{"connection":{"default_port":502,"default_unit":1,"input_equals_holding":true,"limits":{"max_gap":4,"max_registers":47},"serial":{"baud":9600},"transports":["tcp","rtu"]},"derived":[{"key":"x.ac_power","label":"AC power (Σ Pac)","models":["three_phase"],"positive":"export","sum":[{"key":"l1_power"},{"key":"l2_power"},{"key":"l3_power"}],"unit":"W"}],"encoding":{"byte_order":"detect","detect":{"address":79,"in":[49,51],"table":"holding","type":"u16"},"word_order":"big"},"enums":{"phase_number":{"49":"Single-phase","51":"Three-phase"}},"flags":{"alarms_7":{"1":"Grid voltage out of range (master)","11":"Grid impedance out of range (master)","13":"Grid frequency out of range (master)","14":"EEPROM failure","15":"Master-slave communication failed","2":"PV isolation failure","3":"AC current offset failure","4":"ENS measurement mismatch","5":"ENS grid impedance mismatch","6":"ENS grid frequency mismatch","7":"ENS grid voltage mismatch","9":"Relay failure"},"alarms_8":{"0":"GFCI sensor failure","1":"DC injection sensor fault","10":"Leakage current too high","11":"DC bus failure","13":"Over-temperature","14":"Self-test failed","15":"PV voltage too high","2":"2.5 V reference fault","3":"ENS DC injection mismatch","4":"ENS GFCI mismatch","5":"DC bus voltage too low","6":"DC bus voltage too high","7":"Device fault","8":"Grid impedance change (ΔZ)","9":"No grid"},"status_9":{"0":"DC box active","1":"Q(P) active","2":"Characterisation updated","3":"Commands via slot 1","4":"Commands via slot 2","5":"Commands via RS232-2","6":"Commands via Ethernet","7":"Remote control active"}},"id":"riello-central","identify":{"checks":[{"address":79,"in":[49,51],"table":"holding","type":"u16"}],"serial":{"address":88,"length":8,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"Riello Solartech","modbusspec":0,"models":[{"id":"single_phase","match":{"address":79,"equals":49,"table":"holding","type":"u16"},"name":"Single-phase"},{"id":"three_phase","match":{"address":79,"equals":51,"table":"holding","type":"u16"},"name":"Three-phase"}],"name":"Central inverters (Sirio Central Station family)","points":[{"address":6,"flags":"alarms_7","key":"x.alarm_word_7","label":"Alarms (register 7)","table":"holding","type":"u16","verified":false},{"address":7,"flags":"alarms_8","key":"x.alarm_word_8","label":"Alarms (register 8)","table":"holding","type":"u16","verified":false},{"address":8,"flags":"status_9","key":"x.status_flags","label":"Status flags (register 9)","table":"holding","type":"u16","verified":false},{"address":10,"invalid":[-1],"key":"temperature","label":"Temp","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":11,"invalid":[65535],"key":"x.pv1_voltage","label":"Vpv1","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":12,"invalid":[65535],"key":"x.pv2_voltage","label":"Vpv2","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":13,"invalid":[65535],"key":"x.pv3_voltage","label":"Vpv3","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":14,"invalid":[65535],"key":"x.pv1_current","label":"Ipv1","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":15,"invalid":[65535],"key":"x.pv2_current","label":"Ipv2","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":16,"invalid":[65535],"key":"x.pv3_current","label":"Ipv3","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":17,"invalid":[65535],"key":"l1_current","label":"Iac_R","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":18,"invalid":[65535],"key":"l2_current","label":"Iac_S","models":["three_phase"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":19,"invalid":[65535],"key":"l3_current","label":"Iac_T","models":["three_phase"],"scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":20,"invalid":[65535],"key":"l1_voltage","label":"Vac_R","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":21,"invalid":[65535],"key":"l2_voltage","label":"Vac_S","models":["three_phase"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":22,"invalid":[65535],"key":"l3_voltage","label":"Vac_T","models":["three_phase"],"scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":23,"invalid":[65535],"key":"frequency","label":"Fac","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":24,"invalid":[65535],"key":"l1_power","label":"Pac_R","positive":"export","scale":10,"table":"holding","type":"u16","unit":"W"},{"address":25,"invalid":[65535],"key":"l2_power","label":"Pac_S","models":["three_phase"],"positive":"export","scale":10,"table":"holding","type":"u16","unit":"W"},{"address":26,"invalid":[65535],"key":"l3_power","label":"Pac_T","models":["three_phase"],"positive":"export","scale":10,"table":"holding","type":"u16","unit":"W"},{"address":27,"invalid":[65535],"key":"x.l1_grid_impedance","label":"Zac_R","poll":"slow","table":"holding","type":"u16","unit":"mΩ"},{"address":28,"invalid":[65535],"key":"x.l2_grid_impedance","label":"Zac_S","models":["three_phase"],"poll":"slow","table":"holding","type":"u16","unit":"mΩ"},{"address":29,"invalid":[65535],"key":"x.l3_grid_impedance","label":"Zac_T","models":["three_phase"],"poll":"slow","table":"holding","type":"u16","unit":"mΩ"},{"address":30,"invalid":[4294967295],"key":"pv_energy","label":"E-Total","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":32,"invalid":[4294967295],"key":"x.operating_hours","label":"h-Total","poll":"slow","table":"holding","type":"u32","unit":"h"},{"address":34,"invalid":[65535],"key":"state","label":"Mode","table":"holding","type":"u16"},{"address":35,"invalid":[65535],"key":"x.fault_grid_voltage","label":"GVFaultValue","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":36,"invalid":[65535],"key":"x.fault_grid_frequency","label":"GFFaultValue","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":37,"invalid":[65535],"key":"x.fault_grid_impedance","label":"GZFaultValue","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"Ω"},{"address":38,"invalid":[-1],"key":"x.fault_temperature","label":"TmpFaultValue","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":39,"invalid":[65535],"key":"x.fault_pv_voltage","label":"PVFaultValue","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":40,"invalid":[65535],"key":"x.fault_leakage_current","label":"GFCIFaultValue","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":41,"invalid":[-1],"key":"x.l1_reactive_power","label":"PowReactive R","scale":10,"table":"holding","type":"s16","unit":"var","verified":false},{"address":42,"invalid":[-1],"key":"x.l2_reactive_power","label":"PowReactive S","models":["three_phase"],"scale":10,"table":"holding","type":"s16","unit":"var","verified":false},{"address":43,"invalid":[-1],"key":"x.l3_reactive_power","label":"PowReactive T","models":["three_phase"],"scale":10,"table":"holding","type":"s16","unit":"var","verified":false},{"address":48,"invalid":[4294967295],"key":"pv_energy_today","label":"DAILY_ENERGY","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":50,"invalid":[65535],"key":"x.max_deliverable_power","label":"MAX_PERC","poll":"slow","table":"holding","type":"u16","unit":"%"},{"address":51,"invalid":[65535],"key":"x.pv_isolation_resistance","label":"RES_ISOL_PV","poll":"slow","table":"holding","type":"u16","unit":"kΩ"},{"address":52,"invalid":[65535],"key":"x.pv_voltage_unbalance","label":"PV_VOLT_UMB","poll":"slow","table":"holding","type":"u16","unit":"%"},{"address":79,"enum":"phase_number","key":"x.phase_number","label":"Phase number","poll":"slow","table":"holding","type":"u16"},{"address":80,"key":"x.va_rating","label":"VA rating","length":3,"poll":"slow","table":"holding","type":"str"},{"address":83,"key":"x.nominal_pv_voltage","label":"Nom_Vpv","length":2,"poll":"slow","table":"holding","type":"str"},{"address":85,"key":"firmware","label":"Firmware Ver.","length":3,"poll":"slow","table":"holding","type":"str"},{"address":88,"key":"serial","label":"Serial number","length":8,"poll":"slow","table":"holding","type":"str"},{"address":96,"key":"x.model_name","label":"Model Name","length":8,"poll":"slow","table":"holding","type":"str"},{"address":104,"key":"x.manufacturer","label":"Manufacturer","length":8,"poll":"slow","table":"holding","type":"str"}],"problems":[{"kind":"fault","text":"Master-slave communication failed (alarm 7 bit 16)","when":{"bit":15,"key":"x.alarm_word_7"}},{"kind":"fault","text":"EEPROM failure (alarm 7 bit 15)","when":{"bit":14,"key":"x.alarm_word_7"}},{"kind":"mains_lost","text":"Grid frequency out of range (master) (alarm 7 bit 14)","when":{"bit":13,"key":"x.alarm_word_7"}},{"kind":"fault","text":"Grid impedance out of range (master) (alarm 7 bit 12)","when":{"bit":11,"key":"x.alarm_word_7"}},{"kind":"fault","text":"Relay failure (alarm 7 bit 10)","when":{"bit":9,"key":"x.alarm_word_7"}},{"kind":"fault","text":"ENS grid voltage mismatch (alarm 7 bit 8)","when":{"bit":7,"key":"x.alarm_word_7"}},{"kind":"fault","text":"ENS grid frequency mismatch (alarm 7 bit 7)","when":{"bit":6,"key":"x.alarm_word_7"}},{"kind":"fault","text":"ENS grid impedance mismatch (alarm 7 bit 6)","when":{"bit":5,"key":"x.alarm_word_7"}},{"kind":"fault","text":"ENS measurement mismatch (alarm 7 bit 5)","when":{"bit":4,"key":"x.alarm_word_7"}},{"kind":"fault","text":"AC current offset failure (alarm 7 bit 4)","when":{"bit":3,"key":"x.alarm_word_7"}},{"kind":"fault","text":"PV isolation failure (alarm 7 bit 3)","when":{"bit":2,"key":"x.alarm_word_7"}},{"kind":"mains_lost","text":"Grid voltage out of range (master) (alarm 7 bit 2)","when":{"bit":1,"key":"x.alarm_word_7"}},{"kind":"fault","text":"PV voltage too high (alarm 8 bit 16)","when":{"bit":15,"key":"x.alarm_word_8"}},{"kind":"fault","text":"Self-test failed (alarm 8 bit 15)","when":{"bit":14,"key":"x.alarm_word_8"}},{"kind":"warning","text":"Over-temperature (alarm 8 bit 14)","when":{"bit":13,"key":"x.alarm_word_8"}},{"kind":"fault","text":"DC bus failure (alarm 8 bit 12)","when":{"bit":11,"key":"x.alarm_word_8"}},{"kind":"fault","text":"Leakage current too high (alarm 8 bit 11)","when":{"bit":10,"key":"x.alarm_word_8"}},{"kind":"mains_lost","text":"No grid (alarm 8 bit 10)","when":{"bit":9,"key":"x.alarm_word_8"}},{"kind":"fault","text":"Grid impedance change (ΔZ) (alarm 8 bit 9)","when":{"bit":8,"key":"x.alarm_word_8"}},{"kind":"fault","text":"Device fault (alarm 8 bit 8)","when":{"bit":7,"key":"x.alarm_word_8"}},{"kind":"fault","text":"DC bus voltage too high (alarm 8 bit 7)","when":{"bit":6,"key":"x.alarm_word_8"}},{"kind":"fault","text":"DC bus voltage too low (alarm 8 bit 6)","when":{"bit":5,"key":"x.alarm_word_8"}},{"kind":"fault","text":"ENS GFCI mismatch (alarm 8 bit 5)","when":{"bit":4,"key":"x.alarm_word_8"}},{"kind":"fault","text":"ENS DC injection mismatch (alarm 8 bit 4)","when":{"bit":3,"key":"x.alarm_word_8"}},{"kind":"fault","text":"2.5 V reference fault (alarm 8 bit 3)","when":{"bit":2,"key":"x.alarm_word_8"}},{"kind":"fault","text":"DC injection sensor fault (alarm 8 bit 2)","when":{"bit":1,"key":"x.alarm_word_8"}},{"kind":"fault","text":"GFCI sensor failure (alarm 8 bit 1)","when":{"bit":0,"key":"x.alarm_word_8"}}],"sources":[{"title":"Guida di riferimento per protocollo MODBUS — Central Inverter (IT2037A)"}]}
