{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":19200,"format":"8N1"},"transports":["rtu"]},"derived":[{"key":"x.heating_data_hour","label":"Timestamp hour (base heating plant working data)","sum":[{"factor":2,"key":"x.heating_data_hour_high"},{"key":"x.heating_data_hour_low"}],"unit":"h"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarm_rank":{"0":"No alarm","1":"Information","2":"Warning","3":"Error"},"alarm_string":{"0":"No alarm","1":"Faulty Lockout Reset","10":"High REC/GEN Temp.","100":"OFF: Base Mfd Prb Er","101":"OFF: Sep Mfd Prb Err","102":"C(H) IN T Prbe Offln","103":"C(H) OUT T Prbe Offl","104":"Heat IN T Probe Offl","105":"Heat OUT T Prbe Offl","106":"Splt IN T Prbe Offln","107":"Splt OUT T Prbe Offl","108":"GAHP IN T Probe Offl","109":"C(H) IN T Prbe Misma","11":"Lockout but Flame ON","110":"C(H) OUT T Prbe Mism","111":"Heat IN T Prbe Misma","112":"Heat OUT T Prbe Mism","113":"Splt IN T Prbe Misma","114":"Splt OUT T Prbe Mism","115":"GAHP IN T Prbe Misma","116":"C(H) IN T Probe Err","117":"C(H) OUT T Probe Err","118":"Heat IN T Probe Err","119":"Heat OUT T Probe Err","12":"Low REC/GEN Temp.","120":"Splt IN T Probe Err","121":"Splt OUT T Probe Err","122":"GAHP IN T Probe Err","123":"C(H) Pri WPump Offln","124":"Heat Pri WPump Offln","125":"Splt Pri WPump Offln","126":"C(H) Pri WPump Misma","127":"Heat Pri WPump Misma","128":"Splt Pri WPump Misma","129":"Base Mfd Prb Not Cfg","13":"Cool ON, Heat W Flow","130":"Splt Mfd Prb Not Cfg","131":"Base WPmp Not Config","132":"Splt WPmp Not Config","133":"C(H) Sec WPump Offln","134":"Heat Sec WPump Offln","135":"C(H) Sec WPump Misma","136":"Heat Sec WPump Misma","137":"GENF T Probe Error","138":"Wrong GENF Prb Posit","139":"Wrong Pump Sens Conn","14":"Heat ON, Chil W Flow","140":"Limit Temper. (base)","141":"Limit Temper. (splt)","142":"High FLUE/GENF Temp.","143":"Heating Limit Temper","144":"Cooling Limit Temper","145":"Source Limit Temper.","146":"SW Wdog Restart","148":"Defr. Valve Fault","149":"Oil Pump priming","15":"Unit ON, No Flame","150":"Maintenance Due","16":"Low Chiller Wat Flow","17":"Solution Pump OFF","18":"Flame Lockout","19":"Chil OUT T Probe Err","2":"Limit Thermostat","20":"Chil. IN T Probe Error","21":"CND T Probe Error","22":"EXT T Probe Error","23":"REC/GEN T Probe Err.","24":"EVAP T Probe Error","25":"ABS T Probe Error","26":"Heat. IN Temp. High","27":"Heat. IN Temp. Low","28":"Heat. Differ. T High","29":"Missing Aux Board","3":"Flue Lim./Press. Sw.","30":"Absorb. Temp. High","31":"C Antifreez Pump ON","32":"Defrosting ON","33":"Cool ON, Heat W Flow","34":"Low Heater Wat Flow","35":"Low Heater Wat Flow","36":"Heat OUT T Probe Err","37":"Heat ON, Chil W Flow","38":"Cool ON, Heat W Flow","39":"Heat. IN T Probe Error","4":"Antifreeze","40":"Heat. OUT Temp. High","41":"Heat. Antifreeze ON","42":"Invalid Parameters","43":"Incompl. Params Set","44":"Invalid Page0 Params","45":"Invalid Page1 Params","46":"RY and RW Both ON","47":"24V Pwr Supply fuse","48":"Wrong Module Types","49":"Faulty Board (ROM)","5":"Flue Thermostat","50":"Faulty Board (pRAM)","51":"Faulty Board (xRAM)","52":"Faulty Board (Regs)","53":"New Unit-CCI Binding","54":"Off-line","55":"All Modules Off-Line","56":"High Cool. Wat. Temp","57":"Low Heat. Wat. Temp","58":"Both RY and RW ON","59":"AMB T Probe Error","6":"Missing Heater Board","60":"Unit Config Mismatch","61":"Master DDC Off-Line","62":"Slave DDC Off-Line","63":"Alarms Log Erased","64":"CCI Power On","65":"Alarms Log restarted","66":"> Max CCI Ign Resets","67":"C/H Vlv Opp. End Pos","68":"C/H Valve Mid Posit.","69":"2 C/H Vlv Pos Detecd","7":"Low Air Cooling","70":"Low Water Flow","71":"Faulty Board (FW)","72":"Unknown Alarm Code","73":"Sep. Modules Offline","74":"C/H Valve mismatch","75":"C/H Valve off-line","76":"C/H Valve Timeout","77":"C/H Valve Err. Pos.","78":"C/H Valve Unknwn Err","79":"DHW Valve mismatch","8":"High EXT Temp.","80":"DHW Valve off-line","81":"DHW Valve Timeout","82":"DHW Valve Err. Pos.","83":"Flowmeter Fault","84":"Low Primary Wat Flow","85":"Prim OUT T Probe Err","86":"Combus. Blower Fault","87":"Prim Heat OUT T High","88":"Water T. Probe Error","89":"MIX T Probe Error","9":"Low EXT Temp.","90":"0-10 V Input Error","91":"Missing EXT T Probe","92":"FLUE T Probe Error","93":"Low Internal Temp.","94":"DDC ID Conflict","95":"Condens. Probe Alarm","96":"OUT T Probe Error","97":"IN T Probe Error","98":"GAHPs Water T Limit","99":"3rd Party Unit Error"},"device_type":{"0":"DDC (Direct Digital Controller)","1":"CCI (Comfort Control Interface)"},"false_true":{"0":"No","1":"Yes"},"module_alarm":{"0":"No alarm","1":"Information","2":"Warning","3":"Error","4":"Excluded – no alarm","5":"Excluded – information","6":"Excluded – warning","7":"Excluded – error"},"separable_state":{"0":"Undefined","1":"Included","2":"Separate","3":"Being included","4":"Being separated"},"transient_mode":{"0":"All functional","1":"Modules being turned off","2":"Modules being cool/heat switched"},"unit_type":{"0":"ACF","1":"AY","10":"GAHP-W Modulating (E3 / PRO)","11":"GAHP-AR Modulating","12":"GAHP-A Modulating (E3 / PRO)","13":"AY Condensing","14":"Third party unit (non Robur)","15":"GAHP-W Modulating HeatOnly","2":"AYF2","3":"AYF4","4":"GAHP-W","5":"Prontoclima-C","6":"Prontoclima-CR","7":"GAHP-A","8":"GAHP-AR","9":"ACF-HR"}},"id":"robur-ddc","identify":{"serial":{"address":1,"table":"input","type":"u32"}},"kind":"heat_pump","manufacturer":"Robur","modbusspec":0,"name":"DDC plant controller for GAHP gas absorption heat pumps and chillers","points":[{"address":0,"bits":[10,15],"enum":"device_type","key":"x.device_type","label":"DDC ID (device type)","poll":"slow","table":"input","type":"u16"},{"address":0,"bits":[0,9],"key":"x.network_id","label":"DDC ID (device network ID)","poll":"slow","table":"input","type":"u16"},{"address":1,"key":"serial","label":"DDC Serial Number","poll":"slow","table":"input","type":"u32"},{"address":3,"key":"x.firmware_major","label":"DDC Firmware Release Major","poll":"slow","table":"input","type":"u16"},{"address":4,"key":"x.firmware_minor","label":"DDC Firmware Release Minor","poll":"slow","table":"input","type":"u16"},{"address":5,"enum":"false_true","invalid":[65535],"key":"x.cooling_master","label":"DDC is cooling plant (or 2-pipe plant) master","poll":"slow","table":"input","type":"u16"},{"address":6,"enum":"false_true","invalid":[65535],"key":"x.heating_master","label":"DDC is heating plant (or 2-pipe plant) master","poll":"slow","table":"input","type":"u16"},{"address":8,"invalid":[65535],"key":"x.cooling_modules","label":"Number of cooling modules configured on this DDC","poll":"slow","table":"input","type":"u16"},{"address":9,"invalid":[65535],"key":"x.heating_modules","label":"Number of heating modules configured on this DDC","poll":"slow","table":"input","type":"u16"},{"address":12,"enum":"false_true","key":"x.two_pipe_plant","label":"2 pipes cooling/heating plant configured","poll":"slow","table":"input","type":"u16"},{"address":13,"enum":"false_true","key":"x.gahp_w_configured","label":"GAHP-W units configured","poll":"slow","table":"input","type":"u16"},{"address":102,"invalid":[32766,32767],"key":"x.cooling_outlet_temperature","label":"Outlet Water Temperature (base cooling plant)","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":103,"invalid":[32766,32767],"key":"x.cooling_inlet_temperature","label":"Inlet Water Temperature (base cooling plant)","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":250,"bits":[10,15],"key":"x.heating_data_seconds","label":"Timestamp 1 seconds (base heating plant working data)","table":"input","type":"u16","unit":"s"},{"address":250,"bits":[4,9],"key":"x.heating_data_minutes","label":"Timestamp 1 minutes (base heating plant working data)","table":"input","type":"u16","unit":"min"},{"address":250,"bits":[0,3],"key":"x.heating_data_hour_high","label":"Timestamp 1 hours, 4 most significant bits (base heating plant working data)","table":"input","type":"u16"},{"address":251,"bits":[15,15],"key":"x.heating_data_hour_low","label":"Timestamp 2 hours, least significant bit (base heating plant working data)","table":"input","type":"u16"},{"address":251,"bits":[9,14],"key":"x.heating_data_year","label":"Timestamp 2 year (base heating plant working data)","offset":2000,"table":"input","type":"u16"},{"address":251,"bits":[5,8],"key":"x.heating_data_month","label":"Timestamp 2 month (base heating plant working data)","table":"input","type":"u16"},{"address":251,"bits":[0,4],"key":"x.heating_data_day","label":"Timestamp 2 day (base heating plant working data)","table":"input","type":"u16"},{"address":252,"invalid":[32766,32767],"key":"x.heating_outlet_temperature","label":"Outlet Water Temperature (base heating plant)","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":253,"invalid":[32766,32767],"key":"x.heating_inlet_temperature","label":"Inlet Water Temperature (base heating plant)","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":254,"invalid":[32766,32767],"key":"x.outdoor_temperature","label":"External Ambient Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":255,"invalid":[32766,32767],"key":"x.indoor_temperature","label":"Internal Ambient Temperature (DDC probe)","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":256,"enum":"transient_mode","invalid":[65535],"key":"x.transient_mode","label":"Cool/Heat transient mode","table":"input","type":"u16"},{"address":257,"enum":"separable_state","invalid":[65535],"key":"x.separable_state","label":"Separable Heating Plant Inclusion state","table":"input","type":"u16"},{"address":400,"key":"x.cooling_setpoint_default","label":"Default Water Setpoint Temperature (base cooling plant)","optional":true,"poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":402,"key":"x.cooling_differential","label":"Water Differential Temperature (base cooling plant)","optional":true,"poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":403,"invalid":[32767],"key":"x.cooling_setpoint_active","label":"Currently Active Water Setpoint Temp. (base cooling plant)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":676,"key":"x.heating_setpoint_default","label":"Default Water Setpoint Temperature (base heating plant)","optional":true,"poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":678,"key":"x.heating_differential","label":"Water Differential Temperature (base heating plant)","optional":true,"poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":679,"invalid":[32767],"key":"x.heating_setpoint_active","label":"Currently Active Water Setpoint Temp. (base heating plant)","optional":true,"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":500,"key":"x.cooling_service_on","label":"On / Off Cooling Service or 2 Pipes Cool/Heat Service","optional":true,"table":"discrete","type":"bool"},{"address":501,"key":"x.heating_service_on","label":"On / Off Heating Service","optional":true,"table":"discrete","type":"bool"},{"address":502,"key":"x.heat_mode","label":"Cool / Heat Mode (1 = heat)","optional":true,"table":"discrete","type":"bool"},{"address":503,"key":"x.dhw_service_on","label":"On / Off Base Domestic Hot Water Service","optional":true,"table":"discrete","type":"bool"},{"address":504,"key":"x.separable_dhw_service_on","label":"On / Off Separable Domestic Hot Water Service","optional":true,"table":"discrete","type":"bool"},{"address":976,"enum":"alarm_rank","invalid":[65535],"key":"x.cooling_plant_alarm","label":"General Alarm (cooling plant)","table":"input","type":"u16"},{"address":978,"bits":[0,9],"enum":"alarm_string","key":"x.cooling_plant_alarm1","label":"Alarm 1 String Code (cooling plant)","table":"input","type":"u16"},{"address":980,"bits":[0,9],"enum":"alarm_string","key":"x.cooling_plant_alarm2","label":"Alarm 2 String Code (cooling plant)","table":"input","type":"u16"},{"address":982,"bits":[0,9],"enum":"alarm_string","key":"x.cooling_plant_alarm3","label":"Alarm 3 String Code (cooling plant)","table":"input","type":"u16"},{"address":984,"bits":[0,9],"enum":"alarm_string","key":"x.cooling_plant_alarm4","label":"Alarm 4 String Code (cooling plant)","table":"input","type":"u16"},{"address":986,"bits":[0,9],"enum":"alarm_string","key":"x.cooling_plant_alarm5","label":"Alarm 5 String Code (cooling plant)","table":"input","type":"u16"},{"address":988,"enum":"alarm_rank","invalid":[65535],"key":"x.heating_plant_alarm","label":"General Alarm (heating plant)","table":"input","type":"u16"},{"address":990,"bits":[0,9],"enum":"alarm_string","key":"x.heating_plant_alarm1","label":"Alarm 1 String Code (heating plant)","table":"input","type":"u16"},{"address":992,"bits":[0,9],"enum":"alarm_string","key":"x.heating_plant_alarm2","label":"Alarm 2 String Code (heating plant)","table":"input","type":"u16"},{"address":994,"bits":[0,9],"enum":"alarm_string","key":"x.heating_plant_alarm3","label":"Alarm 3 String Code (heating plant)","table":"input","type":"u16"},{"address":996,"bits":[0,9],"enum":"alarm_string","key":"x.heating_plant_alarm4","label":"Alarm 4 String Code (heating plant)","table":"input","type":"u16"},{"address":998,"bits":[0,9],"enum":"alarm_string","key":"x.heating_plant_alarm5","label":"Alarm 5 String Code (heating plant)","table":"input","type":"u16"},{"address":5000,"invalid":[65535],"key":"x.hm0_network_id","label":"Heating module 00 Unit Network ID","poll":"slow","table":"input","type":"u16"},{"address":5003,"enum":"unit_type","invalid":[65535],"key":"x.hm0_unit_type","label":"Heating module 00 Unit Type","poll":"slow","table":"input","type":"u16"},{"address":5004,"invalid":[65535],"key":"x.hm0_firmware_major","label":"Heating module 00 Firmware Release Major","poll":"slow","table":"input","type":"u16"},{"address":5005,"invalid":[65535],"key":"x.hm0_firmware_minor","label":"Heating module 00 Firmware Release Minor","poll":"slow","table":"input","type":"u16"},{"address":5006,"invalid":[4294967295],"key":"x.hm0_serial","label":"Heating module 00 Module Serial Number","poll":"slow","table":"input","type":"u32"},{"address":5022,"invalid":[32766,32767],"key":"x.hm0_outlet_temperature","label":"Heating module 00 Outlet Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5023,"invalid":[32766,32767],"key":"x.hm0_inlet_temperature","label":"Heating module 00 Inlet Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5024,"invalid":[32766,32767],"key":"x.hm0_outdoor_temperature","label":"Heating module 00 External Ambient Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5025,"invalid":[32766,32767],"key":"x.hm0_generator_temperature","label":"Heating module 00 Generator/Rectifier Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5026,"invalid":[32766,32767],"key":"x.hm0_condenser_temperature","label":"Heating module 00 Condenser Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5029,"invalid":[32766,32767],"key":"x.hm0_supply_voltage","label":"Heating module 00 Electronics Supply Voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":5030,"invalid":[32766,32767],"key":"x.hm0_solution_pump_rpm","label":"Heating module 00 Solution Pump RPM","table":"input","type":"s16","unit":"rpm"},{"address":5032,"invalid":[32766,32767],"key":"x.hm0_absorber_temperature","label":"Heating module 00 Absorber Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5033,"invalid":[32766,32767],"key":"x.hm0_evaporator_temperature","label":"Heating module 00 Evaporator Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5039,"invalid":[32766,32767],"key":"x.hm0_blower_rpm","label":"Heating module 00 Blower speed RPM (modulating units)","table":"input","type":"s16","unit":"rpm"},{"address":5040,"invalid":[32766,32767],"key":"x.hm0_water_flow","label":"Heating module 00 Water flow rate (modulating units)","table":"input","type":"s16","unit":"l/h"},{"address":5043,"invalid":[32766,32767],"key":"x.hm0_power_feedback","label":"Heating module 00 Power feedback percentage (modulating units)","scale":0.01,"table":"input","type":"s16","unit":"%"},{"address":5045,"invalid":[32766,32767],"key":"x.hm0_flue_temperature","label":"Heating module 00 Flue Temperature (modulating units)","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5072,"enum":"module_alarm","invalid":[65535],"key":"x.hm0_general_alarm","label":"Heating module 00 General Alarm","table":"input","type":"u16"},{"address":5072,"bits":[2,2],"enum":"false_true","key":"x.hm0_excluded","label":"Heating module 00 General Alarm (module excluded)","table":"input","type":"u16"},{"address":5074,"bits":[0,9],"enum":"alarm_string","key":"x.hm0_alarm1","label":"Heating module 00 Alarm 1 String Code","table":"input","type":"u16"},{"address":5076,"bits":[0,9],"enum":"alarm_string","key":"x.hm0_alarm2","label":"Heating module 00 Alarm 2 String Code","table":"input","type":"u16"},{"address":5078,"bits":[0,9],"enum":"alarm_string","key":"x.hm0_alarm3","label":"Heating module 00 Alarm 3 String Code","table":"input","type":"u16"},{"address":5080,"bits":[0,9],"enum":"alarm_string","key":"x.hm0_alarm4","label":"Heating module 00 Alarm 4 String Code","table":"input","type":"u16"},{"address":5082,"bits":[0,9],"enum":"alarm_string","key":"x.hm0_alarm5","label":"Heating module 00 Alarm 5 String Code","table":"input","type":"u16"},{"address":5084,"invalid":[4294967295],"key":"x.hm0_working_time","label":"Heating module 00 Working Time","poll":"slow","scale":0.000277777777777778,"table":"input","type":"u32","unit":"h"},{"address":5086,"invalid":[4294967295],"key":"x.hm0_ignitions","label":"Heating module 00 Ignitions Number","poll":"slow","table":"input","type":"u32"},{"address":5088,"invalid":[4294967295],"key":"x.hm0_defrostings","label":"Heating module 00 Defrosting Number (GAHP-A / GAHP-AR)","poll":"slow","table":"input","type":"u32"},{"address":5104,"invalid":[4294967295],"key":"x.hm0_heating_time","label":"Heating module 00 Space Heating Working Time","poll":"slow","scale":0.000277777777777778,"table":"input","type":"u32","unit":"h"},{"address":5106,"invalid":[4294967295],"key":"x.hm0_dhw_time","label":"Heating module 00 DHW Working Time","poll":"slow","scale":0.000277777777777778,"table":"input","type":"u32","unit":"h"},{"address":5108,"invalid":[4294967295],"key":"x.hm0_hours_since_maintenance","label":"Heating module 00 Working Hours since last maintenance","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":2024,"key":"x.hm0_not_configured","label":"Heating module 00 Not Configured","table":"discrete","type":"bool"},{"address":2025,"key":"x.hm0_user_excluded","label":"Heating module 00 User Excluded","table":"discrete","type":"bool"},{"address":2026,"key":"x.hm0_offline","label":"Heating module 00 Offline","table":"discrete","type":"bool"},{"address":2027,"key":"x.hm0_on","label":"Heating module 00 ON/OFF","table":"discrete","type":"bool"},{"address":2028,"key":"x.hm0_defrosting","label":"Heating module 00 Performing Defrosting","table":"discrete","type":"bool"},{"address":2029,"key":"x.hm0_off_limit","label":"Heating module 00 Off Due to Limit Temperature","table":"discrete","type":"bool"},{"address":2030,"key":"x.hm0_flow_switch","label":"Heating module 00 Water Flow Switch","table":"discrete","type":"bool"},{"address":2031,"key":"x.hm0_alarm","label":"Heating module 00 Alarm (W/E)","table":"discrete","type":"bool"},{"address":2032,"key":"x.hm0_warning","label":"Heating module 00 Warning Alarm","table":"discrete","type":"bool"},{"address":2033,"key":"x.hm0_error","label":"Heating module 00 Error Alarm","table":"discrete","type":"bool"},{"address":2034,"key":"x.hm0_dhw_request","label":"Heating module 00 DHW request","table":"discrete","type":"bool"},{"address":2035,"key":"x.hm0_flame","label":"Heating module 00 Flame status","table":"discrete","type":"bool"},{"address":2036,"key":"x.hm0_silent","label":"Heating module 00 ON in Silent Mode","table":"discrete","type":"bool"},{"address":1003,"enum":"unit_type","invalid":[65535],"key":"x.cm0_unit_type","label":"Cooling module 00 Unit Type","poll":"slow","table":"input","type":"u16"},{"address":1006,"invalid":[4294967295],"key":"x.cm0_serial","label":"Cooling module 00 Module Serial Number","poll":"slow","table":"input","type":"u32"},{"address":1022,"invalid":[32766,32767],"key":"x.cm0_outlet_temperature","label":"Cooling module 00 Outlet Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":1023,"invalid":[32766,32767],"key":"x.cm0_inlet_temperature","label":"Cooling module 00 Inlet Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":1072,"enum":"module_alarm","invalid":[65535],"key":"x.cm0_general_alarm","label":"Cooling module 00 General Alarm","table":"input","type":"u16"},{"address":1084,"invalid":[4294967295],"key":"x.cm0_working_time","label":"Cooling module 00 Working Time","poll":"slow","scale":0.000277777777777778,"table":"input","type":"u32","unit":"h"},{"address":1086,"invalid":[4294967295],"key":"x.cm0_ignitions","label":"Cooling module 00 Ignitions Number","poll":"slow","table":"input","type":"u32"},{"address":1002,"key":"x.cm0_offline","label":"Cooling module 00 Offline","table":"discrete","type":"bool"},{"address":1003,"key":"x.cm0_on","label":"Cooling module 00 ON/OFF","table":"discrete","type":"bool"},{"address":1011,"key":"x.cm0_flame","label":"Cooling module 00 Flame status","table":"discrete","type":"bool"}],"problems":[{"kind":"fault","text":"Cooling plant: error alarm","when":{"equals":3,"key":"x.cooling_plant_alarm"}},{"kind":"warning","text":"Cooling plant: warning alarm","when":{"equals":2,"key":"x.cooling_plant_alarm"}},{"kind":"fault","text":"Heating plant: error alarm","when":{"equals":3,"key":"x.heating_plant_alarm"}},{"kind":"warning","text":"Heating plant: warning alarm","when":{"equals":2,"key":"x.heating_plant_alarm"}},{"kind":"warning","text":"Cooling plant alarm: {text} (string {value})","when":{"key":"x.cooling_plant_alarm1","not":0}},{"kind":"warning","text":"Cooling plant alarm: {text} (string {value})","when":{"key":"x.cooling_plant_alarm2","not":0}},{"kind":"warning","text":"Cooling plant alarm: {text} (string {value})","when":{"key":"x.cooling_plant_alarm3","not":0}},{"kind":"warning","text":"Cooling plant alarm: {text} (string {value})","when":{"key":"x.cooling_plant_alarm4","not":0}},{"kind":"warning","text":"Cooling plant alarm: {text} (string {value})","when":{"key":"x.cooling_plant_alarm5","not":0}},{"kind":"warning","text":"Heating plant alarm: {text} (string {value})","when":{"key":"x.heating_plant_alarm1","not":0}},{"kind":"warning","text":"Heating plant alarm: {text} (string {value})","when":{"key":"x.heating_plant_alarm2","not":0}},{"kind":"warning","text":"Heating plant alarm: {text} (string {value})","when":{"key":"x.heating_plant_alarm3","not":0}},{"kind":"warning","text":"Heating plant alarm: {text} (string {value})","when":{"key":"x.heating_plant_alarm4","not":0}},{"kind":"warning","text":"Heating plant alarm: {text} (string {value})","when":{"key":"x.heating_plant_alarm5","not":0}},{"kind":"fault","text":"Heating module 00: error alarm","when":{"equals":1,"key":"x.hm0_error"}},{"kind":"warning","text":"Heating module 00: warning alarm","when":{"equals":1,"key":"x.hm0_warning"}},{"kind":"fault","text":"Heating module 00 offline (no supply or no communication with the DDC)","when":{"equals":1,"key":"x.hm0_offline"}},{"kind":"warning","text":"Heating module 00 alarm: {text} (string {value})","when":{"key":"x.hm0_alarm1","not":0}},{"kind":"warning","text":"Heating module 00 alarm: {text} (string {value})","when":{"key":"x.hm0_alarm2","not":0}},{"kind":"warning","text":"Heating module 00 alarm: {text} (string {value})","when":{"key":"x.hm0_alarm3","not":0}},{"kind":"warning","text":"Heating module 00 alarm: {text} (string {value})","when":{"key":"x.hm0_alarm4","not":0}},{"kind":"warning","text":"Heating module 00 alarm: {text} (string {value})","when":{"key":"x.hm0_alarm5","not":0}},{"kind":"fault","text":"Cooling module 00 offline (no supply or no communication with the DDC)","when":{"equals":1,"key":"x.cm0_offline"}}],"sources":[{"title":"The Robur T10 DDC Modbus Interface, f/w 4.018"}]}
