{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"encoding":{"word_order":"big"},"enums":{"anti_reflux_mode":{"0":"Not open anti-reflux","1":"Total power mode","2":"Phase current mode","3":"Phase power mode"},"status":{"0":"Initialization","1":"Waiting","2":"Running","3":"Offnet mode, used for energy storage","4":"Grid on-load mode, used for energy storage","5":"Fault","6":"Update","7":"Test","8":"Self-checking","9":"Reset"}},"flags":{"fault_0":{"0":"Lost Com. H ↔ M Err","1":"Meter lost Meter","11":"R Phase voltage high fault","12":"R Phase voltage low fault","13":"S Phase voltage high fault","14":"S Phase voltage low fault","15":"T Phase voltage high fault","16":"T Phase voltage low fault","17":"Frequency High Fault","18":"Frequency Low Fault ","2":"HIMI Eeprom error","23":"No Grid Fault","24":"PV Input Mode Fault","25":"Hardware HW PV Curr High Fault","26":"PV Voltage","27":"Hardware HW Bus Volt High Fault","3":"HMI RTC Err","4":"BMS Device Error","5":"BMS lost communication warning"},"fault_1":{"0":"Master Bus Voltage High","1":"Master Bus Voltage Low","11":"Master HW Inv Current High","14":"Master Grid NE Voltage Error","15":"Master DRM0 Error","16":"Master Fan 1 Error","17":"Master Fan 2 Error","18":"Master Fan 3 Error","19":"Master Fan 4 Error","2":"Master Grid Phase Error","20":"Master Arc Error","21":"Master SW PV Current High","22":"Master Battery Voltage High","23":"Master Battery Current High","24":"Master Battery Charge Voltage High","25":"Master Battery Overload","26":"Master Battery Soft Connect Timeout","27":"Master Output Overload","28":"Master Battery Open Circuit Error","29":"Master Battery Discharge Voltage Low","3":"Master PV Voltage High Error","30":"Authority expires","31":"Lost Communication D <-> C","4":"Master Islanding Error","6":"Master PV Input Error","7":"Communication between DSP and PC lost","8":"Master HW Bus Voltage High","9":"Master HW PV Current High"},"fault_2":{"0":"Relay Error","1":"EEPROM Error","10":"Phase 2 Voltage High","11":"Phase 2 Voltage Low","12":"Phase 3 Voltage High","13":"Phase 3 Voltage Low","14":"Voltage of Master host power network is 10 Min High under voltage","15":"OffGrid Voltage Low","17":"Grid Frequency High","18":"Grid Frequency Low","2":"Temperature High Error","20":"Phase 1 DCV Current Error","21":"Phase 2 DCV Current Error","22":"Phase 3 DCV Current Error","23":"No Grid Error","26":"GFCI Error","27":"Phase 1 DCI Error","28":"Phase 2 DCI Error","29":"Phase 3 DCI Error","3":"Temperature Low Error","30":"ISO Error","31":"Bus Voltage Balance Error","4":"Communication Error M <-> S","5":"GFCI Device Error","6":"DCI Device Error","7":"Current Sensor Error","8":"Phase 1 Voltage High","9":"Phase 1 Voltage Low"}},"id":"saj-h2","kind":"inverter","manufacturer":"SAJ","modbusspec":0,"name":"H1 Series Hybrid Solar Inverter","points":[{"address":13915,"invalid":[65535],"key":"x.antirefluxcurrentlimit","label":"Anti-Reflux Current Limit","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":13916,"enum":"anti_reflux_mode","invalid":[65535],"key":"x.antirefluxcurrentmode","label":"Anti-Reflux Current Mode","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":16388,"enum":"status","invalid":[65535],"key":"state","label":"Inverter Working Mode","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":16389,"flags":"fault_0","key":"x.faultmsg0","label":"Fault message word 0","sources":["saj-h2-modbus"],"table":"holding","type":"u32","verified":false},{"address":16391,"flags":"fault_1","key":"x.faultmsg1","label":"Fault message word 1","sources":["saj-h2-modbus"],"table":"holding","type":"u32","verified":false},{"address":16393,"flags":"fault_2","key":"x.faultmsg2","label":"Fault message word 2","sources":["saj-h2-modbus"],"table":"holding","type":"u32","verified":false},{"address":16399,"invalid":[65535],"key":"x.errorcount","label":"Error count","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":16400,"key":"temperature","label":"Inverter Temperature","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":16401,"key":"x.ambtemp","label":"Environment Temperature","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":16402,"invalid":[65535],"key":"x.gfci","label":"GFCI","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16403,"invalid":[65535],"key":"x.iso1","label":"PV1+ Isolation Resistance","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":16404,"invalid":[65535],"key":"x.iso2","label":"PV2+ Isolation Resistance","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":16405,"invalid":[65535],"key":"x.iso3","label":"PV3+ Isolation Resistance","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":16406,"invalid":[65535],"key":"x.iso4","label":"PV4+ Isolation Resistance","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":16419,"key":"x.invdispowerset","label":"Inverter Discharge Power Set","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16420,"key":"x.invchgpowerset","label":"Inverter Charge Power Set","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16421,"key":"x.batdiscurrset","label":"Battery Discharge Current Set","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16422,"key":"x.batchgcurrset","label":"Battery Charge Current Set","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16423,"invalid":[65535],"key":"x.batstatusdisp","label":"Battery Status Display","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":16424,"key":"x.batprotocolset","label":"Battery Protocol Set","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16425,"key":"x.batchgsocuplimit","label":"Battery Charge SOC Upper Limit","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16426,"key":"x.batdissocdowlimit","label":"Battery Discharge SOC Lower Limit","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16427,"key":"x.batdodset","label":"Battery DOD Set","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16428,"key":"x.batressoc","label":"Battery Reserved SOC","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16432,"key":"x.metermodeset","label":"Meter Mode Set","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16433,"invalid":[65535],"key":"l1_voltage","label":"R-Phase Grid Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16434,"key":"l1_current","label":"R-Phase Grid Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16435,"invalid":[65535],"key":"frequency","label":"R-Phase Grid Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16436,"key":"x.rgriddci","label":"R-Phase Grid DC Component","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16437,"key":"x.rgridpowerwatt","label":"R-Phase Grid Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16438,"invalid":[65535],"key":"x.rgridpowerva","label":"R-Phase Grid Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16439,"key":"x.rgridpowerpf","label":"R-Phase Grid Power Factor","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16440,"invalid":[65535],"key":"l2_voltage","label":"S-Phase Grid Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16441,"key":"l2_current","label":"S-Phase Grid Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16442,"invalid":[65535],"key":"x.sgridfreq","label":"S-Phase Grid Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16443,"key":"x.sgriddci","label":"S-Phase Grid DC Component","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16444,"key":"x.sgridpowerwatt","label":"S-Phase Grid Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16445,"invalid":[65535],"key":"x.sgridpowerva","label":"S-Phase Grid Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16446,"key":"x.sgridpowerpf","label":"S-Phase Grid Power Factor","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16447,"invalid":[65535],"key":"l3_voltage","label":"T-Phase Grid Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16448,"key":"l3_current","label":"T-Phase Grid Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16449,"invalid":[65535],"key":"x.tgridfreq","label":"T-Phase Grid Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16450,"key":"x.tgriddci","label":"T-Phase Grid DC Component","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16451,"key":"x.tgridpowerwatt","label":"T-Phase Grid Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16452,"invalid":[65535],"key":"x.tgridpowerva","label":"T-Phase Grid Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16453,"key":"x.tgridpowerpf","label":"T-Phase Grid Power Factor","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16454,"invalid":[65535],"key":"x.rinvvolt","label":"R-Phase Inverter Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16455,"key":"x.rinvcurr","label":"R-Phase Inverter Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16456,"invalid":[65535],"key":"x.rinvfreq","label":"R-Phase Inverter Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16457,"key":"x.rinvpowerwatt","label":"R-Phase Inverter Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16458,"invalid":[65535],"key":"x.rinvpowerva","label":"R-Phase Inverter Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16459,"invalid":[65535],"key":"x.sinvvolt","label":"S-Phase Inverter Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16460,"key":"x.sinvcurr","label":"S-Phase Inverter Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16461,"invalid":[65535],"key":"x.sinvfreq","label":"S-Phase Inverter Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16462,"key":"x.sinvpowerwatt","label":"S-Phase Inverter Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16463,"invalid":[65535],"key":"x.sinvpowerva","label":"S-Phase Inverter Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16464,"invalid":[65535],"key":"x.tinvvolt","label":"T-Phase Inverter Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16465,"key":"x.tinvcurr","label":"T-Phase Inverter Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16466,"invalid":[65535],"key":"x.tinvfreq","label":"T-Phase Inverter Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16467,"key":"x.tinvpowerwatt","label":"T-Phase Inverter Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16468,"invalid":[65535],"key":"x.tinvpowerva","label":"T-Phase Inverter Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16469,"invalid":[65535],"key":"x.routvolt","label":"R-Phase Off-Grid Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16470,"invalid":[65535],"key":"x.routcurr","label":"R-Phase Off-Grid Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16471,"invalid":[65535],"key":"x.routfreq","label":"R-Phase Off-Grid Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16472,"key":"x.routdvi","label":"R-Phase Off-Grid DVI","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16473,"invalid":[65535],"key":"x.routpowerwatt","label":"R-Phase Off-Grid Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16474,"invalid":[65535],"key":"x.routpowerva","label":"R-Phase Off-Grid Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16475,"invalid":[65535],"key":"x.soutvolt","label":"S-Phase Off-Grid Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16476,"invalid":[65535],"key":"x.soutcurr","label":"S-Phase Off-Grid Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16477,"invalid":[65535],"key":"x.soutfreq","label":"S-Phase Off-Grid Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16478,"key":"x.soutdvi","label":"S-Phase Off-Grid DVI","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16479,"invalid":[65535],"key":"x.soutpowerwatt","label":"S-Phase Off-Grid Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16480,"invalid":[65535],"key":"x.soutpowerva","label":"S-Phase Off-Grid Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16481,"invalid":[65535],"key":"x.toutvolt","label":"T-Phase Off-Grid Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16482,"invalid":[65535],"key":"x.toutcurr","label":"T-Phase Off-Grid Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16483,"invalid":[65535],"key":"x.toutfreq","label":"T-Phase Off-Grid Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16484,"key":"x.toutdvi","label":"T-Phase Off-Grid DVI","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16485,"invalid":[65535],"key":"x.toutpowerwatt","label":"T-Phase Off-Grid Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16486,"invalid":[65535],"key":"x.toutpowerva","label":"T-Phase Off-Grid Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16487,"invalid":[65535],"key":"x.busvoltmaster","label":"BUS Voltage Master","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16488,"invalid":[65535],"key":"x.busvoltslave","label":"BUS Voltage Slave","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16489,"invalid":[65535],"key":"battery_voltage","label":"Battery Voltage (Inverter)","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16490,"key":"x.batcurr","label":"Battery Current (Inverter)","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16491,"key":"x.batcurr1","label":"Battery Controller 1 Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16492,"key":"x.batcurr2","label":"Battery Controller 2 Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":16493,"key":"x.batpower","label":"Battery Power (Inverter)","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16494,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":16495,"key":"battery_soc","label":"Battery state of charge","scale":0.01,"sources":["evcc","saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":16497,"invalid":[65535],"key":"x.pv1voltage","label":"PV1 Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16498,"invalid":[65535],"key":"x.pv1totalcurrent","label":"PV1 Total Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16499,"invalid":[65535],"key":"x.pv1power","label":"PV1 Power","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16500,"invalid":[65535],"key":"x.pv2voltage","label":"PV2 Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16501,"invalid":[65535],"key":"x.pv2totalcurrent","label":"PV2 Total Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16502,"invalid":[65535],"key":"x.pv2power","label":"PV2 Power","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16503,"invalid":[65535],"key":"x.pv3voltage","label":"PV3 Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16504,"invalid":[65535],"key":"x.pv3totalcurrent","label":"PV3 Total Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16505,"invalid":[65535],"key":"x.pv3power","label":"PV3 Power","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16506,"invalid":[65535],"key":"x.pv4voltage","label":"PV4 Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16507,"invalid":[65535],"key":"x.pv4totalcurrent","label":"PV4 Total Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16508,"invalid":[65535],"key":"x.pv4power","label":"PV4 Power","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16525,"invalid":[65535],"key":"x.rongridoutvolt","label":"R-Phase On-Grid Output Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16526,"invalid":[65535],"key":"x.rongridoutcurr","label":"R-Phase On-Grid Output Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":16527,"invalid":[65535],"key":"x.rongridoutfreq","label":"R-Phase On-Grid Output Frequency","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":16528,"invalid":[65535],"key":"x.rongridoutpowerwatt","label":"R-Phase On-Grid Output Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16529,"invalid":[65535],"key":"x.songridoutvolt","label":"S-Phase On-Grid Output Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16530,"invalid":[65535],"key":"x.songridoutpowerwatt","label":"S-Phase On-Grid Output Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16531,"invalid":[65535],"key":"x.tongridoutvolt","label":"T-Phase On-Grid Output Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16532,"invalid":[65535],"key":"x.tongridoutpowerwatt","label":"T-Phase On-Grid Output Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16533,"invalid":[65535],"key":"x.directionpv","label":"Direction PV","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":16534,"key":"x.directionbattery","label":"Direction Battery","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16535,"key":"x.directiongrid","label":"Direction Grid","sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":16536,"invalid":[65535],"key":"x.directionoutput","label":"Direction Ouput","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":16544,"key":"load_power","label":"Total Load Power","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16545,"key":"grid_power","label":"Grid power","positive":"import","sources":["evcc","saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16546,"key":"x.ct_gridpowerva","label":"CT Grid Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":16547,"key":"x.ct_pvpowerwatt","label":"CT PV Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16548,"key":"x.ct_pvpowerva","label":"CT PV Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":16549,"key":"pv_power","label":"PV power","sources":["evcc","saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16550,"key":"battery_power","label":"Battery power","positive":"discharge","sources":["evcc"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16551,"key":"x.totalgridpower","label":"Total Grid Power","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16552,"key":"x.totalgridpowerva","label":"Total Grid Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":16553,"key":"x.inverterpower","label":"Inverter Power","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16554,"key":"x.totalinvpowerva","label":"Total Inverter Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":16555,"invalid":[65535],"key":"x.backuptotalloadpowerwatt","label":"Backup Total Load Power Watt","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":16556,"invalid":[65535],"key":"x.backuptotalloadpowerva","label":"Backup Total Load Power VA","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":16557,"key":"x.grid_power_16557","label":"Grid power","sources":["evcc","saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":16575,"key":"x.todayenergy","label":"Power current day","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16577,"key":"x.monthenergy","label":"Power current month","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16579,"key":"x.yearenergy","label":"Power current year","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16581,"key":"pv_energy","label":"PV energy","scale":0.01,"sources":["evcc","saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16583,"key":"x.bat_today_charge","label":"Battery Today Charge","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16585,"key":"x.bat_month_charge","label":"Battery Month Charge","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16587,"key":"x.bat_year_charge","label":"Battery Year Charge","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16589,"key":"x.bat_total_charge","label":"Battery Total Charge","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16591,"key":"x.bat_today_discharge","label":"Battery Today Discharge","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16593,"key":"x.bat_month_discharge","label":"Battery Month Discharge","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16595,"key":"x.bat_year_discharge","label":"Battery Year Discharge","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16597,"key":"x.battery_energy","label":"Battery energy","scale":0.01,"sources":["evcc","saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16599,"key":"x.inv_today_gen","label":"Inverter Today Generation","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16601,"key":"x.inv_month_gen","label":"Inverter Month Generation","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16603,"key":"x.inv_year_gen","label":"Inverter Year Generation","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16605,"key":"x.inv_total_gen","label":"Inverter Total Generation","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16607,"key":"x.total_today_load","label":"Total Today Load","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16609,"key":"x.total_month_load","label":"Total Month Load","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16611,"key":"x.total_year_load","label":"Total Year Load","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16613,"key":"x.total_total_load","label":"Total Load","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16615,"key":"x.backup_today_load","label":"Backup Today Load","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16617,"key":"x.backup_month_load","label":"Backup Month Load","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16619,"key":"x.backup_year_load","label":"Backup Year Load","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16621,"key":"x.backup_total_load","label":"Backup Total Load","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16623,"key":"x.sell_today_energy","label":"Sell Today Energy","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16625,"key":"x.sell_month_energy","label":"Sell Month Energy","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16627,"key":"x.sell_year_energy","label":"Sell Year Energy","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16629,"key":"x.sell_total_energy","label":"Sell Total Energy","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16631,"key":"x.feedin_today_energy","label":"Feed-in Today Energy","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16633,"key":"x.feedin_month_energy","label":"Feed-in Month Energy","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16635,"key":"x.feedin_year_energy","label":"Feed-in Year Energy","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16637,"key":"grid_import_energy","label":"Grid energy","scale":0.01,"sources":["evcc","saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16695,"key":"x.today_pv_energy2","label":"Today PV Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16697,"key":"x.month_pv_energy2","label":"Month PV Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16699,"key":"x.year_pv_energy2","label":"Year PV Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16701,"key":"x.total_pv_energy2","label":"Total PV Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16703,"key":"x.today_pv_energy3","label":"Today PV Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16705,"key":"x.month_pv_energy3","label":"Month PV Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16707,"key":"x.year_pv_energy3","label":"Year PV Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16709,"key":"x.total_pv_energy3","label":"Total PV Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16711,"key":"x.sell_today_energy_2","label":"Sell Today Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16713,"key":"x.sell_month_energy_2","label":"Sell Month Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16715,"key":"x.sell_year_energy_2","label":"Sell Year Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16717,"key":"x.sell_total_energy_2","label":"Sell Total Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16719,"key":"x.sell_today_energy_3","label":"Sell Today Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16721,"key":"x.sell_month_energy_3","label":"Sell Month Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16723,"key":"x.sell_year_energy_3","label":"Sell Year Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16725,"key":"x.sell_total_energy_3","label":"Sell Total Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16727,"key":"x.feedin_today_energy_2","label":"Feed-In Today Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16729,"key":"x.feedin_month_energy_2","label":"Feed-In Month Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16731,"key":"x.feedin_year_energy_2","label":"Feed-In Year Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16733,"key":"x.feedin_total_energy_2","label":"Feed-In Total Energy 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16735,"key":"x.feedin_today_energy_3","label":"Feed-In Today Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16737,"key":"x.feedin_month_energy_3","label":"Feed-In Month Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16739,"key":"x.feedin_year_energy_3","label":"Feed-In Year Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16741,"key":"x.feedin_total_energy_3","label":"Feed-In Total Energy 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16743,"key":"x.sum_feed_in_today","label":"Sum All Phases Feed-In Today","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16745,"key":"x.sum_feed_in_month","label":"Sum All Phases Feed-In Month","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16747,"key":"x.sum_feed_in_year","label":"Sum All Phases Feed-In Year","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16749,"key":"x.grid_energy_16749","label":"Grid energy","scale":0.01,"sources":["evcc","saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16751,"key":"x.sum_sell_today","label":"Sum All Phases Sell Today","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16753,"key":"x.sum_sell_month","label":"Sum All Phases Sell Month","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16755,"key":"x.sum_sell_year","label":"Sum All Phases Sell Year","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":16757,"key":"x.sum_sell_total","label":"Sum All Phases Sell Total","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":36608,"key":"x.devtype","label":"Device Type","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":36609,"key":"x.subtype","label":"Sub Type","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":36610,"key":"x.commver","label":"Comms Protocol Version","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":36611,"key":"serial","label":"Serial Number","length":10,"sources":["saj-h2-modbus"],"table":"holding","type":"str","verified":false},{"address":36621,"key":"x.pc","label":"Product Code","length":10,"sources":["saj-h2-modbus"],"table":"holding","type":"str","verified":false},{"address":36631,"key":"x.dv","label":"Display Software Version","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":36632,"key":"x.mcv","label":"Master Ctrl Software Version","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":36633,"key":"x.scv","label":"Slave Ctrl Software Version","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":36634,"key":"x.disphwversion","label":"Display Board Hardware Version","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":36635,"key":"x.ctrlhwversion","label":"Control Board Hardware Version","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":36636,"key":"x.powerhwversion","label":"Power Board Hardware Version","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40960,"invalid":[65535],"key":"x.batnum","label":"Battery Number","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40961,"invalid":[65535],"key":"x.batcapcity","label":"Battery Capacity","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40962,"invalid":[65535],"key":"x.bat1faultmsg","label":"Battery 1 Fault","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40963,"invalid":[65535],"key":"x.bat1warnmsg","label":"Battery 1 Warning","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40964,"invalid":[65535],"key":"x.bat2faultmsg","label":"Battery 2 Fault","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40965,"invalid":[65535],"key":"x.bat2warnmsg","label":"Battery 2 Warning","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40966,"invalid":[65535],"key":"x.bat3faultmsg","label":"Battery 3 Fault","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40967,"invalid":[65535],"key":"x.bat3warnmsg","label":"Battery 3 Warning","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40968,"invalid":[65535],"key":"x.bat4faultmsg","label":"Battery 4 Fault","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40969,"invalid":[65535],"key":"x.bat4warnmsg","label":"Battery 4 Warning","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40970,"invalid":[65535],"key":"x.batusercap","label":"Battery User Capacity","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40971,"invalid":[65535],"key":"x.batonline","label":"Battery Online","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40972,"key":"x.battery_soc_40972","label":"Battery state of charge","scale":0.01,"sources":["evcc","saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40973,"invalid":[65535],"key":"x.bat1soh","label":"Battery 1 SOH","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40974,"invalid":[65535],"key":"x.bat1voltage","label":"Battery 1 Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":40975,"key":"x.bat1current","label":"Battery 1 Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":40976,"key":"x.bat1temperature","label":"Battery 1 Temperature","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":40977,"invalid":[65535],"key":"x.bat1cyclenum","label":"Battery 1 Cycle Count","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40978,"invalid":[65535],"key":"x.bat2soc","label":"Battery 2 SOC","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40979,"invalid":[65535],"key":"x.bat2soh","label":"Battery 2 SOH","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40980,"invalid":[65535],"key":"x.bat2voltage","label":"Battery 2 Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":40981,"key":"x.bat2current","label":"Battery 2 Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":40982,"key":"x.bat2temperature","label":"Battery 2 Temperature","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":40983,"invalid":[65535],"key":"x.bat2cyclenum","label":"Battery 2 Cycle Count","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40984,"invalid":[65535],"key":"x.bat3soc","label":"Battery 3 SOC","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40985,"invalid":[65535],"key":"x.bat3soh","label":"Battery 3 SOH","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40986,"invalid":[65535],"key":"x.bat3voltage","label":"Battery 3 Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":40987,"key":"x.bat3current","label":"Battery 3 Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":40988,"key":"x.bat3temperature","label":"Battery 3 Temperature","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":40989,"invalid":[65535],"key":"x.bat3cyclenum","label":"Battery 3 Cycle Count","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":40990,"invalid":[65535],"key":"x.bat4soc","label":"Battery 4 SOC","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40991,"invalid":[65535],"key":"x.bat4soh","label":"Battery 4 SOH","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":40992,"invalid":[65535],"key":"x.bat4voltage","label":"Battery 4 Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":40993,"key":"x.bat4current","label":"Battery 4 Current","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":40994,"key":"x.bat4temperature","label":"Battery 4 Temperature","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":40995,"invalid":[65535],"key":"x.bat4cyclenum","label":"Battery 4 Cycle Count","sources":["saj-h2-modbus"],"table":"holding","type":"u16","verified":false},{"address":41002,"key":"x.bat1discharcap","label":"Battery Pack 1 Discharge","sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":41004,"key":"x.bat2discharcap","label":"Battery Pack 2 Discharge","sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":41006,"key":"x.bat3discharcap","label":"Battery Pack 3 Discharge","sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":41008,"key":"x.bat4discharcap","label":"Battery Pack 4 Discharge","sources":["saj-h2-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":41010,"invalid":[65535],"key":"x.batprothigh","label":"Battery Voltage High Protection","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":41011,"invalid":[65535],"key":"x.batprotlow","label":"Battery Voltage Low Warning","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":41012,"invalid":[65535],"key":"x.bat_chargevoltage","label":"Battery Charge Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":41013,"invalid":[65535],"key":"x.bat_discutoffvolt","label":"Battery Discharge Cut-off Voltage","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":41014,"invalid":[65535],"key":"x.batdiscurrlimit","label":"Battery Discharge Current Limit","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":41015,"invalid":[65535],"key":"x.batchacurrlimit","label":"Battery Charge Current Limit","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":41021,"invalid":[65535],"key":"x.meter_a_volt1","label":"Meter A Voltage 1","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":41022,"key":"x.grid_l1_current_2","label":"Grid L1 current (part 2)","scale":0.01,"sources":["evcc"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":41023,"key":"x.grid_l1_current_1_sign","label":"Grid L1 current (part sign)","sources":["evcc","saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":41024,"invalid":[65535],"key":"x.meter_a_powerv","label":"Meter A Apparent Power 1","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":41025,"key":"x.meter_a_powerfa","label":"Meter A Power Factor 1","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":41026,"invalid":[65535],"key":"x.meter_a_freq1","label":"Meter A Frequency 1","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":41027,"invalid":[65535],"key":"x.meter_a_volt2","label":"Meter A Voltage 2","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":41028,"key":"x.grid_l2_current_2","label":"Grid L2 current (part 2)","scale":0.01,"sources":["evcc"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":41029,"key":"x.grid_l2_current_1_sign","label":"Grid L2 current (part sign)","sources":["evcc","saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":41030,"invalid":[65535],"key":"x.meter_a_powerv_2","label":"Meter A Apparent Power 2","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":41031,"key":"x.meter_a_powerfa_2","label":"Meter A Power Factor 2","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":41032,"invalid":[65535],"key":"x.meter_a_freq2","label":"Meter A Frequency 2","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":41033,"invalid":[65535],"key":"x.meter_a_volt3","label":"Meter A Voltage 3","scale":0.1,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":41034,"key":"x.grid_l3_current_2","label":"Grid L3 current (part 2)","scale":0.01,"sources":["evcc"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":41035,"key":"x.grid_l3_current_1_sign","label":"Grid L3 current (part sign)","sources":["evcc","saj-h2-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":41036,"invalid":[65535],"key":"x.meter_a_powerv_3","label":"Meter A Apparent Power 3","sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"VA","verified":false},{"address":41037,"key":"x.meter_a_powerfa_3","label":"Meter A Power Factor 3","scale":0.001,"sources":["saj-h2-modbus"],"table":"holding","type":"s16","verified":false},{"address":41038,"invalid":[65535],"key":"x.meter_a_freq3","label":"Meter A Frequency 3","scale":0.01,"sources":["saj-h2-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"saj-h2-modbus","title":"home-assistant-saj-h2-modbus (Home Assistant integration)"}]}
