{"connection":{"default_port":502,"default_unit":1,"limits":{"min_interval_ms":200},"transports":["rtu"]},"derived":[{"key":"x.wmz1_durchflu","label":"WMZ1 Durchfluß","sources":["smarthomeng"],"sum":[{"key":"x.nr1qe4"},{"key":"x.nr1qe0"},{"key":"x.nr1qe_3"}],"verified":false},{"key":"x.wmz1_volumen","label":"WMZ1 Volumen","sources":["smarthomeng"],"sum":[{"key":"x.nr1ve4"},{"key":"x.nr1ve0"},{"key":"x.nr1ve_3"}],"verified":false},{"key":"x.wmz1_leistung","label":"WMZ1 Leistung","sources":["smarthomeng"],"sum":[{"key":"x.nr1pe4"},{"key":"x.nr1pe0"},{"key":"x.nr1pe_3"}],"verified":false},{"key":"x.wmz1_arbeit","label":"WMZ1 Arbeit","sources":["smarthomeng"],"sum":[{"key":"x.nr1we4"},{"key":"x.nr1we0"},{"key":"x.nr1we_3"}],"verified":false},{"key":"x.wmz1_vorlauftemperatur","label":"WMZ1 Vorlauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr1vle0"},{"key":"x.nr1vle_3"}],"verified":false},{"key":"x.wmz1_r_cklauftemperatur","label":"WMZ1 Rücklauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr1rle0"},{"key":"x.nr1rle_3"}],"verified":false},{"key":"x.wmz1_arbeit_stichtag1","label":"WMZ1 Arbeit Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr1wstag1e4"},{"key":"x.nr1wstag1e0"},{"key":"x.nr1wstag1e_3"}],"verified":false},{"key":"x.wmz1_volumen_stichtag1","label":"WMZ1 Volumen Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr1vstag1e4"},{"key":"x.nr1vstag1e0"},{"key":"x.nr1vstag1e_3"}],"verified":false},{"key":"x.wmz1_arbeit_stichtag2","label":"WMZ1 Arbeit Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr1wstag2e4"},{"key":"x.nr1wstag2e0"},{"key":"x.nr1wstag2e_3"}],"verified":false},{"key":"x.wmz1_volumen_stichtag2","label":"WMZ1 Volumen Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr1vstag2e4"},{"key":"x.nr1vstag2e0"},{"key":"x.nr1vstag2e_3"}],"verified":false},{"key":"x.wmz1_arbeit_device1","label":"WMZ1 Arbeit Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr1wdev1e4"},{"key":"x.nr1wdev1e0"},{"key":"x.nr1wdev1e_3"}],"verified":false},{"key":"x.wmz1_volumen_device1","label":"WMZ1 Volumen Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr1vdev1e4"},{"key":"x.nr1vdev1e0"},{"key":"x.nr1vdev1e_3"}],"verified":false},{"key":"x.wmz1_arbeit_device2","label":"WMZ1 Arbeit Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr1wdev2e4"},{"key":"x.nr1wdev2e0"},{"key":"x.nr1wdev2e_3"}],"verified":false},{"key":"x.wmz1_volumen_device2","label":"WMZ1 Volumen Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr1vdev2e4"},{"key":"x.nr1vdev2e0"},{"key":"x.nr1vdev2e_3"}],"verified":false},{"key":"x.wmz1_arbeit_tarif1","label":"WMZ1 Arbeit Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr1wta1e4"},{"key":"x.nr1wta1e0"},{"key":"x.nr1wta1e_3"}],"verified":false},{"key":"x.wmz1_volumen_tarif1","label":"WMZ1 Volumen Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr1vta1e4"},{"key":"x.nr1vta1e0"},{"key":"x.nr1vta1e_3"}],"verified":false},{"key":"x.wmz1_arbeit_tarif2","label":"WMZ1 Arbeit Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr1wta2e4"},{"key":"x.nr1wta2e0"},{"key":"x.nr1wta2e_3"}],"verified":false},{"key":"x.wmz1_volumen_tarif2","label":"WMZ1 Volumen Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr1vta2e4"},{"key":"x.nr1vta2e0"},{"key":"x.nr1vta2e_3"}],"verified":false},{"key":"x.wmz1_device_1_z_hlen_ohne_einheit","label":"WMZ1 Device 1 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr1dev1hcae7"},{"key":"x.nr1dev1hcae4"},{"key":"x.nr1dev1hcae0"}],"verified":false},{"key":"x.wmz1_device_2_z_hlen_ohne_einheit","label":"WMZ1 Device 2 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr1dev2hcae7"},{"key":"x.nr1dev2hcae4"},{"key":"x.nr1dev2hcae0"}],"verified":false},{"key":"x.wmz1_device_3_z_hlen_ohne_einheit","label":"WMZ1 Device 3 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr1dev3hcae7"},{"key":"x.nr1dev3hcae4"},{"key":"x.nr1dev3hcae0"}],"verified":false},{"key":"x.wmz1_qmax_dev1_speichernr5","label":"WMZ1 Qmax Dev1 Speichernr5","sources":["smarthomeng"],"sum":[{"key":"x.nr1qdev1nr5e4"},{"key":"x.nr1qdev1nr5e0"},{"key":"x.nr1qdev1nr5e_3"}],"verified":false},{"key":"x.wmz1_pmax_f_r_dev1stornr1","label":"WMZ1 Pmax für Dev1StorNr1","sources":["smarthomeng"],"sum":[{"key":"x.nr1pdev1nr1e4"},{"key":"x.nr1pdev1nr1e0"},{"key":"x.nr1pdev1nr1e_3"}],"verified":false},{"key":"x.wmz1_leistung_max","label":"WMZ1 Leistung max","sources":["smarthomeng"],"sum":[{"key":"x.nr1pmaxe4"},{"key":"x.nr1pmaxe0"},{"key":"x.nr1pmaxe_3"}],"verified":false},{"key":"x.wmz1_durchflu_max","label":"WMZ1 Durchfluß max","sources":["smarthomeng"],"sum":[{"key":"x.nr1qmaxe4"},{"key":"x.nr1qmaxe0"},{"key":"x.nr1qmaxe_3"}],"verified":false},{"key":"x.wmz1_vorlauftemperatur_max","label":"WMZ1 Vorlauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr1vlmaxe0"},{"key":"x.nr1vlmaxe_3"}],"verified":false},{"key":"x.wmz1_r_cklauftemperatur_max","label":"WMZ1 Rücklauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr1rlmaxe0"},{"key":"x.nr1rlmaxe_3"}],"verified":false},{"key":"x.wmz1_differenz_vorlauf_r_cklauf","label":"WMZ1 Differenz (Vorlauf-Rücklauf)","sources":["smarthomeng"],"sum":[{"key":"x.nr1deltate0"},{"key":"x.nr1deltate_3"}],"verified":false},{"key":"x.wmz1_volumen_tarif3","label":"WMZ1 Volumen Tarif3","sources":["smarthomeng"],"sum":[{"key":"x.nr1vta3e4"},{"key":"x.nr1vta3e0"},{"key":"x.nr1vta3e_3"}],"verified":false},{"key":"x.wmz1_p_tarif1stornr24","label":"WMZ1 P Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr1pta1nr24e4"},{"key":"x.nr1pta1nr24e0"},{"key":"x.nr1pta1nr24e_3"}],"verified":false},{"key":"x.wmz1_q_tarif1stornr24","label":"WMZ1 Q Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr1qta1nr24e4"},{"key":"x.nr1qta1nr24e0"},{"key":"x.nr1qta1nr24e_3"}],"verified":false},{"key":"x.wmz2_durchflu","label":"WMZ2 Durchfluß","sources":["smarthomeng"],"sum":[{"key":"x.nr2qe4"},{"key":"x.nr2qe0"},{"key":"x.nr2qe_3"}],"verified":false},{"key":"x.wmz2_volumen","label":"WMZ2 Volumen","sources":["smarthomeng"],"sum":[{"key":"x.nr2ve4"},{"key":"x.nr2ve0"},{"key":"x.nr2ve_3"}],"verified":false},{"key":"x.wmz2_leistung","label":"WMZ2 Leistung","sources":["smarthomeng"],"sum":[{"key":"x.nr2pe4"},{"key":"x.nr2pe0"},{"key":"x.nr2pe_3"}],"verified":false},{"key":"x.wmz2_arbeit","label":"WMZ2 Arbeit","sources":["smarthomeng"],"sum":[{"key":"x.nr2we4"},{"key":"x.nr2we0"},{"key":"x.nr2we_3"}],"verified":false},{"key":"x.wmz2_vorlauftemperatur","label":"WMZ2 Vorlauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr2vle0"},{"key":"x.nr2vle_3"}],"verified":false},{"key":"x.wmz2_r_cklauftemperatur","label":"WMZ2 Rücklauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr2rle0"},{"key":"x.nr2rle_3"}],"verified":false},{"key":"x.wmz2_arbeit_stichtag1","label":"WMZ2 Arbeit Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr2wstag1e4"},{"key":"x.nr2wstag1e0"},{"key":"x.nr2wstag1e_3"}],"verified":false},{"key":"x.wmz2_volumen_stichtag1","label":"WMZ2 Volumen Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr2vstag1e4"},{"key":"x.nr2vstag1e0"},{"key":"x.nr2vstag1e_3"}],"verified":false},{"key":"x.wmz2_arbeit_stichtag2","label":"WMZ2 Arbeit Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr2wstag2e4"},{"key":"x.nr2wstag2e0"},{"key":"x.nr2wstag2e_3"}],"verified":false},{"key":"x.wmz2_volumen_stichtag2","label":"WMZ2 Volumen Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr2vstag2e4"},{"key":"x.nr2vstag2e0"},{"key":"x.nr2vstag2e_3"}],"verified":false},{"key":"x.wmz2_arbeit_device1","label":"WMZ2 Arbeit Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr2wdev1e4"},{"key":"x.nr2wdev1e0"},{"key":"x.nr2wdev1e_3"}],"verified":false},{"key":"x.wmz2_volumen_device1","label":"WMZ2 Volumen Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr2vdev1e4"},{"key":"x.nr2vdev1e0"},{"key":"x.nr2vdev1e_3"}],"verified":false},{"key":"x.wmz2_arbeit_device2","label":"WMZ2 Arbeit Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr2wdev2e4"},{"key":"x.nr2wdev2e0"},{"key":"x.nr2wdev2e_3"}],"verified":false},{"key":"x.wmz2_volumen_device2","label":"WMZ2 Volumen Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr2vdev2e4"},{"key":"x.nr2vdev2e0"},{"key":"x.nr2vdev2e_3"}],"verified":false},{"key":"x.wmz2_arbeit_tarif1","label":"WMZ2 Arbeit Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr2wta1e4"},{"key":"x.nr2wta1e0"},{"key":"x.nr2wta1e_3"}],"verified":false},{"key":"x.wmz2_volumen_tarif1","label":"WMZ2 Volumen Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr2vta1e4"},{"key":"x.nr2vta1e0"},{"key":"x.nr2vta1e_3"}],"verified":false},{"key":"x.wmz2_arbeit_tarif2","label":"WMZ2 Arbeit Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr2wta2e4"},{"key":"x.nr2wta2e0"},{"key":"x.nr2wta2e_3"}],"verified":false},{"key":"x.wmz2_volumen_tarif2","label":"WMZ2 Volumen Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr2vta2e4"},{"key":"x.nr2vta2e0"},{"key":"x.nr2vta2e_3"}],"verified":false},{"key":"x.wmz2_device_1_z_hlen_ohne_einheit","label":"WMZ2 Device 1 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr2dev1hcae7"},{"key":"x.nr2dev1hcae4"},{"key":"x.nr2dev1hcae0"}],"verified":false},{"key":"x.wmz2_device_2_z_hlen_ohne_einheit","label":"WMZ2 Device 2 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr2dev2hcae7"},{"key":"x.nr2dev2hcae4"},{"key":"x.nr2dev2hcae0"}],"verified":false},{"key":"x.wmz2_device_3_z_hlen_ohne_einheit","label":"WMZ2 Device 3 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr2dev3hcae7"},{"key":"x.nr2dev3hcae4"},{"key":"x.nr2dev3hcae0"}],"verified":false},{"key":"x.wmz2_qmax_dev1_speichernr5","label":"WMZ2 Qmax Dev1 Speichernr5","sources":["smarthomeng"],"sum":[{"key":"x.nr2qdev1nr5e4"},{"key":"x.nr2qdev1nr5e0"},{"key":"x.nr2qdev1nr5e_3"}],"verified":false},{"key":"x.wmz2_pmax_f_r_dev1stornr1","label":"WMZ2 Pmax für Dev1StorNr1","sources":["smarthomeng"],"sum":[{"key":"x.nr2pdev1nr1e4"},{"key":"x.nr2pdev1nr1e0"},{"key":"x.nr2pdev1nr1e_3"}],"verified":false},{"key":"x.wmz2_leistung_max","label":"WMZ2 Leistung max","sources":["smarthomeng"],"sum":[{"key":"x.nr2pmaxe4"},{"key":"x.nr2pmaxe0"},{"key":"x.nr2pmaxe_3"}],"verified":false},{"key":"x.wmz2_durchflu_max","label":"WMZ2 Durchfluß max","sources":["smarthomeng"],"sum":[{"key":"x.nr2qmaxe4"},{"key":"x.nr2qmaxe0"},{"key":"x.nr2qmaxe_3"}],"verified":false},{"key":"x.wmz2_vorlauftemperatur_max","label":"WMZ2 Vorlauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr2vlmaxe0"},{"key":"x.nr2vlmaxe_3"}],"verified":false},{"key":"x.wmz2_r_cklauftemperatur_max","label":"WMZ2 Rücklauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr2rlmaxe0"},{"key":"x.nr2rlmaxe_3"}],"verified":false},{"key":"x.wmz2_differenz_vorlauf_r_cklauf","label":"WMZ2 Differenz (Vorlauf-Rücklauf)","sources":["smarthomeng"],"sum":[{"key":"x.nr2deltate0"},{"key":"x.nr2deltate_3"}],"verified":false},{"key":"x.wmz2_volumen_tarif3","label":"WMZ2 Volumen Tarif3","sources":["smarthomeng"],"sum":[{"key":"x.nr2vta3e4"},{"key":"x.nr2vta3e0"},{"key":"x.nr2vta3e_3"}],"verified":false},{"key":"x.wmz2_p_tarif1stornr24","label":"WMZ2 P Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr2pta1nr24e4"},{"key":"x.nr2pta1nr24e0"},{"key":"x.nr2pta1nr24e_3"}],"verified":false},{"key":"x.wmz2_q_tarif1stornr24","label":"WMZ2 Q Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr2qta1nr24e4"},{"key":"x.nr2qta1nr24e0"},{"key":"x.nr2qta1nr24e_3"}],"verified":false},{"key":"x.wmz3_durchflu","label":"WMZ3 Durchfluß","sources":["smarthomeng"],"sum":[{"key":"x.nr3qe4"},{"key":"x.nr3qe0"},{"key":"x.nr3qe_3"}],"verified":false},{"key":"x.wmz3_volumen","label":"WMZ3 Volumen","sources":["smarthomeng"],"sum":[{"key":"x.nr3ve4"},{"key":"x.nr3ve0"},{"key":"x.nr3ve_3"}],"verified":false},{"key":"x.wmz3_leistung","label":"WMZ3 Leistung","sources":["smarthomeng"],"sum":[{"key":"x.nr3pe4"},{"key":"x.nr3pe0"},{"key":"x.nr3pe_3"}],"verified":false},{"key":"x.wmz3_arbeit","label":"WMZ3 Arbeit","sources":["smarthomeng"],"sum":[{"key":"x.nr3we4"},{"key":"x.nr3we0"},{"key":"x.nr3we_3"}],"verified":false},{"key":"x.wmz3_vorlauftemperatur","label":"WMZ3 Vorlauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr3vle0"},{"key":"x.nr3vle_3"}],"verified":false},{"key":"x.wmz3_r_cklauftemperatur","label":"WMZ3 Rücklauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr3rle0"},{"key":"x.nr3rle_3"}],"verified":false},{"key":"x.wmz3_arbeit_stichtag1","label":"WMZ3 Arbeit Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr3wstag1e4"},{"key":"x.nr3wstag1e0"},{"key":"x.nr3wstag1e_3"}],"verified":false},{"key":"x.wmz3_volumen_stichtag1","label":"WMZ3 Volumen Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr3vstag1e4"},{"key":"x.nr3vstag1e0"},{"key":"x.nr3vstag1e_3"}],"verified":false},{"key":"x.wmz3_arbeit_stichtag2","label":"WMZ3 Arbeit Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr3wstag2e4"},{"key":"x.nr3wstag2e0"},{"key":"x.nr3wstag2e_3"}],"verified":false},{"key":"x.wmz3_volumen_stichtag2","label":"WMZ3 Volumen Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr3vstag2e4"},{"key":"x.nr3vstag2e0"},{"key":"x.nr3vstag2e_3"}],"verified":false},{"key":"x.wmz3_arbeit_device1","label":"WMZ3 Arbeit Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr3wdev1e4"},{"key":"x.nr3wdev1e0"},{"key":"x.nr3wdev1e_3"}],"verified":false},{"key":"x.wmz3_volumen_device1","label":"WMZ3 Volumen Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr3vdev1e4"},{"key":"x.nr3vdev1e0"},{"key":"x.nr3vdev1e_3"}],"verified":false},{"key":"x.wmz3_arbeit_device2","label":"WMZ3 Arbeit Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr3wdev2e4"},{"key":"x.nr3wdev2e0"},{"key":"x.nr3wdev2e_3"}],"verified":false},{"key":"x.wmz3_volumen_device2","label":"WMZ3 Volumen Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr3vdev2e4"},{"key":"x.nr3vdev2e0"},{"key":"x.nr3vdev2e_3"}],"verified":false},{"key":"x.wmz3_arbeit_tarif1","label":"WMZ3 Arbeit Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr3wta1e4"},{"key":"x.nr3wta1e0"},{"key":"x.nr3wta1e_3"}],"verified":false},{"key":"x.wmz3_volumen_tarif1","label":"WMZ3 Volumen Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr3vta1e4"},{"key":"x.nr3vta1e0"},{"key":"x.nr3vta1e_3"}],"verified":false},{"key":"x.wmz3_arbeit_tarif2","label":"WMZ3 Arbeit Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr3wta2e4"},{"key":"x.nr3wta2e0"},{"key":"x.nr3wta2e_3"}],"verified":false},{"key":"x.wmz3_volumen_tarif2","label":"WMZ3 Volumen Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr3vta2e4"},{"key":"x.nr3vta2e0"},{"key":"x.nr3vta2e_3"}],"verified":false},{"key":"x.wmz3_device_1_z_hlen_ohne_einheit","label":"WMZ3 Device 1 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr3dev1hcae7"},{"key":"x.nr3dev1hcae4"},{"key":"x.nr3dev1hcae0"}],"verified":false},{"key":"x.wmz3_device_2_z_hlen_ohne_einheit","label":"WMZ3 Device 2 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr3dev2hcae7"},{"key":"x.nr3dev2hcae4"},{"key":"x.nr3dev2hcae0"}],"verified":false},{"key":"x.wmz3_device_3_z_hlen_ohne_einheit","label":"WMZ3 Device 3 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr3dev3hcae7"},{"key":"x.nr3dev3hcae4"},{"key":"x.nr3dev3hcae0"}],"verified":false},{"key":"x.wmz3_qmax_dev1_speichernr5","label":"WMZ3 Qmax Dev1 Speichernr5","sources":["smarthomeng"],"sum":[{"key":"x.nr3qdev1nr5e4"},{"key":"x.nr3qdev1nr5e0"},{"key":"x.nr3qdev1nr5e_3"}],"verified":false},{"key":"x.wmz3_pmax_f_r_dev1stornr1","label":"WMZ3 Pmax für Dev1StorNr1","sources":["smarthomeng"],"sum":[{"key":"x.nr3pdev1nr1e4"},{"key":"x.nr3pdev1nr1e0"},{"key":"x.nr3pdev1nr1e_3"}],"verified":false},{"key":"x.wmz3_leistung_max","label":"WMZ3 Leistung max","sources":["smarthomeng"],"sum":[{"key":"x.nr3pmaxe4"},{"key":"x.nr3pmaxe0"},{"key":"x.nr3pmaxe_3"}],"verified":false},{"key":"x.wmz3_durchflu_max","label":"WMZ3 Durchfluß max","sources":["smarthomeng"],"sum":[{"key":"x.nr3qmaxe4"},{"key":"x.nr3qmaxe0"},{"key":"x.nr3qmaxe_3"}],"verified":false},{"key":"x.wmz3_vorlauftemperatur_max","label":"WMZ3 Vorlauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr3vlmaxe0"},{"key":"x.nr3vlmaxe_3"}],"verified":false},{"key":"x.wmz3_r_cklauftemperatur_max","label":"WMZ3 Rücklauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr3rlmaxe0"},{"key":"x.nr3rlmaxe_3"}],"verified":false},{"key":"x.wmz3_differenz_vorlauf_r_cklauf","label":"WMZ3 Differenz (Vorlauf-Rücklauf)","sources":["smarthomeng"],"sum":[{"key":"x.nr3deltate0"},{"key":"x.nr3deltate_3"}],"verified":false},{"key":"x.wmz3_volumen_tarif3","label":"WMZ3 Volumen Tarif3","sources":["smarthomeng"],"sum":[{"key":"x.nr3vta3e4"},{"key":"x.nr3vta3e0"},{"key":"x.nr3vta3e_3"}],"verified":false},{"key":"x.wmz3_p_tarif1stornr24","label":"WMZ3 P Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr3pta1nr24e4"},{"key":"x.nr3pta1nr24e0"},{"key":"x.nr3pta1nr24e_3"}],"verified":false},{"key":"x.wmz3_q_tarif1stornr24","label":"WMZ3 Q Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr3qta1nr24e4"},{"key":"x.nr3qta1nr24e0"},{"key":"x.nr3qta1nr24e_3"}],"verified":false},{"key":"x.wmz4_durchflu","label":"WMZ4 Durchfluß","sources":["smarthomeng"],"sum":[{"key":"x.nr4qe4"},{"key":"x.nr4qe0"},{"key":"x.nr4qe_3"}],"verified":false},{"key":"x.wmz4_volumen","label":"WMZ4 Volumen","sources":["smarthomeng"],"sum":[{"key":"x.nr4ve4"},{"key":"x.nr4ve0"},{"key":"x.nr4ve_3"}],"verified":false},{"key":"x.wmz4_leistung","label":"WMZ4 Leistung","sources":["smarthomeng"],"sum":[{"key":"x.nr4pe4"},{"key":"x.nr4pe0"},{"key":"x.nr4pe_3"}],"verified":false},{"key":"x.wmz4_arbeit","label":"WMZ4 Arbeit","sources":["smarthomeng"],"sum":[{"key":"x.nr4we4"},{"key":"x.nr4we0"},{"key":"x.nr4we_3"}],"verified":false},{"key":"x.wmz4_vorlauftemperatur","label":"WMZ4 Vorlauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr4vle0"},{"key":"x.nr4vle_3"}],"verified":false},{"key":"x.wmz4_r_cklauftemperatur","label":"WMZ4 Rücklauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr4rle0"},{"key":"x.nr4rle_3"}],"verified":false},{"key":"x.wmz4_arbeit_stichtag1","label":"WMZ4 Arbeit Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr4wstag1e4"},{"key":"x.nr4wstag1e0"},{"key":"x.nr4wstag1e_3"}],"verified":false},{"key":"x.wmz4_volumen_stichtag1","label":"WMZ4 Volumen Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr4vstag1e4"},{"key":"x.nr4vstag1e0"},{"key":"x.nr4vstag1e_3"}],"verified":false},{"key":"x.wmz4_arbeit_stichtag2","label":"WMZ4 Arbeit Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr4wstag2e4"},{"key":"x.nr4wstag2e0"},{"key":"x.nr4wstag2e_3"}],"verified":false},{"key":"x.wmz4_volumen_stichtag2","label":"WMZ4 Volumen Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr4vstag2e4"},{"key":"x.nr4vstag2e0"},{"key":"x.nr4vstag2e_3"}],"verified":false},{"key":"x.wmz4_arbeit_device1","label":"WMZ4 Arbeit Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr4wdev1e4"},{"key":"x.nr4wdev1e0"},{"key":"x.nr4wdev1e_3"}],"verified":false},{"key":"x.wmz4_volumen_device1","label":"WMZ4 Volumen Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr4vdev1e4"},{"key":"x.nr4vdev1e0"},{"key":"x.nr4vdev1e_3"}],"verified":false},{"key":"x.wmz4_arbeit_device2","label":"WMZ4 Arbeit Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr4wdev2e4"},{"key":"x.nr4wdev2e0"},{"key":"x.nr4wdev2e_3"}],"verified":false},{"key":"x.wmz4_volumen_device2","label":"WMZ4 Volumen Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr4vdev2e4"},{"key":"x.nr4vdev2e0"},{"key":"x.nr4vdev2e_3"}],"verified":false},{"key":"x.wmz4_arbeit_tarif1","label":"WMZ4 Arbeit Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr4wta1e4"},{"key":"x.nr4wta1e0"},{"key":"x.nr4wta1e_3"}],"verified":false},{"key":"x.wmz4_volumen_tarif1","label":"WMZ4 Volumen Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr4vta1e4"},{"key":"x.nr4vta1e0"},{"key":"x.nr4vta1e_3"}],"verified":false},{"key":"x.wmz4_arbeit_tarif2","label":"WMZ4 Arbeit Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr4wta2e4"},{"key":"x.nr4wta2e0"},{"key":"x.nr4wta2e_3"}],"verified":false},{"key":"x.wmz4_volumen_tarif2","label":"WMZ4 Volumen Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr4vta2e4"},{"key":"x.nr4vta2e0"},{"key":"x.nr4vta2e_3"}],"verified":false},{"key":"x.wmz4_device_1_z_hlen_ohne_einheit","label":"WMZ4 Device 1 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr4dev1hcae7"},{"key":"x.nr4dev1hcae4"},{"key":"x.nr4dev1hcae0"}],"verified":false},{"key":"x.wmz4_device_2_z_hlen_ohne_einheit","label":"WMZ4 Device 2 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr4dev2hcae7"},{"key":"x.nr4dev2hcae4"},{"key":"x.nr4dev2hcae0"}],"verified":false},{"key":"x.wmz4_device_3_z_hlen_ohne_einheit","label":"WMZ4 Device 3 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr4dev3hcae7"},{"key":"x.nr4dev3hcae4"},{"key":"x.nr4dev3hcae0"}],"verified":false},{"key":"x.wmz4_qmax_dev1_speichernr5","label":"WMZ4 Qmax Dev1 Speichernr5","sources":["smarthomeng"],"sum":[{"key":"x.nr4qdev1nr5e4"},{"key":"x.nr4qdev1nr5e0"},{"key":"x.nr4qdev1nr5e_3"}],"verified":false},{"key":"x.wmz4_pmax_f_r_dev1stornr1","label":"WMZ4 Pmax für Dev1StorNr1","sources":["smarthomeng"],"sum":[{"key":"x.nr4pdev1nr1e4"},{"key":"x.nr4pdev1nr1e0"},{"key":"x.nr4pdev1nr1e_3"}],"verified":false},{"key":"x.wmz4_leistung_max","label":"WMZ4 Leistung max","sources":["smarthomeng"],"sum":[{"key":"x.nr4pmaxe4"},{"key":"x.nr4pmaxe0"},{"key":"x.nr4pmaxe_3"}],"verified":false},{"key":"x.wmz4_durchflu_max","label":"WMZ4 Durchfluß max","sources":["smarthomeng"],"sum":[{"key":"x.nr4qmaxe4"},{"key":"x.nr4qmaxe0"},{"key":"x.nr4qmaxe_3"}],"verified":false},{"key":"x.wmz4_vorlauftemperatur_max","label":"WMZ4 Vorlauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr4vlmaxe0"},{"key":"x.nr4vlmaxe_3"}],"verified":false},{"key":"x.wmz4_r_cklauftemperatur_max","label":"WMZ4 Rücklauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr4rlmaxe0"},{"key":"x.nr4rlmaxe_3"}],"verified":false},{"key":"x.wmz4_differenz_vorlauf_r_cklauf","label":"WMZ4 Differenz (Vorlauf-Rücklauf)","sources":["smarthomeng"],"sum":[{"key":"x.nr4deltate0"},{"key":"x.nr4deltate_3"}],"verified":false},{"key":"x.wmz4_volumen_tarif3","label":"WMZ4 Volumen Tarif3","sources":["smarthomeng"],"sum":[{"key":"x.nr4vta3e4"},{"key":"x.nr4vta3e0"},{"key":"x.nr4vta3e_3"}],"verified":false},{"key":"x.wmz4_p_tarif1stornr24","label":"WMZ4 P Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr4pta1nr24e4"},{"key":"x.nr4pta1nr24e0"},{"key":"x.nr4pta1nr24e_3"}],"verified":false},{"key":"x.wmz4_q_tarif1stornr24","label":"WMZ4 Q Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr4qta1nr24e4"},{"key":"x.nr4qta1nr24e0"},{"key":"x.nr4qta1nr24e_3"}],"verified":false},{"key":"x.wmz5_durchflu","label":"WMZ5 Durchfluß","sources":["smarthomeng"],"sum":[{"key":"x.nr5qe4"},{"key":"x.nr5qe0"},{"key":"x.nr5qe_3"}],"verified":false},{"key":"x.wmz5_volumen","label":"WMZ5 Volumen","sources":["smarthomeng"],"sum":[{"key":"x.nr5ve4"},{"key":"x.nr5ve0"},{"key":"x.nr5ve_3"}],"verified":false},{"key":"x.wmz5_leistung","label":"WMZ5 Leistung","sources":["smarthomeng"],"sum":[{"key":"x.nr5pe4"},{"key":"x.nr5pe0"},{"key":"x.nr5pe_3"}],"verified":false},{"key":"x.wmz5_arbeit","label":"WMZ5 Arbeit","sources":["smarthomeng"],"sum":[{"key":"x.nr5we4"},{"key":"x.nr5we0"},{"key":"x.nr5we_3"}],"verified":false},{"key":"x.wmz5_vorlauftemperatur","label":"WMZ5 Vorlauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr5vle0"},{"key":"x.nr5vle_3"}],"verified":false},{"key":"x.wmz5_r_cklauftemperatur","label":"WMZ5 Rücklauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr5rle0"},{"key":"x.nr5rle_3"}],"verified":false},{"key":"x.wmz5_arbeit_stichtag1","label":"WMZ5 Arbeit Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr5wstag1e4"},{"key":"x.nr5wstag1e0"},{"key":"x.nr5wstag1e_3"}],"verified":false},{"key":"x.wmz5_volumen_stichtag1","label":"WMZ5 Volumen Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr5vstag1e4"},{"key":"x.nr5vstag1e0"},{"key":"x.nr5vstag1e_3"}],"verified":false},{"key":"x.wmz5_arbeit_stichtag2","label":"WMZ5 Arbeit Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr5wstag2e4"},{"key":"x.nr5wstag2e0"},{"key":"x.nr5wstag2e_3"}],"verified":false},{"key":"x.wmz5_volumen_stichtag2","label":"WMZ5 Volumen Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr5vstag2e4"},{"key":"x.nr5vstag2e0"},{"key":"x.nr5vstag2e_3"}],"verified":false},{"key":"x.wmz5_arbeit_device1","label":"WMZ5 Arbeit Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr5wdev1e4"},{"key":"x.nr5wdev1e0"},{"key":"x.nr5wdev1e_3"}],"verified":false},{"key":"x.wmz5_volumen_device1","label":"WMZ5 Volumen Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr5vdev1e4"},{"key":"x.nr5vdev1e0"},{"key":"x.nr5vdev1e_3"}],"verified":false},{"key":"x.wmz5_arbeit_device2","label":"WMZ5 Arbeit Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr5wdev2e4"},{"key":"x.nr5wdev2e0"},{"key":"x.nr5wdev2e_3"}],"verified":false},{"key":"x.wmz5_volumen_device2","label":"WMZ5 Volumen Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr5vdev2e4"},{"key":"x.nr5vdev2e0"},{"key":"x.nr5vdev2e_3"}],"verified":false},{"key":"x.wmz5_arbeit_tarif1","label":"WMZ5 Arbeit Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr5wta1e4"},{"key":"x.nr5wta1e0"},{"key":"x.nr5wta1e_3"}],"verified":false},{"key":"x.wmz5_volumen_tarif1","label":"WMZ5 Volumen Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr5vta1e4"},{"key":"x.nr5vta1e0"},{"key":"x.nr5vta1e_3"}],"verified":false},{"key":"x.wmz5_arbeit_tarif2","label":"WMZ5 Arbeit Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr5wta2e4"},{"key":"x.nr5wta2e0"},{"key":"x.nr5wta2e_3"}],"verified":false},{"key":"x.wmz5_volumen_tarif2","label":"WMZ5 Volumen Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr5vta2e4"},{"key":"x.nr5vta2e0"},{"key":"x.nr5vta2e_3"}],"verified":false},{"key":"x.wmz5_device_1_z_hlen_ohne_einheit","label":"WMZ5 Device 1 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr5dev1hcae7"},{"key":"x.nr5dev1hcae4"},{"key":"x.nr5dev1hcae0"}],"verified":false},{"key":"x.wmz5_device_2_z_hlen_ohne_einheit","label":"WMZ5 Device 2 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr5dev2hcae7"},{"key":"x.nr5dev2hcae4"},{"key":"x.nr5dev2hcae0"}],"verified":false},{"key":"x.wmz5_device_3_z_hlen_ohne_einheit","label":"WMZ5 Device 3 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr5dev3hcae7"},{"key":"x.nr5dev3hcae4"},{"key":"x.nr5dev3hcae0"}],"verified":false},{"key":"x.wmz5_qmax_dev1_speichernr5","label":"WMZ5 Qmax Dev1 Speichernr5","sources":["smarthomeng"],"sum":[{"key":"x.nr5qdev1nr5e4"},{"key":"x.nr5qdev1nr5e0"},{"key":"x.nr5qdev1nr5e_3"}],"verified":false},{"key":"x.wmz5_pmax_f_r_dev1stornr1","label":"WMZ5 Pmax für Dev1StorNr1","sources":["smarthomeng"],"sum":[{"key":"x.nr5pdev1nr1e4"},{"key":"x.nr5pdev1nr1e0"},{"key":"x.nr5pdev1nr1e_3"}],"verified":false},{"key":"x.wmz5_leistung_max","label":"WMZ5 Leistung max","sources":["smarthomeng"],"sum":[{"key":"x.nr5pmaxe4"},{"key":"x.nr5pmaxe0"},{"key":"x.nr5pmaxe_3"}],"verified":false},{"key":"x.wmz5_durchflu_max","label":"WMZ5 Durchfluß max","sources":["smarthomeng"],"sum":[{"key":"x.nr5qmaxe4"},{"key":"x.nr5qmaxe0"},{"key":"x.nr5qmaxe_3"}],"verified":false},{"key":"x.wmz5_vorlauftemperatur_max","label":"WMZ5 Vorlauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr5vlmaxe0"},{"key":"x.nr5vlmaxe_3"}],"verified":false},{"key":"x.wmz5_r_cklauftemperatur_max","label":"WMZ5 Rücklauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr5rlmaxe0"},{"key":"x.nr5rlmaxe_3"}],"verified":false},{"key":"x.wmz5_differenz_vorlauf_r_cklauf","label":"WMZ5 Differenz (Vorlauf-Rücklauf)","sources":["smarthomeng"],"sum":[{"key":"x.nr5deltate0"},{"key":"x.nr5deltate_3"}],"verified":false},{"key":"x.wmz5_volumen_tarif3","label":"WMZ5 Volumen Tarif3","sources":["smarthomeng"],"sum":[{"key":"x.nr5vta3e4"},{"key":"x.nr5vta3e0"},{"key":"x.nr5vta3e_3"}],"verified":false},{"key":"x.wmz5_p_tarif1stornr24","label":"WMZ5 P Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr5pta1nr24e4"},{"key":"x.nr5pta1nr24e0"},{"key":"x.nr5pta1nr24e_3"}],"verified":false},{"key":"x.wmz5_q_tarif1stornr24","label":"WMZ5 Q Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr5qta1nr24e4"},{"key":"x.nr5qta1nr24e0"},{"key":"x.nr5qta1nr24e_3"}],"verified":false},{"key":"x.wmz6_durchflu","label":"WMZ6 Durchfluß","sources":["smarthomeng"],"sum":[{"key":"x.nr6qe4"},{"key":"x.nr6qe0"},{"key":"x.nr6qe_3"}],"verified":false},{"key":"x.wmz6_volumen","label":"WMZ6 Volumen","sources":["smarthomeng"],"sum":[{"key":"x.nr6ve4"},{"key":"x.nr6ve0"},{"key":"x.nr6ve_3"}],"verified":false},{"key":"x.wmz6_leistung","label":"WMZ6 Leistung","sources":["smarthomeng"],"sum":[{"key":"x.nr6pe4"},{"key":"x.nr6pe0"},{"key":"x.nr6pe_3"}],"verified":false},{"key":"x.wmz6_arbeit","label":"WMZ6 Arbeit","sources":["smarthomeng"],"sum":[{"key":"x.nr6we4"},{"key":"x.nr6we0"},{"key":"x.nr6we_3"}],"verified":false},{"key":"x.wmz6_vorlauftemperatur","label":"WMZ6 Vorlauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr6vle0"},{"key":"x.nr6vle_3"}],"verified":false},{"key":"x.wmz6_r_cklauftemperatur","label":"WMZ6 Rücklauftemperatur","sources":["smarthomeng"],"sum":[{"key":"x.nr6rle0"},{"key":"x.nr6rle_3"}],"verified":false},{"key":"x.wmz6_arbeit_stichtag1","label":"WMZ6 Arbeit Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr6wstag1e4"},{"key":"x.nr6wstag1e0"},{"key":"x.nr6wstag1e_3"}],"verified":false},{"key":"x.wmz6_volumen_stichtag1","label":"WMZ6 Volumen Stichtag1","sources":["smarthomeng"],"sum":[{"key":"x.nr6vstag1e4"},{"key":"x.nr6vstag1e0"},{"key":"x.nr6vstag1e_3"}],"verified":false},{"key":"x.wmz6_arbeit_stichtag2","label":"WMZ6 Arbeit Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr6wstag2e4"},{"key":"x.nr6wstag2e0"},{"key":"x.nr6wstag2e_3"}],"verified":false},{"key":"x.wmz6_volumen_stichtag2","label":"WMZ6 Volumen Stichtag2","sources":["smarthomeng"],"sum":[{"key":"x.nr6vstag2e4"},{"key":"x.nr6vstag2e0"},{"key":"x.nr6vstag2e_3"}],"verified":false},{"key":"x.wmz6_arbeit_device1","label":"WMZ6 Arbeit Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr6wdev1e4"},{"key":"x.nr6wdev1e0"},{"key":"x.nr6wdev1e_3"}],"verified":false},{"key":"x.wmz6_volumen_device1","label":"WMZ6 Volumen Device1","sources":["smarthomeng"],"sum":[{"key":"x.nr6vdev1e4"},{"key":"x.nr6vdev1e0"},{"key":"x.nr6vdev1e_3"}],"verified":false},{"key":"x.wmz6_arbeit_device2","label":"WMZ6 Arbeit Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr6wdev2e4"},{"key":"x.nr6wdev2e0"},{"key":"x.nr6wdev2e_3"}],"verified":false},{"key":"x.wmz6_volumen_device2","label":"WMZ6 Volumen Device2","sources":["smarthomeng"],"sum":[{"key":"x.nr6vdev2e4"},{"key":"x.nr6vdev2e0"},{"key":"x.nr6vdev2e_3"}],"verified":false},{"key":"x.wmz6_arbeit_tarif1","label":"WMZ6 Arbeit Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr6wta1e4"},{"key":"x.nr6wta1e0"},{"key":"x.nr6wta1e_3"}],"verified":false},{"key":"x.wmz6_volumen_tarif1","label":"WMZ6 Volumen Tarif1","sources":["smarthomeng"],"sum":[{"key":"x.nr6vta1e4"},{"key":"x.nr6vta1e0"},{"key":"x.nr6vta1e_3"}],"verified":false},{"key":"x.wmz6_arbeit_tarif2","label":"WMZ6 Arbeit Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr6wta2e4"},{"key":"x.nr6wta2e0"},{"key":"x.nr6wta2e_3"}],"verified":false},{"key":"x.wmz6_volumen_tarif2","label":"WMZ6 Volumen Tarif2","sources":["smarthomeng"],"sum":[{"key":"x.nr6vta2e4"},{"key":"x.nr6vta2e0"},{"key":"x.nr6vta2e_3"}],"verified":false},{"key":"x.wmz6_device_1_z_hlen_ohne_einheit","label":"WMZ6 Device 1 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr6dev1hcae7"},{"key":"x.nr6dev1hcae4"},{"key":"x.nr6dev1hcae0"}],"verified":false},{"key":"x.wmz6_device_2_z_hlen_ohne_einheit","label":"WMZ6 Device 2 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr6dev2hcae7"},{"key":"x.nr6dev2hcae4"},{"key":"x.nr6dev2hcae0"}],"verified":false},{"key":"x.wmz6_device_3_z_hlen_ohne_einheit","label":"WMZ6 Device 3 Zählen ohne Einheit","sources":["smarthomeng"],"sum":[{"key":"x.nr6dev3hcae7"},{"key":"x.nr6dev3hcae4"},{"key":"x.nr6dev3hcae0"}],"verified":false},{"key":"x.wmz6_qmax_dev1_speichernr5","label":"WMZ6 Qmax Dev1 Speichernr5","sources":["smarthomeng"],"sum":[{"key":"x.nr6qdev1nr5e4"},{"key":"x.nr6qdev1nr5e0"},{"key":"x.nr6qdev1nr5e_3"}],"verified":false},{"key":"x.wmz6_pmax_f_r_dev1stornr1","label":"WMZ6 Pmax für Dev1StorNr1","sources":["smarthomeng"],"sum":[{"key":"x.nr6pdev1nr1e4"},{"key":"x.nr6pdev1nr1e0"},{"key":"x.nr6pdev1nr1e_3"}],"verified":false},{"key":"x.wmz6_leistung_max","label":"WMZ6 Leistung max","sources":["smarthomeng"],"sum":[{"key":"x.nr6pmaxe4"},{"key":"x.nr6pmaxe0"},{"key":"x.nr6pmaxe_3"}],"verified":false},{"key":"x.wmz6_durchflu_max","label":"WMZ6 Durchfluß max","sources":["smarthomeng"],"sum":[{"key":"x.nr6qmaxe4"},{"key":"x.nr6qmaxe0"},{"key":"x.nr6qmaxe_3"}],"verified":false},{"key":"x.wmz6_vorlauftemperatur_max","label":"WMZ6 Vorlauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr6vlmaxe0"},{"key":"x.nr6vlmaxe_3"}],"verified":false},{"key":"x.wmz6_r_cklauftemperatur_max","label":"WMZ6 Rücklauftemperatur max","sources":["smarthomeng"],"sum":[{"key":"x.nr6rlmaxe0"},{"key":"x.nr6rlmaxe_3"}],"verified":false},{"key":"x.wmz6_differenz_vorlauf_r_cklauf","label":"WMZ6 Differenz (Vorlauf-Rücklauf)","sources":["smarthomeng"],"sum":[{"key":"x.nr6deltate0"},{"key":"x.nr6deltate_3"}],"verified":false},{"key":"x.wmz6_volumen_tarif3","label":"WMZ6 Volumen Tarif3","sources":["smarthomeng"],"sum":[{"key":"x.nr6vta3e4"},{"key":"x.nr6vta3e0"},{"key":"x.nr6vta3e_3"}],"verified":false},{"key":"x.wmz6_p_tarif1stornr24","label":"WMZ6 P Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr6pta1nr24e4"},{"key":"x.nr6pta1nr24e0"},{"key":"x.nr6pta1nr24e_3"}],"verified":false},{"key":"x.wmz6_q_tarif1stornr24","label":"WMZ6 Q Tarif1StorNr24","sources":["smarthomeng"],"sum":[{"key":"x.nr6qta1nr24e4"},{"key":"x.nr6qta1nr24e0"},{"key":"x.nr6qta1nr24e_3"}],"verified":false}],"enums":{"arbeit":{"0":"MWh","1":"kWh","2":"GJ"},"aus_an":{"0":"Aus","1":"An"},"buffertankstatus":{"0":"Standby","1":"Monitoring","2":"Reserved","3":"Demand","4":"Charging","5":"Pump overrun","6":"Discharge protection"},"durchfluss":{"0":"m³/h","1":"l/h"},"glt_autark":{"0":"GLT","1":"Autark"},"leistung":{"0":"kW","1":"MW"},"lesemodus":{"0":"24h","1":"Cont","2":"Coil"},"operatingmode":{"0":"Program","1":"Automatic","2":"Standby","3":"Manual","4":"Day","5":"Night"},"rk1_betriebsart":{"1":"Auto","2":"Standby","4":"Sonne","5":"Mond"},"rk1_schalter":{"0":"PA","1":"Auto","2":"Standby","3":"Hand","4":"Sonne","5":"Mond"},"schalter":{"0":"PA","1":"Auto","2":"Standby","3":"Manual","4":"Sun (day)","5":"Moon (night)"},"storagestatus":{"0":"Standby","1":"Monitoring","2":"Circulation","3":"Demand","4":"Charging","5":"Pump overrun","6":"Discharge protection"},"temperatur":{"0":"°C"},"volumen":{"0":"m³","1":"l"},"wasser_betriebsart":{"2":"Standby","4":"Sonne","5":"Mond"}},"id":"samson-trovis-557x","identify":{"any":[{"address":0,"equals":5573,"table":"holding","type":"u16"},{"address":0,"equals":55731,"table":"holding","type":"u16"},{"address":0,"equals":5575,"table":"holding","type":"u16"},{"address":0,"equals":5576,"table":"holding","type":"u16"},{"address":0,"equals":5578,"table":"holding","type":"u16"},{"address":0,"equals":55781,"table":"holding","type":"u16"},{"address":0,"equals":5579,"table":"holding","type":"u16"}]},"kind":"boiler","manufacturer":"SAMSON","modbusspec":0,"models":[{"id":"trovis_5573","match":{"address":0,"equals":5573,"table":"holding","type":"u16"},"name":"TROVIS 5573"},{"id":"trovis_5573_1","match":{"address":0,"equals":55731,"table":"holding","type":"u16"},"name":"TROVIS 5573-1"},{"id":"trovis_5575","match":{"address":0,"equals":5575,"table":"holding","type":"u16"},"name":"TROVIS 5575"},{"id":"trovis_5576","match":{"address":0,"equals":5576,"table":"holding","type":"u16"},"name":"TROVIS 5576"},{"id":"trovis_5578","match":{"address":0,"equals":5578,"table":"holding","type":"u16"},"name":"TROVIS 5578"},{"id":"trovis_5578_e","match":{"address":0,"equals":55781,"table":"holding","type":"u16"},"name":"TROVIS 5578-E"},{"id":"trovis_5579","match":{"address":0,"equals":5579,"table":"holding","type":"u16"},"name":"TROVIS 5579"}],"name":"TROVIS 557x heating controllers","points":[{"address":0,"key":"x.cl_sammelstoerung","label":"Sammelstoerung, Fehlerstatusregister HR40150 > 0","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1,"key":"x.cl_dateneingaktiv","label":"Dateneingabe aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":4,"key":"x.cl_statushandbrk1","label":"Status Handbetrieb Heizkreis RK1","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":5,"key":"x.cl_statushandbrk2","label":"Status Handbetrieb Heizkreis RK2","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":6,"key":"x.cl_statushandbrk3","label":"Status Handbetrieb Heizkreis RK3","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":7,"key":"x.cl_statushandbtw","label":"Status Handbetrieb TW","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":8,"key":"x.cl_sommerbetrieb","label":"Sommerbetrieb aktiv (CO5, Fb04)","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":9,"key":"x.cl_wmzkomstoer_1","label":"Kommunikationsstoerung Zaehlerbus WMZ #1 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":10,"key":"x.cl_wmzkomstoer_2","label":"Kommunikationsstoerung Zaehlerbus WMZ #2 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":11,"key":"x.cl_wmzkomstoer_3","label":"Kommunikationsstoerung Zaehlerbus WMZ #3 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":12,"key":"x.cl_wmzfehlerwmz_1","label":"Fehler WMZ #1 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":13,"key":"x.cl_wmzfehlerwmz_2","label":"Fehler WMZ #2 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":14,"key":"x.cl_wmzfehlerwmz_3","label":"Fehler WMZ #3 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":21,"key":"x.cl_wmzdflussbeg_1","label":"Durchflussbegrenzung #1 aktiv (CO5,Fb11/CO6,Fb11)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":22,"key":"x.cl_wmzleistbeg_1","label":"Leistungsbegrenzung #1 aktiv (CO5,Fb10/ CO6,Fb12)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":23,"key":"x.cl_binaereingbe01","label":"Status Binaereingang BE01","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":24,"key":"x.cl_binaereingbe02","label":"Status Binaereingang BE02","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":25,"key":"x.cl_binaereingbe03","label":"Status Binaereingang BE03","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":26,"key":"x.cl_binaereingbe04","label":"Status Binaereingang BE04","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":27,"key":"x.cl_binaereingbe05","label":"Status Binaereingang BE05","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":28,"key":"x.cl_binaereingbe06","label":"Status Binaereingang BE06","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":29,"key":"x.cl_binaereingbe07","label":"Status Binaereingang BE07","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":30,"key":"x.cl_binaereingbe08","label":"Status Binaereingang BE08","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":31,"key":"x.cl_binaereingbe09","label":"Status Binaereingang BE09","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":32,"key":"x.cl_binaereingbe10","label":"Status Binaereingang BE10","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":33,"key":"x.cl_binaereingbe11","label":"Status Binaereingang BE11","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":34,"key":"x.cl_binaereingbe12","label":"Status Binaereingang BE12","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":35,"key":"x.cl_binaereingbe13","label":"Status Binaereingang BE13","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":36,"key":"x.cl_binaereingbe14","label":"Status Binaereingang BE14","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":37,"key":"x.cl_binaereingbe15","label":"Status Binaereingang BE15","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":38,"key":"x.cl_binaereingbe16","label":"Status Binaereingang BE16","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":39,"key":"x.cl_binaereingbe17","label":"Status Binaereingang BE17","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":93,"key":"x.rk3_valve_control_autonomous","label":"Rk3: Steuerungsebene Stellsignal","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":119,"key":"x.rk3_flow_setpoint_control_autonomous","label":"Rk3: Steuerungsebene Vorlaufsollwert","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":120,"key":"x.rk3_return_flow_temperature_setpoint_control_autonomous","label":"Rk3: Steuerungsebene Rücklaufsollwert","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":121,"key":"x.rk1_room_setpoint_control_autonomous","label":"Rk1: Steuerungsebene aktiver Raumsollwert","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":122,"key":"x.rk2_room_setpoint_control_autonomous","label":"Rk2: Steuerungsebene aktiver Raumsollwert","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":123,"key":"x.rk3_room_setpoint_control_autonomous","label":"Rk3: Steuerungsebene aktiver Raumsollwert","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":245,"key":"x.cl_wmzkomstoer_4","label":"Kommunikationsstoerung Zaehlerbus WMZ #4 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":246,"key":"x.cl_wmzkomstoer_5","label":"Kommunikationsstoerung Zaehlerbus WMZ #5 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":247,"key":"x.cl_wmzkomstoer_6","label":"Kommunikationsstoerung Zaehlerbus WMZ #6 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":248,"key":"x.cl_wmzfehlerwmz_4","label":"Fehler WMZ #4 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":249,"key":"x.cl_wmzfehlerwmz_5","label":"Fehler WMZ #5 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":250,"key":"x.cl_wmzfehlerwmz_6","label":"Fehler WMZ #6 (CO6, Fb10)","sources":["smarthomeng"],"table":"coil","type":"bool","verified":false},{"address":401,"key":"x.functions_storage_sensor_2_enabled","label":"Storage tank sensor SF2 enabled","sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":404,"key":"x.functions_flow_sensor_4_enabled_cl405","label":"Flow sensor VF4 enabled","sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":800,"key":"x.functions_input_01_is_binary","label":"Input 1: binary input selected","sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":801,"key":"x.functions_input_02_is_binary","label":"Input 2: binary input selected","sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":802,"key":"x.functions_input_03_is_binary","label":"Input 3: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":803,"key":"x.functions_input_04_is_binary","label":"Input 4: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":804,"key":"x.functions_input_05_is_binary","label":"Input 5: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":805,"key":"x.functions_input_06_is_binary","label":"Input 6: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":808,"key":"x.functions_input_09_is_binary","label":"Input 9: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":809,"key":"x.functions_input_10_is_binary","label":"Input 10: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":810,"key":"x.functions_input_11_is_binary","label":"Input 11: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":811,"key":"x.functions_input_12_is_binary","label":"Input 12: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":812,"key":"x.functions_input_13_is_binary","label":"Input 13: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":814,"key":"x.functions_input_15_is_binary","label":"Input 15: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":815,"key":"x.functions_input_16_is_binary","label":"Input 16: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":816,"key":"x.functions_input_17_is_binary","label":"Input 17: binary input selected","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":904,"key":"x.functions_analog_setpoint_correction_enabled","label":"Setpoint correction through the general 0 to 10 V input","sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":906,"key":"x.functions_flow_sensor_2_enabled","label":"Flow sensor VF2 enabled","sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":997,"key":"x.cl_btrnichtauto","label":"mind. 1 Rk ungleich Auto","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":998,"key":"x.cl_btrsnichtauto","label":"mind. 1 Rk ungleich Auto mittels Betriebsschalter","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":999,"key":"x.cl_autork1","label":"Zeitabhaengiger Betrieb Rk1","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1000,"key":"x.cl_tagbetriebrk1","label":"Tagbetrieb Rk1","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1001,"key":"x.cl_nachtbetriebrk1","label":"Nachtbetrieb Rk1","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1002,"key":"x.cl_haltebtrrk1","label":"Haltebetrieb Rk1 (mit CO1, Fb07=1)","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1003,"key":"x.cl_stuetzbtrrk1","label":"Stuetzbetrieb Rk1 (mit CO1, Fb07=1)","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1004,"key":"x.cl_aufheizbtrrk1","label":"Aufheizbetrieb Rk1 (mit CO1, Fb07=1)","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1005,"key":"x.cl_ruecklbegrk1","label":"Ruecklauftemperaturbegrenzung Rk1 aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1006,"key":"x.cl_heizausrk1","label":"AT-abhaengige Heizungsabschaltung Rk1 aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1007,"key":"x.cl_standbyrk1","label":"Standby-Betrieb Rk1","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1008,"enum":"aus_an","key":"x.rk1_frostschutzbetrieb","label":"FrostschutzRk1","sources":["fhem","smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1199,"key":"x.cl_autork2","label":"Zeitabhaengiger Betrieb Rk2","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1200,"key":"x.cl_tagbetriebrk2","label":"Tagbetrieb Rk2","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1201,"key":"x.cl_nachtbetriebrk2","label":"Nachtbetrieb Rk2","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1202,"key":"x.cl_haltebtrrk2","label":"Haltebetrieb Rk2 (mit CO2, Fb07=1)","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1203,"key":"x.cl_stuetzbtrrk2","label":"Stuetzbetrieb Rk2 (mit CO2, Fb07=1)","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1204,"key":"x.cl_aufheizbtrrk2","label":"Aufheizbetrieb Rk2 (mit CO2, Fb07=1)","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1205,"key":"x.cl_ruecklbegrk2","label":"Ruecklauftemperaturbegrenzung Rk2 aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1206,"key":"x.cl_heizausrk2","label":"AT-abhaengige Heizungsabschaltung Rk2 aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1207,"key":"x.cl_standbyrk2","label":"Standby-Betrieb Rk2","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1208,"enum":"aus_an","key":"x.rk2_frostschutzbetrieb","label":"FrostschutzRk2","sources":["fhem","smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1399,"key":"x.rk3_automatic","label":"Rk3: automatic","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1400,"key":"x.rk3_day_active","label":"Rk3: day active","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1401,"key":"x.rk3_night_active","label":"Rk3: night active","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1402,"key":"x.rk3_hold_active","label":"Rk3: hold active","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1403,"key":"x.rk3_setback_active","label":"Rk3: setback active","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1404,"key":"x.rk3_heat_up_active","label":"Rk3: heat up active","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1405,"key":"x.rk3_return_limit_active","label":"Rk3: return limit active","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1406,"key":"x.rk3_outdoor_temperature_deactivation","label":"Rk3: outdoor temperature deactivation","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1407,"key":"x.rk3_standby","label":"Rk3: standby","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1408,"key":"x.rk3_frost_protection","label":"Rk3: frost protection","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1424,"key":"x.functions_heating_circuit_3_room_sensor_enabled","label":"Room-temperature feedback for Rk3 enabled","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1425,"key":"x.functions_heating_circuit_3_outdoor_sensor_enabled","label":"Outdoor sensor for Rk3 enabled","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1434,"key":"x.functions_heating_circuit_3_four_point_characteristic_enabled","label":"Four-point characteristic for Rk3 enabled","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1799,"key":"x.cl_autotw","label":"Zeitabhaengiger Betrieb Trinkwasser","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1800,"key":"x.cl_thermdestw","label":"Thermische Desinfektion Trinkwasserkreis aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1801,"key":"x.cl_vorrangtw","label":"Vorrangbetrieb Trinkwasserkreis aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1802,"key":"x.cl_maxladetempbgtw","label":"Maximale Ladetemperaturbegrenzung aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1803,"key":"x.cl_ruecklbegtw","label":"Ruecklauftemperaturbegr. Trinkwasserkreis aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1804,"key":"x.cl_standbytw","label":"Standby-Betrieb Trinkwasser","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1805,"enum":"aus_an","key":"x.wasser_frostschutzbetrieb","label":"FrostschutzTW","sources":["fhem","smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1807,"key":"x.cl_solaruptw","label":"Solarkreis-Umwaelzpumpe aktiv","sources":["smarthomeng","trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1809,"key":"x.dhw_storage_tank_charging_active","label":"Speicherladung aktiv","sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":1811,"key":"x.dhw_storage_tank_charging_locked","label":"Speicherladung durch Entladeschutz gesperrt","sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":2124,"key":"x.functions_buffer_tank_bottom_sensor_enabled","label":"Buffer tank bottom sensor SF3 enabled","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"coil","type":"bool","verified":false},{"address":0,"key":"x.modellnummer","label":"Erzeugnisnummer, Gerätekennung","sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":1,"key":"x.anlage","label":"Anlagenkennziffer","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":2,"key":"firmware","label":"Firmwareversion","scale":0.01,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":3,"key":"x.hardware_version","label":"Hardwareversion","sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":5,"key":"serial","label":"Regler-ID (interne Seriennummer)","sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":10,"invalid":[32767],"key":"x.aussentempaf2","label":"Meßwert des Eingangs AF2","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":12,"key":"x.rk1_vorlauf_temp","label":"VorlauftempVF1","scale":0.1,"sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":13,"key":"x.rk2_vorlauf_temp","label":"VorlauftempVF2","scale":0.1,"sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":14,"invalid":[32767],"key":"x.vorlauftempvf3","label":"Meßwert des Eingangs VF3","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":15,"invalid":[32767],"key":"x.vorlauftempvf4","label":"Meßwert des Eingangs VF4","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":16,"key":"x.rk1_ruecklauf_temp","label":"RückltempRüF1","scale":0.1,"sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":17,"key":"x.rk2_ruecklauf_temp","label":"RückltempRüF2","scale":0.1,"sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":18,"invalid":[32767],"key":"x.rueckltempruef3","label":"Meßwert des Eingangs RüF3","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":19,"invalid":[32767],"key":"x.raumtemprf1","label":"Meßwert des Eingangs RF1","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":20,"invalid":[32767],"key":"x.raumtemprf2","label":"Meßwert des Eingangs RF2","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":21,"invalid":[32767],"key":"x.raumtemprf3","label":"Meßwert des Eingangs RF3","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":22,"key":"x.wasser_temp","label":"SpeichertempSF1","scale":0.1,"sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":23,"invalid":[32767],"key":"x.speichertempsf2","label":"Meßwert des Eingangs SF2","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":24,"invalid":[32767],"key":"x.speichertempsf3fg3","label":"Meßwert des Eingang SF3/FG3","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":25,"key":"x.ferngeberfg1","label":"Meßwert des Eingangs FG1","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"K","verified":false},{"address":26,"key":"x.ferngeberfg2","label":"Meßwert des Eingangs FG2","scale":0.1,"sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"s16","unit":"K","verified":false},{"address":27,"invalid":[32767],"key":"x.sensor_ae3","label":"Analogeingang AE3","models":["trovis_5578","trovis_5578_e","trovis_5579"],"scale":0.1,"sources":["trovis-modbus"],"table":"holding","type":"s16","verified":false},{"address":28,"key":"x.messwertimp_h","label":"Meßwert [Imp/h] am Eingang WMZ","sources":["smarthomeng"],"table":"holding","type":"u16","unit":"imp/h","verified":false},{"address":29,"key":"x.messwertm3_h","label":"Meßwert [m3/h] am Eingang WMZ","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","unit":"m³/h","verified":false},{"address":33,"key":"x.wmzr_q","label":"WMZ Durchfluss","sources":["smarthomeng"],"table":"holding","type":"u16","unit":"m³/h","verified":false},{"address":34,"key":"x.wmzr_p","label":"WMZ Leistung","scale":1000,"sources":["smarthomeng"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":41,"key":"x.sensor_analog_input_voltage","label":"Analogeingang 0 bis 10 V","scale":0.01,"sources":["trovis-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":42,"invalid":[32767],"key":"x.controller_summer_outdoor_temperature_average","label":"Tagesdurchschnittstemperatur im Sommerbetrieb","scale":0.1,"sources":["trovis-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":73,"enum":"operatingmode","key":"x.rk1_active_mode","label":"Rk1: Effektive Betriebsart Rk","sources":["trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":74,"enum":"operatingmode","key":"x.rk2_active_mode","label":"Rk2: Effektive Betriebsart Rk","sources":["trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":75,"enum":"operatingmode","key":"x.rk3_active_mode","label":"Rk3: Effektive Betriebsart Rk","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":76,"enum":"operatingmode","key":"x.dhw_active_mode","label":"Effektive Betriebsart Trinkwasser","sources":["trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":98,"invalid":[32767],"key":"x.maxvorlsollw","label":"Maximaler Vorlaufsollwert des Reglers","scale":0.1,"sources":["smarthomeng"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":102,"enum":"rk1_schalter","key":"x.rk1_schalter","label":"Schalteroben","sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":103,"enum":"rk1_schalter","key":"x.rk2_schalter","label":"Schaltermitte","sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":104,"enum":"rk1_schalter","key":"x.wasser_schalter","label":"Schalterunten","sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":142,"key":"x.stationsadresse","label":"Stationsadresse (Kaltstart 255)","sources":["smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":149,"enum":"aus_an","key":"x.fehlerstatusregister_cl1","label":"FehlerstatusReg","sources":["fhem","smarthomeng","trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":1062,"invalid":[32767],"key":"x.regdiffvorlrk1","label":"Regeldifferenz Vorlauf Rk1","scale":0.1,"sources":["smarthomeng"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1103,"enum":"buffertankstatus","key":"x.buffer_tank_status","label":"Betriebszustand der Pufferspeicherladung","sources":["trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":1262,"invalid":[32767],"key":"x.regdiffvorlrk2","label":"Regeldifferenz Vorlauf Rk2","scale":0.1,"sources":["smarthomeng"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1462,"invalid":[32767],"key":"x.regdiffvorlrk3","label":"Regeldifferenz Vorlauf Rk3","scale":0.1,"sources":["smarthomeng"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1807,"invalid":[32767],"key":"x.twsollwakt","label":"Aktueller Trinkwassersollwert","scale":0.1,"sources":["smarthomeng"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1826,"enum":"storagestatus","key":"x.dhw_storage_status","label":"Betriebszustand der Trinkwasserspeicherung","sources":["trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":1837,"invalid":[32767],"key":"x.aktiverladesoll","label":"Aktiver Ladetemperatur-Sollwert","scale":0.1,"sources":["smarthomeng"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":1862,"invalid":[32767],"key":"x.regeldifftw","label":"Regeldifferenz TW-Kreis","scale":0.1,"sources":["smarthomeng"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":2001,"key":"x.parameters_analog_input_selection","label":"Analog-input selection bit mask: AE1=1, AE2=2 and AE3=4","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":2002,"key":"x.parameters_storage_tank_charging_pump_sensor_input","label":"Input number assigned to the storage tank charging pump sensor","models":["trovis_5578","trovis_5578_e","trovis_5579"],"sources":["trovis-modbus"],"table":"holding","type":"u16","verified":false},{"address":2999,"key":"x.zeithk1","label":"Zeitprogramm HK1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":3041,"key":"x.zeithk2","label":"Zeitprogramm HK2","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":3083,"key":"x.zeithk3","label":"Zeitprogramm HK3","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":3125,"key":"x.zeitww","label":"Zeitprogramm WW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":3167,"key":"x.zeitzp","label":"Zeitprogramm ZP","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":3209,"key":"x.zeitwmz","label":"Zeitprogramm WMZ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6399,"key":"x.test01","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6400,"key":"x.test02","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6401,"key":"x.test03","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6402,"key":"x.test04","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6403,"key":"x.test05","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6404,"key":"x.test06","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6405,"key":"x.test07","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6407,"key":"x.test09","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6408,"key":"x.test10","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6409,"key":"x.test11","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6410,"key":"x.test12","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6411,"key":"x.test13","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6412,"key":"x.test14","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6413,"key":"x.test15","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6414,"key":"x.test16","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6415,"key":"x.test17","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6416,"key":"x.test18","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6417,"key":"x.test19","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6418,"key":"x.test20","label":"Testregister für den internen Gebrauch","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6490,"key":"x.hardw_versm_bus","label":"Hardware-Version M-Bus-Platine","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6491,"key":"x.software_version","label":"Software-Version M-Bus-Platine","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6493,"key":"x.bootprog_version","label":"Bootprogramm-Version M-Bus-Platine","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6499,"key":"x.nr1syswmzflag","label":"WMZ1 Betriebszustand","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6500,"key":"x.nr1sysfsr","label":"WMZ1 Fehlerstatus-Register","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6501,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr1vdatum","label":"WMZ1 Lesedatum Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6502,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr1vzeit","label":"WMZ1 Leseuhrzeit Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6503,"key":"x.nr1tbtre3","label":"WMZ1 Betriebszeit x 10^3","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6504,"key":"x.nr1tbtre0","label":"WMZ1 Betriebszeit x 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6505,"key":"x.nr1qe4","label":"WMZ1 Durchfluß (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6506,"key":"x.nr1qe0","label":"WMZ1 Durchfluß (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6507,"key":"x.nr1qe_3","label":"WMZ1 Durchfluß (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6508,"enum":"durchfluss","key":"x.nr1qeinh","label":"WMZ1 Einheit Durchfluß, 0=m³/h, 1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6509,"key":"x.nr1ve4","label":"WMZ1 Volumen (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6510,"key":"x.nr1ve0","label":"WMZ1 Volumen (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6511,"key":"x.nr1ve_3","label":"WMZ1 Volumen (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6512,"enum":"volumen","key":"x.nr1veinh","label":"WMZ1 Einheit Volumen, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6513,"key":"x.nr1pe4","label":"WMZ1 Leistung (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6514,"key":"x.nr1pe0","label":"WMZ1 Leistung (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6515,"key":"x.nr1pe_3","label":"WMZ1 Leistung (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6516,"enum":"leistung","key":"x.nr1peinh","label":"WMZ1 Einheit Leistung, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6517,"key":"x.nr1we4","label":"WMZ1 Arbeit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6518,"key":"x.nr1we0","label":"WMZ1 Arbeit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6519,"key":"x.nr1we_3","label":"WMZ1 Arbeit (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6520,"enum":"arbeit","key":"x.nr1weinh","label":"WMZ1 Einheit Arbeit, 0=MWh, 1=kWh, 2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6521,"key":"x.nr1hersteller_id","label":"WMZ1 Hersteller-Identifikation","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6522,"key":"x.nr1vle0","label":"WMZ1 Vorlauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6523,"key":"x.nr1vle_3","label":"WMZ1 Vorlauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6524,"enum":"temperatur","key":"x.nr1vleinh","label":"WMZ1 Einheit Vorlauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6525,"key":"x.nr1wmz_firmware","label":"WMZ1 Firmware-Version Zähler","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6526,"key":"x.nr1rle0","label":"WMZ1 Rücklauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6527,"key":"x.nr1rle_3","label":"WMZ1 Rücklauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6528,"enum":"temperatur","key":"x.nr1rleinh","label":"WMZ1 Einheit Rücklauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6535,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr1stagdatum","label":"WMZ1 Lesedatum Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6536,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr1stagzeit","label":"WMZ1 Leseuhrzeit Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6537,"key":"x.nr1wstag1e4","label":"WMZ1 Arbeit Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6538,"key":"x.nr1wstag1e0","label":"WMZ1 Arbeit Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6539,"key":"x.nr1wstag1e_3","label":"WMZ1 Arbeit Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6540,"enum":"arbeit","key":"x.nr1wstag1einh","label":"WMZ1 Einheit Arbeit Stichtag 1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6541,"key":"x.nr1stag1jahr","label":"WMZ1 Jahr Stichtag 1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6542,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr1stag1datum","label":"WMZ1 Datum Stichtag 1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6543,"key":"x.nr1vstag1e4","label":"WMZ1 Volumen Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6544,"key":"x.nr1vstag1e0","label":"WMZ1 Volumen Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6545,"key":"x.nr1vstag1e_3","label":"WMZ1 Volumen Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6546,"enum":"volumen","key":"x.nr1vstag1einh","label":"WMZ1 Einheit Volumen Stichtag1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6547,"key":"x.nr1wstag2e4","label":"WMZ1 Arbeit Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6548,"key":"x.nr1wstag2e0","label":"WMZ1 Arbeit Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6549,"key":"x.nr1wstag2e_3","label":"WMZ1 Arbeit Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6550,"enum":"arbeit","key":"x.nr1wstag2einh","label":"WMZ1 Einheit Arbeit Stichtag 2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6551,"key":"x.nr1stag2jahr","label":"WMZ1 Jahr Stichtag2","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6552,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr1stag2datum","label":"WMZ1 Datum Stichtag2","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6553,"key":"x.nr1vstag2e4","label":"WMZ1 Volumen Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6554,"key":"x.nr1vstag2e0","label":"WMZ1 Volumen Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6555,"key":"x.nr1vstag2e_3","label":"WMZ1 Volumen Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6556,"enum":"volumen","key":"x.nr1vstag2einh","label":"WMZ1 Einheit Volumen Stichtag2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6557,"key":"x.nr1wdev1e4","label":"WMZ1 Arbeit Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6558,"key":"x.nr1wdev1e0","label":"WMZ1 Arbeit Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6559,"key":"x.nr1wdev1e_3","label":"WMZ1 Arbeit Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6560,"enum":"arbeit","key":"x.nr1wdev1einh","label":"WMZ1 Device1-Arbeit Einheit,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6561,"key":"x.nr1vdev1e4","label":"WMZ1 Volumen Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6562,"key":"x.nr1vdev1e0","label":"WMZ1 Volumen Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6563,"key":"x.nr1vdev1e_3","label":"WMZ1 Volumen Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6564,"enum":"volumen","key":"x.nr1vdev1einh","label":"WMZ1 Einheit Volumen Device1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6565,"key":"x.nr1wdev2e4","label":"WMZ1 Arbeit Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6566,"key":"x.nr1wdev2e0","label":"WMZ1 Arbeit Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6567,"key":"x.nr1wdev2e_3","label":"WMZ1 Arbeit Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6568,"enum":"arbeit","key":"x.nr1wdev2einh","label":"WMZ1 Einheit Arbeit Device2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6569,"key":"x.nr1vdev2e4","label":"WMZ1 Volumen Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6570,"key":"x.nr1vdev2e0","label":"WMZ1 Volumen Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6571,"key":"x.nr1vdev2e_3","label":"WMZ1 Volumen Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6572,"enum":"volumen","key":"x.nr1vdev2einh","label":"WMZ1 Einheit Volumen Device2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6573,"key":"x.nr1wta1e4","label":"WMZ1 Arbeit Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6574,"key":"x.nr1wta1e0","label":"WMZ1 Arbeit Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6575,"key":"x.nr1wta1e_3","label":"WMZ1 Arbeit Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6576,"enum":"arbeit","key":"x.nr1wta1einh","label":"WMZ1 Einheit Arbeit Tarif1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6577,"key":"x.nr1vta1e4","label":"WMZ1 Volumen Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6578,"key":"x.nr1vta1e0","label":"WMZ1 Volumen Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6579,"key":"x.nr1vta1e_3","label":"WMZ1 Volumen Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6580,"enum":"volumen","key":"x.nr1vta1einh","label":"WMZ1 Einheit Volumen Tarif1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6581,"key":"x.nr1wta2e4","label":"WMZ1 Arbeit Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6582,"key":"x.nr1wta2e0","label":"WMZ1 Arbeit Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6583,"key":"x.nr1wta2e_3","label":"WMZ1 Arbeit Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6584,"enum":"arbeit","key":"x.nr1wta2einh","label":"WMZ1 Einheit Arbeit Tarif2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6585,"key":"x.nr1vta2e4","label":"WMZ1 Volumen Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6586,"key":"x.nr1vta2e0","label":"WMZ1 Volumen Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6587,"key":"x.nr1vta2e_3","label":"WMZ1 Volumen Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6588,"enum":"volumen","key":"x.nr1vta2einh","label":"WMZ1 Einheit Volumen Tarif2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6589,"key":"x.nr1sysidhb","label":"WMZ1 Identnummer obere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6590,"key":"x.nr1sysidlb","label":"WMZ1 Identnummer untere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6591,"key":"x.nr1dev1hcae7","label":"WMZ1 Device 1 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6592,"key":"x.nr1dev1hcae4","label":"WMZ1 Device 1 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6593,"key":"x.nr1dev1hcae0","label":"WMZ1 Device 1 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6594,"key":"x.nr1dev2hcae7","label":"WMZ1 Device 2 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6595,"key":"x.nr1dev2hcae4","label":"WMZ1 Device 2 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6596,"key":"x.nr1dev2hcae0","label":"WMZ1 Device 2 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6597,"key":"x.nr1dev3hcae7","label":"WMZ1 Device 3 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6598,"key":"x.nr1dev3hcae4","label":"WMZ1 Device 3 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6599,"key":"x.nr1dev3hcae0","label":"WMZ1 Device 3 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6600,"key":"x.nr1qdev1nr5e4","label":"WMZ1 Qmax Dev1 Speichernr5 10^4","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6601,"key":"x.nr1qdev1nr5e0","label":"WMZ1 Qmax Dev1 Speichernr5 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6602,"key":"x.nr1qdev1nr5e_3","label":"WMZ1 Qmax Dev1 Speichernr5 10^-3","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6603,"enum":"durchfluss","key":"x.nr1qdev1nr5einh","label":"WMZ1 Einheit QmaxDev1Spnr5,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6604,"key":"x.nr1dev1nr5jahr","label":"WMZ1 Jahr für Dev1maxStorNr5","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6605,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr1dev1nr5datum","label":"WMZ1 Datum für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6606,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr1dev1nr5zeit","label":"WMZ1 Uhrzeit für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6607,"key":"x.nr1pdev1nr1e4","label":"WMZ1 Pmax für Dev1StorNr1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6608,"key":"x.nr1pdev1nr1e0","label":"WMZ1 Pmax für Dev1StorNr1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6609,"key":"x.nr1pdev1nr1e_3","label":"WMZ1 Pmax für Dev1StorNr1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6610,"enum":"leistung","key":"x.nr1pdev1nr1einh","label":"WMZ1 Einheit PmaxDev1StorNr1, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6611,"key":"x.nr1dev1nr1jahr","label":"WMZ1 Jahr für Dev1maxStorNr1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6612,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr1dev1nr1datum","label":"WMZ1 Datum für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6613,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr1dev1nr1zeit","label":"WMZ1 Uhrzeit für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":6614,"key":"x.nr1pmaxe4","label":"WMZ1 Leistung max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6615,"key":"x.nr1pmaxe0","label":"WMZ1 Leistung max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6616,"key":"x.nr1pmaxe_3","label":"WMZ1 Leistung max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6617,"enum":"leistung","key":"x.nr1pmaxeinh","label":"WMZ1 Einheit Leistung max, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6618,"key":"x.nr1qmaxe4","label":"WMZ1 Durchfluß max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6619,"key":"x.nr1qmaxe0","label":"WMZ1 Durchfluß max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6620,"key":"x.nr1qmaxe_3","label":"WMZ1 Durchfluß max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6621,"enum":"durchfluss","key":"x.nr1qmaxeinh","label":"WMZ1 Einheit Durchfluß max,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6623,"key":"x.nr1vlmaxe0","label":"WMZ1 Vorlauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6624,"key":"x.nr1vlmaxe_3","label":"WMZ1 Vorlauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6625,"enum":"temperatur","key":"x.nr1vlmaxeinh","label":"WMZ1 Einheit Vorlauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6627,"key":"x.nr1rlmaxe0","label":"WMZ1 Rücklauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6628,"key":"x.nr1rlmaxe_3","label":"WMZ1 Rücklauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6629,"enum":"temperatur","key":"x.nr1rlmaxeinh","label":"WMZ1 Einheit Rücklauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6630,"key":"x.nr1sysslaveadr","label":"WMZ1 echte WMZ-Adresse nach Zählerantwort","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6631,"key":"x.nr1deltate0","label":"WMZ1 Differenz (Vorlauf-Rücklauf) (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6632,"key":"x.nr1deltate_3","label":"WMZ1 Differenz (Vorlauf-Rücklauf) (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6633,"key":"x.nr1vta3e4","label":"WMZ1 Volumen Tarif3 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6634,"key":"x.nr1vta3e0","label":"WMZ1 Volumen Tarif3 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6635,"key":"x.nr1vta3e_3","label":"WMZ1 Volumen Tarif3 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6636,"enum":"volumen","key":"x.nr1vta3einh","label":"WMZ1 Einheit Volumen Tarif3, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6637,"key":"x.nr1pta1nr24e4","label":"WMZ1 P Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6638,"key":"x.nr1pta1nr24e0","label":"WMZ1 P Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6639,"key":"x.nr1pta1nr24e_3","label":"WMZ1 P Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6640,"enum":"leistung","key":"x.nr1pta1nr24einh","label":"WMZ1 Einheit PTarif1StorNr24, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6641,"key":"x.nr1qta1nr24e4","label":"WMZ1 Q Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6642,"key":"x.nr1qta1nr24e0","label":"WMZ1 Q Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6643,"key":"x.nr1qta1nr24e_3","label":"WMZ1 Q Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6644,"enum":"durchfluss","key":"x.nr1qta1nr24einh","label":"WMZ1 EinheitQTarif1StorNr24,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6645,"key":"x.nr1terrore3","label":"WMZ1 Zeit während Fehler (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6646,"key":"x.nr1terrore0","label":"WMZ1 Zeit während Fehler (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6647,"key":"x.nr1tinfoe3","label":"WMZ1 Info (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6648,"key":"x.nr1tinfoe0","label":"WMZ1 Info (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":6999,"key":"x.nr2syswmzflag","label":"WMZ2 Betriebszustand","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7000,"key":"x.nr2sysfsr","label":"WMZ2 Fehlerstatus-Register","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7001,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr2vdatum","label":"WMZ2 Lesedatum Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7002,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr2vzeit","label":"WMZ2 Leseuhrzeit Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7003,"key":"x.nr2tbtre3","label":"WMZ2 Betriebszeit x 10^3","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7004,"key":"x.nr2tbtre0","label":"WMZ2 Betriebszeit x 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7005,"key":"x.nr2qe4","label":"WMZ2 Durchfluß (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7006,"key":"x.nr2qe0","label":"WMZ2 Durchfluß (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7007,"key":"x.nr2qe_3","label":"WMZ2 Durchfluß (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7008,"enum":"durchfluss","key":"x.nr2qeinh","label":"WMZ2 Einheit Durchfluß, 0=m³/h, 1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7009,"key":"x.nr2ve4","label":"WMZ2 Volumen (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7010,"key":"x.nr2ve0","label":"WMZ2 Volumen (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7011,"key":"x.nr2ve_3","label":"WMZ2 Volumen (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7012,"enum":"volumen","key":"x.nr2veinh","label":"WMZ2 Einheit Volumen, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7013,"key":"x.nr2pe4","label":"WMZ2 Leistung (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7014,"key":"x.nr2pe0","label":"WMZ2 Leistung (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7015,"key":"x.nr2pe_3","label":"WMZ2 Leistung (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7016,"enum":"leistung","key":"x.nr2peinh","label":"WMZ2 Einheit Leistung, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7017,"key":"x.nr2we4","label":"WMZ2 Arbeit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7018,"key":"x.nr2we0","label":"WMZ2 Arbeit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7019,"key":"x.nr2we_3","label":"WMZ2 Arbeit (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7020,"enum":"arbeit","key":"x.nr2weinh","label":"WMZ2 Einheit Arbeit, 0=MWh, 1=kWh, 2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7021,"key":"x.nr2hersteller_id","label":"WMZ2 Hersteller-Identifikation","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7022,"key":"x.nr2vle0","label":"WMZ2 Vorlauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7023,"key":"x.nr2vle_3","label":"WMZ2 Vorlauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7024,"enum":"temperatur","key":"x.nr2vleinh","label":"WMZ2 Einheit Vorlauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7025,"key":"x.nr2wmz_firmware","label":"WMZ2 Firmware-Version Zähler","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7026,"key":"x.nr2rle0","label":"WMZ2 Rücklauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7027,"key":"x.nr2rle_3","label":"WMZ2 Rücklauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7028,"enum":"temperatur","key":"x.nr2rleinh","label":"WMZ2 Einheit Rücklauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7035,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr2stagdatum","label":"WMZ2 Lesedatum Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7036,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr2stagzeit","label":"WMZ2 Leseuhrzeit Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7037,"key":"x.nr2wstag1e4","label":"WMZ2 Arbeit Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7038,"key":"x.nr2wstag1e0","label":"WMZ2 Arbeit Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7039,"key":"x.nr2wstag1e_3","label":"WMZ2 Arbeit Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7040,"enum":"arbeit","key":"x.nr2wstag1einh","label":"WMZ2 Einheit Arbeit Stichtag 1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7041,"key":"x.nr2stag1jahr","label":"WMZ2 Jahr Stichtag 1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7042,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr2stag1datum","label":"WMZ2 Datum Stichtag 1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7043,"key":"x.nr2vstag1e4","label":"WMZ2 Volumen Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7044,"key":"x.nr2vstag1e0","label":"WMZ2 Volumen Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7045,"key":"x.nr2vstag1e_3","label":"WMZ2 Volumen Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7046,"enum":"volumen","key":"x.nr2vstag1einh","label":"WMZ2 Einheit Volumen Stichtag1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7047,"key":"x.nr2wstag2e4","label":"WMZ2 Arbeit Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7048,"key":"x.nr2wstag2e0","label":"WMZ2 Arbeit Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7049,"key":"x.nr2wstag2e_3","label":"WMZ2 Arbeit Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7050,"enum":"arbeit","key":"x.nr2wstag2einh","label":"WMZ2 Einheit Arbeit Stichtag 2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7051,"key":"x.nr2stag2jahr","label":"WMZ2 Jahr Stichtag2","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7052,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr2stag2datum","label":"WMZ2 Datum Stichtag2","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7053,"key":"x.nr2vstag2e4","label":"WMZ2 Volumen Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7054,"key":"x.nr2vstag2e0","label":"WMZ2 Volumen Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7055,"key":"x.nr2vstag2e_3","label":"WMZ2 Volumen Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7056,"enum":"volumen","key":"x.nr2vstag2einh","label":"WMZ2 Einheit Volumen Stichtag2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7057,"key":"x.nr2wdev1e4","label":"WMZ2 Arbeit Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7058,"key":"x.nr2wdev1e0","label":"WMZ2 Arbeit Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7059,"key":"x.nr2wdev1e_3","label":"WMZ2 Arbeit Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7060,"enum":"arbeit","key":"x.nr2wdev1einh","label":"WMZ2 Device1-Arbeit Einheit,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7061,"key":"x.nr2vdev1e4","label":"WMZ2 Volumen Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7062,"key":"x.nr2vdev1e0","label":"WMZ2 Volumen Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7063,"key":"x.nr2vdev1e_3","label":"WMZ2 Volumen Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7064,"enum":"volumen","key":"x.nr2vdev1einh","label":"WMZ2 Einheit Volumen Device1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7065,"key":"x.nr2wdev2e4","label":"WMZ2 Arbeit Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7066,"key":"x.nr2wdev2e0","label":"WMZ2 Arbeit Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7067,"key":"x.nr2wdev2e_3","label":"WMZ2 Arbeit Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7068,"enum":"arbeit","key":"x.nr2wdev2einh","label":"WMZ2 Einheit Arbeit Device2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7069,"key":"x.nr2vdev2e4","label":"WMZ2 Volumen Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7070,"key":"x.nr2vdev2e0","label":"WMZ2 Volumen Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7071,"key":"x.nr2vdev2e_3","label":"WMZ2 Volumen Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7072,"enum":"volumen","key":"x.nr2vdev2einh","label":"WMZ2 Einheit Volumen Device2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7073,"key":"x.nr2wta1e4","label":"WMZ2 Arbeit Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7074,"key":"x.nr2wta1e0","label":"WMZ2 Arbeit Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7075,"key":"x.nr2wta1e_3","label":"WMZ2 Arbeit Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7076,"enum":"arbeit","key":"x.nr2wta1einh","label":"WMZ2 Einheit Arbeit Tarif1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7077,"key":"x.nr2vta1e4","label":"WMZ2 Volumen Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7078,"key":"x.nr2vta1e0","label":"WMZ2 Volumen Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7079,"key":"x.nr2vta1e_3","label":"WMZ2 Volumen Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7080,"enum":"volumen","key":"x.nr2vta1einh","label":"WMZ2 Einheit Volumen Tarif1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7081,"key":"x.nr2wta2e4","label":"WMZ2 Arbeit Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7082,"key":"x.nr2wta2e0","label":"WMZ2 Arbeit Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7083,"key":"x.nr2wta2e_3","label":"WMZ2 Arbeit Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7084,"enum":"arbeit","key":"x.nr2wta2einh","label":"WMZ2 Einheit Arbeit Tarif2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7085,"key":"x.nr2vta2e4","label":"WMZ2 Volumen Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7086,"key":"x.nr2vta2e0","label":"WMZ2 Volumen Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7087,"key":"x.nr2vta2e_3","label":"WMZ2 Volumen Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7088,"enum":"volumen","key":"x.nr2vta2einh","label":"WMZ2 Einheit Volumen Tarif2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7089,"key":"x.nr2sysidhb","label":"WMZ2 Identnummer obere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7090,"key":"x.nr2sysidlb","label":"WMZ2 Identnummer untere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7091,"key":"x.nr2dev1hcae7","label":"WMZ2 Device 1 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7092,"key":"x.nr2dev1hcae4","label":"WMZ2 Device 1 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7093,"key":"x.nr2dev1hcae0","label":"WMZ2 Device 1 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7094,"key":"x.nr2dev2hcae7","label":"WMZ2 Device 2 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7095,"key":"x.nr2dev2hcae4","label":"WMZ2 Device 2 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7096,"key":"x.nr2dev2hcae0","label":"WMZ2 Device 2 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7097,"key":"x.nr2dev3hcae7","label":"WMZ2 Device 3 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7098,"key":"x.nr2dev3hcae4","label":"WMZ2 Device 3 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7099,"key":"x.nr2dev3hcae0","label":"WMZ2 Device 3 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7100,"key":"x.nr2qdev1nr5e4","label":"WMZ2 Qmax Dev1 Speichernr5 10^4","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7101,"key":"x.nr2qdev1nr5e0","label":"WMZ2 Qmax Dev1 Speichernr5 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7102,"key":"x.nr2qdev1nr5e_3","label":"WMZ2 Qmax Dev1 Speichernr5 10^-3","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7103,"enum":"durchfluss","key":"x.nr2qdev1nr5einh","label":"WMZ2 Einheit QmaxDev1Spnr5,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7104,"key":"x.nr2dev1nr5jahr","label":"WMZ2 Jahr für Dev1maxStorNr5","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7105,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr2dev1nr5datum","label":"WMZ2 Datum für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7106,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr2dev1nr5zeit","label":"WMZ2 Uhrzeit für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7107,"key":"x.nr2pdev1nr1e4","label":"WMZ2 Pmax für Dev1StorNr1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7108,"key":"x.nr2pdev1nr1e0","label":"WMZ2 Pmax für Dev1StorNr1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7109,"key":"x.nr2pdev1nr1e_3","label":"WMZ2 Pmax für Dev1StorNr1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7110,"enum":"leistung","key":"x.nr2pdev1nr1einh","label":"WMZ2 Einheit PmaxDev1StorNr1, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7111,"key":"x.nr2dev1nr1jahr","label":"WMZ2 Jahr für Dev1maxStorNr1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7112,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr2dev1nr1datum","label":"WMZ2 Datum für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7113,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr2dev1nr1zeit","label":"WMZ2 Uhrzeit für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7114,"key":"x.nr2pmaxe4","label":"WMZ2 Leistung max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7115,"key":"x.nr2pmaxe0","label":"WMZ2 Leistung max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7116,"key":"x.nr2pmaxe_3","label":"WMZ2 Leistung max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7117,"enum":"leistung","key":"x.nr2pmaxeinh","label":"WMZ2 Einheit Leistung max, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7118,"key":"x.nr2qmaxe4","label":"WMZ2 Durchfluß max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7119,"key":"x.nr2qmaxe0","label":"WMZ2 Durchfluß max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7120,"key":"x.nr2qmaxe_3","label":"WMZ2 Durchfluß max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7121,"enum":"durchfluss","key":"x.nr2qmaxeinh","label":"WMZ2 Einheit Durchfluß max,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7123,"key":"x.nr2vlmaxe0","label":"WMZ2 Vorlauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7124,"key":"x.nr2vlmaxe_3","label":"WMZ2 Vorlauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7125,"enum":"temperatur","key":"x.nr2vlmaxeinh","label":"WMZ2 Einheit Vorlauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7127,"key":"x.nr2rlmaxe0","label":"WMZ2 Rücklauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7128,"key":"x.nr2rlmaxe_3","label":"WMZ2 Rücklauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7129,"enum":"temperatur","key":"x.nr2rlmaxeinh","label":"WMZ2 Einheit Rücklauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7130,"key":"x.nr2sysslaveadr","label":"WMZ2 echte WMZ-Adresse nach Zählerantwort","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7131,"key":"x.nr2deltate0","label":"WMZ2 Differenz (Vorlauf-Rücklauf) (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7132,"key":"x.nr2deltate_3","label":"WMZ2 Differenz (Vorlauf-Rücklauf) (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7133,"key":"x.nr2vta3e4","label":"WMZ2 Volumen Tarif3 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7134,"key":"x.nr2vta3e0","label":"WMZ2 Volumen Tarif3 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7135,"key":"x.nr2vta3e_3","label":"WMZ2 Volumen Tarif3 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7136,"enum":"volumen","key":"x.nr2vta3einh","label":"WMZ2 Einheit Volumen Tarif3, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7137,"key":"x.nr2pta1nr24e4","label":"WMZ2 P Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7138,"key":"x.nr2pta1nr24e0","label":"WMZ2 P Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7139,"key":"x.nr2pta1nr24e_3","label":"WMZ2 P Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7140,"enum":"leistung","key":"x.nr2pta1nr24einh","label":"WMZ2 Einheit PTarif1StorNr24, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7141,"key":"x.nr2qta1nr24e4","label":"WMZ2 Q Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7142,"key":"x.nr2qta1nr24e0","label":"WMZ2 Q Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7143,"key":"x.nr2qta1nr24e_3","label":"WMZ2 Q Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7144,"enum":"durchfluss","key":"x.nr2qta1nr24einh","label":"WMZ2 EinheitQTarif1StorNr24,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7145,"key":"x.nr2terrore3","label":"WMZ2 Zeit während Fehler (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7146,"key":"x.nr2terrore0","label":"WMZ2 Zeit während Fehler (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7147,"key":"x.nr2tinfoe3","label":"WMZ2 Info (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7148,"key":"x.nr2tinfoe0","label":"WMZ2 Info (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7499,"key":"x.nr3syswmzflag","label":"WMZ3 Betriebszustand","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7500,"key":"x.nr3sysfsr","label":"WMZ3 Fehlerstatus-Register","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7501,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr3vdatum","label":"WMZ3 Lesedatum Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7502,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr3vzeit","label":"WMZ3 Leseuhrzeit Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7503,"key":"x.nr3tbtre3","label":"WMZ3 Betriebszeit x 10^3","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7504,"key":"x.nr3tbtre0","label":"WMZ3 Betriebszeit x 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7505,"key":"x.nr3qe4","label":"WMZ3 Durchfluß (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7506,"key":"x.nr3qe0","label":"WMZ3 Durchfluß (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7507,"key":"x.nr3qe_3","label":"WMZ3 Durchfluß (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7508,"enum":"durchfluss","key":"x.nr3qeinh","label":"WMZ3 Einheit Durchfluß, 0=m³/h, 1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7509,"key":"x.nr3ve4","label":"WMZ3 Volumen (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7510,"key":"x.nr3ve0","label":"WMZ3 Volumen (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7511,"key":"x.nr3ve_3","label":"WMZ3 Volumen (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7512,"enum":"volumen","key":"x.nr3veinh","label":"WMZ3 Einheit Volumen, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7513,"key":"x.nr3pe4","label":"WMZ3 Leistung (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7514,"key":"x.nr3pe0","label":"WMZ3 Leistung (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7515,"key":"x.nr3pe_3","label":"WMZ3 Leistung (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7516,"enum":"leistung","key":"x.nr3peinh","label":"WMZ3 Einheit Leistung, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7517,"key":"x.nr3we4","label":"WMZ3 Arbeit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7518,"key":"x.nr3we0","label":"WMZ3 Arbeit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7519,"key":"x.nr3we_3","label":"WMZ3 Arbeit (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7520,"enum":"arbeit","key":"x.nr3weinh","label":"WMZ3 Einheit Arbeit, 0=MWh, 1=kWh, 2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7521,"key":"x.nr3hersteller_id","label":"WMZ3 Hersteller-Identifikation","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7522,"key":"x.nr3vle0","label":"WMZ3 Vorlauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7523,"key":"x.nr3vle_3","label":"WMZ3 Vorlauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7524,"enum":"temperatur","key":"x.nr3vleinh","label":"WMZ3 Einheit Vorlauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7525,"key":"x.nr3wmz_firmware","label":"WMZ3 Firmware-Version Zähler","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7526,"key":"x.nr3rle0","label":"WMZ3 Rücklauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7527,"key":"x.nr3rle_3","label":"WMZ3 Rücklauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7528,"enum":"temperatur","key":"x.nr3rleinh","label":"WMZ3 Einheit Rücklauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7535,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr3stagdatum","label":"WMZ3 Lesedatum Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7536,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr3stagzeit","label":"WMZ3 Leseuhrzeit Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7537,"key":"x.nr3wstag1e4","label":"WMZ3 Arbeit Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7538,"key":"x.nr3wstag1e0","label":"WMZ3 Arbeit Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7539,"key":"x.nr3wstag1e_3","label":"WMZ3 Arbeit Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7540,"enum":"arbeit","key":"x.nr3wstag1einh","label":"WMZ3 Einheit Arbeit Stichtag 1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7541,"key":"x.nr3stag1jahr","label":"WMZ3 Jahr Stichtag 1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7542,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr3stag1datum","label":"WMZ3 Datum Stichtag 1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7543,"key":"x.nr3vstag1e4","label":"WMZ3 Volumen Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7544,"key":"x.nr3vstag1e0","label":"WMZ3 Volumen Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7545,"key":"x.nr3vstag1e_3","label":"WMZ3 Volumen Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7546,"enum":"volumen","key":"x.nr3vstag1einh","label":"WMZ3 Einheit Volumen Stichtag1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7547,"key":"x.nr3wstag2e4","label":"WMZ3 Arbeit Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7548,"key":"x.nr3wstag2e0","label":"WMZ3 Arbeit Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7549,"key":"x.nr3wstag2e_3","label":"WMZ3 Arbeit Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7550,"enum":"arbeit","key":"x.nr3wstag2einh","label":"WMZ3 Einheit Arbeit Stichtag 2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7551,"key":"x.nr3stag2jahr","label":"WMZ3 Jahr Stichtag2","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7552,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr3stag2datum","label":"WMZ3 Datum Stichtag2","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7553,"key":"x.nr3vstag2e4","label":"WMZ3 Volumen Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7554,"key":"x.nr3vstag2e0","label":"WMZ3 Volumen Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7555,"key":"x.nr3vstag2e_3","label":"WMZ3 Volumen Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7556,"enum":"volumen","key":"x.nr3vstag2einh","label":"WMZ3 Einheit Volumen Stichtag2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7557,"key":"x.nr3wdev1e4","label":"WMZ3 Arbeit Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7558,"key":"x.nr3wdev1e0","label":"WMZ3 Arbeit Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7559,"key":"x.nr3wdev1e_3","label":"WMZ3 Arbeit Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7560,"enum":"arbeit","key":"x.nr3wdev1einh","label":"WMZ3 Device1-Arbeit Einheit,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7561,"key":"x.nr3vdev1e4","label":"WMZ3 Volumen Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7562,"key":"x.nr3vdev1e0","label":"WMZ3 Volumen Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7563,"key":"x.nr3vdev1e_3","label":"WMZ3 Volumen Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7564,"enum":"volumen","key":"x.nr3vdev1einh","label":"WMZ3 Einheit Volumen Device1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7565,"key":"x.nr3wdev2e4","label":"WMZ3 Arbeit Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7566,"key":"x.nr3wdev2e0","label":"WMZ3 Arbeit Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7567,"key":"x.nr3wdev2e_3","label":"WMZ3 Arbeit Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7568,"enum":"arbeit","key":"x.nr3wdev2einh","label":"WMZ3 Einheit Arbeit Device2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7569,"key":"x.nr3vdev2e4","label":"WMZ3 Volumen Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7570,"key":"x.nr3vdev2e0","label":"WMZ3 Volumen Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7571,"key":"x.nr3vdev2e_3","label":"WMZ3 Volumen Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7572,"enum":"volumen","key":"x.nr3vdev2einh","label":"WMZ3 Einheit Volumen Device2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7573,"key":"x.nr3wta1e4","label":"WMZ3 Arbeit Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7574,"key":"x.nr3wta1e0","label":"WMZ3 Arbeit Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7575,"key":"x.nr3wta1e_3","label":"WMZ3 Arbeit Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7576,"enum":"arbeit","key":"x.nr3wta1einh","label":"WMZ3 Einheit Arbeit Tarif1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7577,"key":"x.nr3vta1e4","label":"WMZ3 Volumen Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7578,"key":"x.nr3vta1e0","label":"WMZ3 Volumen Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7579,"key":"x.nr3vta1e_3","label":"WMZ3 Volumen Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7580,"enum":"volumen","key":"x.nr3vta1einh","label":"WMZ3 Einheit Volumen Tarif1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7581,"key":"x.nr3wta2e4","label":"WMZ3 Arbeit Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7582,"key":"x.nr3wta2e0","label":"WMZ3 Arbeit Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7583,"key":"x.nr3wta2e_3","label":"WMZ3 Arbeit Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7584,"enum":"arbeit","key":"x.nr3wta2einh","label":"WMZ3 Einheit Arbeit Tarif2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7585,"key":"x.nr3vta2e4","label":"WMZ3 Volumen Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7586,"key":"x.nr3vta2e0","label":"WMZ3 Volumen Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7587,"key":"x.nr3vta2e_3","label":"WMZ3 Volumen Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7588,"enum":"volumen","key":"x.nr3vta2einh","label":"WMZ3 Einheit Volumen Tarif2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7589,"key":"x.nr3sysidhb","label":"WMZ3 Identnummer obere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7590,"key":"x.nr3sysidlb","label":"WMZ3 Identnummer untere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7591,"key":"x.nr3dev1hcae7","label":"WMZ3 Device 1 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7592,"key":"x.nr3dev1hcae4","label":"WMZ3 Device 1 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7593,"key":"x.nr3dev1hcae0","label":"WMZ3 Device 1 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7594,"key":"x.nr3dev2hcae7","label":"WMZ3 Device 2 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7595,"key":"x.nr3dev2hcae4","label":"WMZ3 Device 2 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7596,"key":"x.nr3dev2hcae0","label":"WMZ3 Device 2 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7597,"key":"x.nr3dev3hcae7","label":"WMZ3 Device 3 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7598,"key":"x.nr3dev3hcae4","label":"WMZ3 Device 3 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7599,"key":"x.nr3dev3hcae0","label":"WMZ3 Device 3 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7600,"key":"x.nr3qdev1nr5e4","label":"WMZ3 Qmax Dev1 Speichernr5 10^4","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7601,"key":"x.nr3qdev1nr5e0","label":"WMZ3 Qmax Dev1 Speichernr5 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7602,"key":"x.nr3qdev1nr5e_3","label":"WMZ3 Qmax Dev1 Speichernr5 10^-3","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7603,"enum":"durchfluss","key":"x.nr3qdev1nr5einh","label":"WMZ3 Einheit QmaxDev1Spnr5,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7604,"key":"x.nr3dev1nr5jahr","label":"WMZ3 Jahr für Dev1maxStorNr5","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7605,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr3dev1nr5datum","label":"WMZ3 Datum für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7606,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr3dev1nr5zeit","label":"WMZ3 Uhrzeit für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7607,"key":"x.nr3pdev1nr1e4","label":"WMZ3 Pmax für Dev1StorNr1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7608,"key":"x.nr3pdev1nr1e0","label":"WMZ3 Pmax für Dev1StorNr1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7609,"key":"x.nr3pdev1nr1e_3","label":"WMZ3 Pmax für Dev1StorNr1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7610,"enum":"leistung","key":"x.nr3pdev1nr1einh","label":"WMZ3 Einheit PmaxDev1StorNr1, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7611,"key":"x.nr3dev1nr1jahr","label":"WMZ3 Jahr für Dev1maxStorNr1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7612,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr3dev1nr1datum","label":"WMZ3 Datum für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7613,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr3dev1nr1zeit","label":"WMZ3 Uhrzeit für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":7614,"key":"x.nr3pmaxe4","label":"WMZ3 Leistung max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7615,"key":"x.nr3pmaxe0","label":"WMZ3 Leistung max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7616,"key":"x.nr3pmaxe_3","label":"WMZ3 Leistung max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7617,"enum":"leistung","key":"x.nr3pmaxeinh","label":"WMZ3 Einheit Leistung max, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7618,"key":"x.nr3qmaxe4","label":"WMZ3 Durchfluß max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7619,"key":"x.nr3qmaxe0","label":"WMZ3 Durchfluß max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7620,"key":"x.nr3qmaxe_3","label":"WMZ3 Durchfluß max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7621,"enum":"durchfluss","key":"x.nr3qmaxeinh","label":"WMZ3 Einheit Durchfluß max,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7623,"key":"x.nr3vlmaxe0","label":"WMZ3 Vorlauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7624,"key":"x.nr3vlmaxe_3","label":"WMZ3 Vorlauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7625,"enum":"temperatur","key":"x.nr3vlmaxeinh","label":"WMZ3 Einheit Vorlauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7627,"key":"x.nr3rlmaxe0","label":"WMZ3 Rücklauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7628,"key":"x.nr3rlmaxe_3","label":"WMZ3 Rücklauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7629,"enum":"temperatur","key":"x.nr3rlmaxeinh","label":"WMZ3 Einheit Rücklauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7630,"key":"x.nr3sysslaveadr","label":"WMZ3 echte WMZ-Adresse nach Zählerantwort","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7631,"key":"x.nr3deltate0","label":"WMZ3 Differenz (Vorlauf-Rücklauf) (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7632,"key":"x.nr3deltate_3","label":"WMZ3 Differenz (Vorlauf-Rücklauf) (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7633,"key":"x.nr3vta3e4","label":"WMZ3 Volumen Tarif3 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7634,"key":"x.nr3vta3e0","label":"WMZ3 Volumen Tarif3 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7635,"key":"x.nr3vta3e_3","label":"WMZ3 Volumen Tarif3 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7636,"enum":"volumen","key":"x.nr3vta3einh","label":"WMZ3 Einheit Volumen Tarif3, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7637,"key":"x.nr3pta1nr24e4","label":"WMZ3 P Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7638,"key":"x.nr3pta1nr24e0","label":"WMZ3 P Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7639,"key":"x.nr3pta1nr24e_3","label":"WMZ3 P Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7640,"enum":"leistung","key":"x.nr3pta1nr24einh","label":"WMZ3 Einheit PTarif1StorNr24, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7641,"key":"x.nr3qta1nr24e4","label":"WMZ3 Q Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7642,"key":"x.nr3qta1nr24e0","label":"WMZ3 Q Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7643,"key":"x.nr3qta1nr24e_3","label":"WMZ3 Q Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7644,"enum":"durchfluss","key":"x.nr3qta1nr24einh","label":"WMZ3 EinheitQTarif1StorNr24,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7645,"key":"x.nr3terrore3","label":"WMZ3 Zeit während Fehler (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7646,"key":"x.nr3terrore0","label":"WMZ3 Zeit während Fehler (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7647,"key":"x.nr3tinfoe3","label":"WMZ3 Info (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7648,"key":"x.nr3tinfoe0","label":"WMZ3 Info (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":7999,"key":"x.nr4syswmzflag","label":"WMZ4 Betriebszustand","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8000,"key":"x.nr4sysfsr","label":"WMZ4 Fehlerstatus-Register","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8001,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr4vdatum","label":"WMZ4 Lesedatum Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8002,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr4vzeit","label":"WMZ4 Leseuhrzeit Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8003,"key":"x.nr4tbtre3","label":"WMZ4 Betriebszeit x 10^3","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8004,"key":"x.nr4tbtre0","label":"WMZ4 Betriebszeit x 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8005,"key":"x.nr4qe4","label":"WMZ4 Durchfluß (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8006,"key":"x.nr4qe0","label":"WMZ4 Durchfluß (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8007,"key":"x.nr4qe_3","label":"WMZ4 Durchfluß (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8008,"enum":"durchfluss","key":"x.nr4qeinh","label":"WMZ4 Einheit Durchfluß, 0=m³/h, 1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8009,"key":"x.nr4ve4","label":"WMZ4 Volumen (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8010,"key":"x.nr4ve0","label":"WMZ4 Volumen (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8011,"key":"x.nr4ve_3","label":"WMZ4 Volumen (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8012,"enum":"volumen","key":"x.nr4veinh","label":"WMZ4 Einheit Volumen, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8013,"key":"x.nr4pe4","label":"WMZ4 Leistung (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8014,"key":"x.nr4pe0","label":"WMZ4 Leistung (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8015,"key":"x.nr4pe_3","label":"WMZ4 Leistung (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8016,"enum":"leistung","key":"x.nr4peinh","label":"WMZ4 Einheit Leistung, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8017,"key":"x.nr4we4","label":"WMZ4 Arbeit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8018,"key":"x.nr4we0","label":"WMZ4 Arbeit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8019,"key":"x.nr4we_3","label":"WMZ4 Arbeit (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8020,"enum":"arbeit","key":"x.nr4weinh","label":"WMZ4 Einheit Arbeit, 0=MWh, 1=kWh, 2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8021,"key":"x.nr4hersteller_id","label":"WMZ4 Hersteller-Identifikation","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8022,"key":"x.nr4vle0","label":"WMZ4 Vorlauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8023,"key":"x.nr4vle_3","label":"WMZ4 Vorlauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8024,"enum":"temperatur","key":"x.nr4vleinh","label":"WMZ4 Einheit Vorlauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8025,"key":"x.nr4wmz_firmware","label":"WMZ4 Firmware-Version Zähler","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8026,"key":"x.nr4rle0","label":"WMZ4 Rücklauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8027,"key":"x.nr4rle_3","label":"WMZ4 Rücklauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8028,"enum":"temperatur","key":"x.nr4rleinh","label":"WMZ4 Einheit Rücklauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8035,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr4stagdatum","label":"WMZ4 Lesedatum Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8036,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr4stagzeit","label":"WMZ4 Leseuhrzeit Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8037,"key":"x.nr4wstag1e4","label":"WMZ4 Arbeit Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8038,"key":"x.nr4wstag1e0","label":"WMZ4 Arbeit Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8039,"key":"x.nr4wstag1e_3","label":"WMZ4 Arbeit Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8040,"enum":"arbeit","key":"x.nr4wstag1einh","label":"WMZ4 Einheit Arbeit Stichtag 1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8041,"key":"x.nr4stag1jahr","label":"WMZ4 Jahr Stichtag 1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8042,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr4stag1datum","label":"WMZ4 Datum Stichtag 1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8043,"key":"x.nr4vstag1e4","label":"WMZ4 Volumen Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8044,"key":"x.nr4vstag1e0","label":"WMZ4 Volumen Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8045,"key":"x.nr4vstag1e_3","label":"WMZ4 Volumen Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8046,"enum":"volumen","key":"x.nr4vstag1einh","label":"WMZ4 Einheit Volumen Stichtag1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8047,"key":"x.nr4wstag2e4","label":"WMZ4 Arbeit Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8048,"key":"x.nr4wstag2e0","label":"WMZ4 Arbeit Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8049,"key":"x.nr4wstag2e_3","label":"WMZ4 Arbeit Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8050,"enum":"arbeit","key":"x.nr4wstag2einh","label":"WMZ4 Einheit Arbeit Stichtag 2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8051,"key":"x.nr4stag2jahr","label":"WMZ4 Jahr Stichtag2","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8052,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr4stag2datum","label":"WMZ4 Datum Stichtag2","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8053,"key":"x.nr4vstag2e4","label":"WMZ4 Volumen Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8054,"key":"x.nr4vstag2e0","label":"WMZ4 Volumen Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8055,"key":"x.nr4vstag2e_3","label":"WMZ4 Volumen Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8056,"enum":"volumen","key":"x.nr4vstag2einh","label":"WMZ4 Einheit Volumen Stichtag2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8057,"key":"x.nr4wdev1e4","label":"WMZ4 Arbeit Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8058,"key":"x.nr4wdev1e0","label":"WMZ4 Arbeit Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8059,"key":"x.nr4wdev1e_3","label":"WMZ4 Arbeit Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8060,"enum":"arbeit","key":"x.nr4wdev1einh","label":"WMZ4 Device1-Arbeit Einheit,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8061,"key":"x.nr4vdev1e4","label":"WMZ4 Volumen Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8062,"key":"x.nr4vdev1e0","label":"WMZ4 Volumen Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8063,"key":"x.nr4vdev1e_3","label":"WMZ4 Volumen Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8064,"enum":"volumen","key":"x.nr4vdev1einh","label":"WMZ4 Einheit Volumen Device1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8065,"key":"x.nr4wdev2e4","label":"WMZ4 Arbeit Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8066,"key":"x.nr4wdev2e0","label":"WMZ4 Arbeit Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8067,"key":"x.nr4wdev2e_3","label":"WMZ4 Arbeit Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8068,"enum":"arbeit","key":"x.nr4wdev2einh","label":"WMZ4 Einheit Arbeit Device2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8069,"key":"x.nr4vdev2e4","label":"WMZ4 Volumen Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8070,"key":"x.nr4vdev2e0","label":"WMZ4 Volumen Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8071,"key":"x.nr4vdev2e_3","label":"WMZ4 Volumen Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8072,"enum":"volumen","key":"x.nr4vdev2einh","label":"WMZ4 Einheit Volumen Device2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8073,"key":"x.nr4wta1e4","label":"WMZ4 Arbeit Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8074,"key":"x.nr4wta1e0","label":"WMZ4 Arbeit Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8075,"key":"x.nr4wta1e_3","label":"WMZ4 Arbeit Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8076,"enum":"arbeit","key":"x.nr4wta1einh","label":"WMZ4 Einheit Arbeit Tarif1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8077,"key":"x.nr4vta1e4","label":"WMZ4 Volumen Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8078,"key":"x.nr4vta1e0","label":"WMZ4 Volumen Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8079,"key":"x.nr4vta1e_3","label":"WMZ4 Volumen Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8080,"enum":"volumen","key":"x.nr4vta1einh","label":"WMZ4 Einheit Volumen Tarif1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8081,"key":"x.nr4wta2e4","label":"WMZ4 Arbeit Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8082,"key":"x.nr4wta2e0","label":"WMZ4 Arbeit Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8083,"key":"x.nr4wta2e_3","label":"WMZ4 Arbeit Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8084,"enum":"arbeit","key":"x.nr4wta2einh","label":"WMZ4 Einheit Arbeit Tarif2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8085,"key":"x.nr4vta2e4","label":"WMZ4 Volumen Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8086,"key":"x.nr4vta2e0","label":"WMZ4 Volumen Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8087,"key":"x.nr4vta2e_3","label":"WMZ4 Volumen Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8088,"enum":"volumen","key":"x.nr4vta2einh","label":"WMZ4 Einheit Volumen Tarif2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8089,"key":"x.nr4sysidhb","label":"WMZ4 Identnummer obere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8090,"key":"x.nr4sysidlb","label":"WMZ4 Identnummer untere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8091,"key":"x.nr4dev1hcae7","label":"WMZ4 Device 1 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8092,"key":"x.nr4dev1hcae4","label":"WMZ4 Device 1 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8093,"key":"x.nr4dev1hcae0","label":"WMZ4 Device 1 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8094,"key":"x.nr4dev2hcae7","label":"WMZ4 Device 2 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8095,"key":"x.nr4dev2hcae4","label":"WMZ4 Device 2 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8096,"key":"x.nr4dev2hcae0","label":"WMZ4 Device 2 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8097,"key":"x.nr4dev3hcae7","label":"WMZ4 Device 3 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8098,"key":"x.nr4dev3hcae4","label":"WMZ4 Device 3 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8099,"key":"x.nr4dev3hcae0","label":"WMZ4 Device 3 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8100,"key":"x.nr4qdev1nr5e4","label":"WMZ4 Qmax Dev1 Speichernr5 10^4","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8101,"key":"x.nr4qdev1nr5e0","label":"WMZ4 Qmax Dev1 Speichernr5 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8102,"key":"x.nr4qdev1nr5e_3","label":"WMZ4 Qmax Dev1 Speichernr5 10^-3","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8103,"enum":"durchfluss","key":"x.nr4qdev1nr5einh","label":"WMZ4 Einheit QmaxDev1Spnr5,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8104,"key":"x.nr4dev1nr5jahr","label":"WMZ4 Jahr für Dev1maxStorNr5","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8105,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr4dev1nr5datum","label":"WMZ4 Datum für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8106,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr4dev1nr5zeit","label":"WMZ4 Uhrzeit für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8107,"key":"x.nr4pdev1nr1e4","label":"WMZ4 Pmax für Dev1StorNr1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8108,"key":"x.nr4pdev1nr1e0","label":"WMZ4 Pmax für Dev1StorNr1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8109,"key":"x.nr4pdev1nr1e_3","label":"WMZ4 Pmax für Dev1StorNr1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8110,"enum":"leistung","key":"x.nr4pdev1nr1einh","label":"WMZ4 Einheit PmaxDev1StorNr1, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8111,"key":"x.nr4dev1nr1jahr","label":"WMZ4 Jahr für Dev1maxStorNr1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8112,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr4dev1nr1datum","label":"WMZ4 Datum für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8113,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr4dev1nr1zeit","label":"WMZ4 Uhrzeit für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8114,"key":"x.nr4pmaxe4","label":"WMZ4 Leistung max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8115,"key":"x.nr4pmaxe0","label":"WMZ4 Leistung max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8116,"key":"x.nr4pmaxe_3","label":"WMZ4 Leistung max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8117,"enum":"leistung","key":"x.nr4pmaxeinh","label":"WMZ4 Einheit Leistung max, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8118,"key":"x.nr4qmaxe4","label":"WMZ4 Durchfluß max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8119,"key":"x.nr4qmaxe0","label":"WMZ4 Durchfluß max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8120,"key":"x.nr4qmaxe_3","label":"WMZ4 Durchfluß max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8121,"enum":"durchfluss","key":"x.nr4qmaxeinh","label":"WMZ4 Einheit Durchfluß max,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8123,"key":"x.nr4vlmaxe0","label":"WMZ4 Vorlauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8124,"key":"x.nr4vlmaxe_3","label":"WMZ4 Vorlauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8125,"enum":"temperatur","key":"x.nr4vlmaxeinh","label":"WMZ4 Einheit Vorlauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8127,"key":"x.nr4rlmaxe0","label":"WMZ4 Rücklauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8128,"key":"x.nr4rlmaxe_3","label":"WMZ4 Rücklauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8129,"enum":"temperatur","key":"x.nr4rlmaxeinh","label":"WMZ4 Einheit Rücklauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8130,"key":"x.nr4sysslaveadr","label":"WMZ4 echte WMZ-Adresse nach Zählerantwort","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8131,"key":"x.nr4deltate0","label":"WMZ4 Differenz (Vorlauf-Rücklauf) (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8132,"key":"x.nr4deltate_3","label":"WMZ4 Differenz (Vorlauf-Rücklauf) (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8133,"key":"x.nr4vta3e4","label":"WMZ4 Volumen Tarif3 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8134,"key":"x.nr4vta3e0","label":"WMZ4 Volumen Tarif3 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8135,"key":"x.nr4vta3e_3","label":"WMZ4 Volumen Tarif3 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8136,"enum":"volumen","key":"x.nr4vta3einh","label":"WMZ4 Einheit Volumen Tarif3, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8137,"key":"x.nr4pta1nr24e4","label":"WMZ4 P Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8138,"key":"x.nr4pta1nr24e0","label":"WMZ4 P Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8139,"key":"x.nr4pta1nr24e_3","label":"WMZ4 P Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8140,"enum":"leistung","key":"x.nr4pta1nr24einh","label":"WMZ4 Einheit PTarif1StorNr24, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8141,"key":"x.nr4qta1nr24e4","label":"WMZ4 Q Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8142,"key":"x.nr4qta1nr24e0","label":"WMZ4 Q Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8143,"key":"x.nr4qta1nr24e_3","label":"WMZ4 Q Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8144,"enum":"durchfluss","key":"x.nr4qta1nr24einh","label":"WMZ4 EinheitQTarif1StorNr24,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8145,"key":"x.nr4terrore3","label":"WMZ4 Zeit während Fehler (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8146,"key":"x.nr4terrore0","label":"WMZ4 Zeit während Fehler (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8147,"key":"x.nr4tinfoe3","label":"WMZ4 Info (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8148,"key":"x.nr4tinfoe0","label":"WMZ4 Info (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8499,"key":"x.nr5syswmzflag","label":"WMZ5 Betriebszustand","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8500,"key":"x.nr5sysfsr","label":"WMZ5 Fehlerstatus-Register","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8501,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr5vdatum","label":"WMZ5 Lesedatum Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8502,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr5vzeit","label":"WMZ5 Leseuhrzeit Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8503,"key":"x.nr5tbtre3","label":"WMZ5 Betriebszeit x 10^3","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8504,"key":"x.nr5tbtre0","label":"WMZ5 Betriebszeit x 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8505,"key":"x.nr5qe4","label":"WMZ5 Durchfluß (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8506,"key":"x.nr5qe0","label":"WMZ5 Durchfluß (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8507,"key":"x.nr5qe_3","label":"WMZ5 Durchfluß (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8508,"enum":"durchfluss","key":"x.nr5qeinh","label":"WMZ5 Einheit Durchfluß, 0=m³/h, 1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8509,"key":"x.nr5ve4","label":"WMZ5 Volumen (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8510,"key":"x.nr5ve0","label":"WMZ5 Volumen (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8511,"key":"x.nr5ve_3","label":"WMZ5 Volumen (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8512,"enum":"volumen","key":"x.nr5veinh","label":"WMZ5 Einheit Volumen, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8513,"key":"x.nr5pe4","label":"WMZ5 Leistung (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8514,"key":"x.nr5pe0","label":"WMZ5 Leistung (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8515,"key":"x.nr5pe_3","label":"WMZ5 Leistung (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8516,"enum":"leistung","key":"x.nr5peinh","label":"WMZ5 Einheit Leistung, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8517,"key":"x.nr5we4","label":"WMZ5 Arbeit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8518,"key":"x.nr5we0","label":"WMZ5 Arbeit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8519,"key":"x.nr5we_3","label":"WMZ5 Arbeit (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8520,"enum":"arbeit","key":"x.nr5weinh","label":"WMZ5 Einheit Arbeit, 0=MWh, 1=kWh, 2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8521,"key":"x.nr5hersteller_id","label":"WMZ5 Hersteller-Identifikation","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8522,"key":"x.nr5vle0","label":"WMZ5 Vorlauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8523,"key":"x.nr5vle_3","label":"WMZ5 Vorlauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8524,"enum":"temperatur","key":"x.nr5vleinh","label":"WMZ5 Einheit Vorlauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8525,"key":"x.nr5wmz_firmware","label":"WMZ5 Firmware-Version Zähler","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8526,"key":"x.nr5rle0","label":"WMZ5 Rücklauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8527,"key":"x.nr5rle_3","label":"WMZ5 Rücklauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8528,"enum":"temperatur","key":"x.nr5rleinh","label":"WMZ5 Einheit Rücklauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8535,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr5stagdatum","label":"WMZ5 Lesedatum Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8536,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr5stagzeit","label":"WMZ5 Leseuhrzeit Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8537,"key":"x.nr5wstag1e4","label":"WMZ5 Arbeit Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8538,"key":"x.nr5wstag1e0","label":"WMZ5 Arbeit Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8539,"key":"x.nr5wstag1e_3","label":"WMZ5 Arbeit Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8540,"enum":"arbeit","key":"x.nr5wstag1einh","label":"WMZ5 Einheit Arbeit Stichtag 1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8541,"key":"x.nr5stag1jahr","label":"WMZ5 Jahr Stichtag 1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8542,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr5stag1datum","label":"WMZ5 Datum Stichtag 1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8543,"key":"x.nr5vstag1e4","label":"WMZ5 Volumen Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8544,"key":"x.nr5vstag1e0","label":"WMZ5 Volumen Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8545,"key":"x.nr5vstag1e_3","label":"WMZ5 Volumen Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8546,"enum":"volumen","key":"x.nr5vstag1einh","label":"WMZ5 Einheit Volumen Stichtag1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8547,"key":"x.nr5wstag2e4","label":"WMZ5 Arbeit Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8548,"key":"x.nr5wstag2e0","label":"WMZ5 Arbeit Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8549,"key":"x.nr5wstag2e_3","label":"WMZ5 Arbeit Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8550,"enum":"arbeit","key":"x.nr5wstag2einh","label":"WMZ5 Einheit Arbeit Stichtag 2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8551,"key":"x.nr5stag2jahr","label":"WMZ5 Jahr Stichtag2","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8552,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr5stag2datum","label":"WMZ5 Datum Stichtag2","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8553,"key":"x.nr5vstag2e4","label":"WMZ5 Volumen Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8554,"key":"x.nr5vstag2e0","label":"WMZ5 Volumen Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8555,"key":"x.nr5vstag2e_3","label":"WMZ5 Volumen Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8556,"enum":"volumen","key":"x.nr5vstag2einh","label":"WMZ5 Einheit Volumen Stichtag2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8557,"key":"x.nr5wdev1e4","label":"WMZ5 Arbeit Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8558,"key":"x.nr5wdev1e0","label":"WMZ5 Arbeit Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8559,"key":"x.nr5wdev1e_3","label":"WMZ5 Arbeit Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8560,"enum":"arbeit","key":"x.nr5wdev1einh","label":"WMZ5 Device1-Arbeit Einheit,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8561,"key":"x.nr5vdev1e4","label":"WMZ5 Volumen Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8562,"key":"x.nr5vdev1e0","label":"WMZ5 Volumen Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8563,"key":"x.nr5vdev1e_3","label":"WMZ5 Volumen Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8564,"enum":"volumen","key":"x.nr5vdev1einh","label":"WMZ5 Einheit Volumen Device1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8565,"key":"x.nr5wdev2e4","label":"WMZ5 Arbeit Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8566,"key":"x.nr5wdev2e0","label":"WMZ5 Arbeit Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8567,"key":"x.nr5wdev2e_3","label":"WMZ5 Arbeit Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8568,"enum":"arbeit","key":"x.nr5wdev2einh","label":"WMZ5 Einheit Arbeit Device2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8569,"key":"x.nr5vdev2e4","label":"WMZ5 Volumen Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8570,"key":"x.nr5vdev2e0","label":"WMZ5 Volumen Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8571,"key":"x.nr5vdev2e_3","label":"WMZ5 Volumen Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8572,"enum":"volumen","key":"x.nr5vdev2einh","label":"WMZ5 Einheit Volumen Device2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8573,"key":"x.nr5wta1e4","label":"WMZ5 Arbeit Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8574,"key":"x.nr5wta1e0","label":"WMZ5 Arbeit Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8575,"key":"x.nr5wta1e_3","label":"WMZ5 Arbeit Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8576,"enum":"arbeit","key":"x.nr5wta1einh","label":"WMZ5 Einheit Arbeit Tarif1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8577,"key":"x.nr5vta1e4","label":"WMZ5 Volumen Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8578,"key":"x.nr5vta1e0","label":"WMZ5 Volumen Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8579,"key":"x.nr5vta1e_3","label":"WMZ5 Volumen Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8580,"enum":"volumen","key":"x.nr5vta1einh","label":"WMZ5 Einheit Volumen Tarif1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8581,"key":"x.nr5wta2e4","label":"WMZ5 Arbeit Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8582,"key":"x.nr5wta2e0","label":"WMZ5 Arbeit Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8583,"key":"x.nr5wta2e_3","label":"WMZ5 Arbeit Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8584,"enum":"arbeit","key":"x.nr5wta2einh","label":"WMZ5 Einheit Arbeit Tarif2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8585,"key":"x.nr5vta2e4","label":"WMZ5 Volumen Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8586,"key":"x.nr5vta2e0","label":"WMZ5 Volumen Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8587,"key":"x.nr5vta2e_3","label":"WMZ5 Volumen Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8588,"enum":"volumen","key":"x.nr5vta2einh","label":"WMZ5 Einheit Volumen Tarif2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8589,"key":"x.nr5sysidhb","label":"WMZ5 Identnummer obere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8590,"key":"x.nr5sysidlb","label":"WMZ5 Identnummer untere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8591,"key":"x.nr5dev1hcae7","label":"WMZ5 Device 1 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8592,"key":"x.nr5dev1hcae4","label":"WMZ5 Device 1 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8593,"key":"x.nr5dev1hcae0","label":"WMZ5 Device 1 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8594,"key":"x.nr5dev2hcae7","label":"WMZ5 Device 2 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8595,"key":"x.nr5dev2hcae4","label":"WMZ5 Device 2 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8596,"key":"x.nr5dev2hcae0","label":"WMZ5 Device 2 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8597,"key":"x.nr5dev3hcae7","label":"WMZ5 Device 3 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8598,"key":"x.nr5dev3hcae4","label":"WMZ5 Device 3 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8599,"key":"x.nr5dev3hcae0","label":"WMZ5 Device 3 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8600,"key":"x.nr5qdev1nr5e4","label":"WMZ5 Qmax Dev1 Speichernr5 10^4","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8601,"key":"x.nr5qdev1nr5e0","label":"WMZ5 Qmax Dev1 Speichernr5 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8602,"key":"x.nr5qdev1nr5e_3","label":"WMZ5 Qmax Dev1 Speichernr5 10^-3","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8603,"enum":"durchfluss","key":"x.nr5qdev1nr5einh","label":"WMZ5 Einheit QmaxDev1Spnr5,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8604,"key":"x.nr5dev1nr5jahr","label":"WMZ5 Jahr für Dev1maxStorNr5","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8605,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr5dev1nr5datum","label":"WMZ5 Datum für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8606,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr5dev1nr5zeit","label":"WMZ5 Uhrzeit für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8607,"key":"x.nr5pdev1nr1e4","label":"WMZ5 Pmax für Dev1StorNr1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8608,"key":"x.nr5pdev1nr1e0","label":"WMZ5 Pmax für Dev1StorNr1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8609,"key":"x.nr5pdev1nr1e_3","label":"WMZ5 Pmax für Dev1StorNr1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8610,"enum":"leistung","key":"x.nr5pdev1nr1einh","label":"WMZ5 Einheit PmaxDev1StorNr1, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8611,"key":"x.nr5dev1nr1jahr","label":"WMZ5 Jahr für Dev1maxStorNr1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8612,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr5dev1nr1datum","label":"WMZ5 Datum für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8613,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr5dev1nr1zeit","label":"WMZ5 Uhrzeit für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":8614,"key":"x.nr5pmaxe4","label":"WMZ5 Leistung max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8615,"key":"x.nr5pmaxe0","label":"WMZ5 Leistung max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8616,"key":"x.nr5pmaxe_3","label":"WMZ5 Leistung max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8617,"enum":"leistung","key":"x.nr5pmaxeinh","label":"WMZ5 Einheit Leistung max, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8618,"key":"x.nr5qmaxe4","label":"WMZ5 Durchfluß max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8619,"key":"x.nr5qmaxe0","label":"WMZ5 Durchfluß max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8620,"key":"x.nr5qmaxe_3","label":"WMZ5 Durchfluß max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8621,"enum":"durchfluss","key":"x.nr5qmaxeinh","label":"WMZ5 Einheit Durchfluß max,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8623,"key":"x.nr5vlmaxe0","label":"WMZ5 Vorlauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8624,"key":"x.nr5vlmaxe_3","label":"WMZ5 Vorlauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8625,"enum":"temperatur","key":"x.nr5vlmaxeinh","label":"WMZ5 Einheit Vorlauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8627,"key":"x.nr5rlmaxe0","label":"WMZ5 Rücklauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8628,"key":"x.nr5rlmaxe_3","label":"WMZ5 Rücklauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8629,"enum":"temperatur","key":"x.nr5rlmaxeinh","label":"WMZ5 Einheit Rücklauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8630,"key":"x.nr5sysslaveadr","label":"WMZ5 echte WMZ-Adresse nach Zählerantwort","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8631,"key":"x.nr5deltate0","label":"WMZ5 Differenz (Vorlauf-Rücklauf) (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8632,"key":"x.nr5deltate_3","label":"WMZ5 Differenz (Vorlauf-Rücklauf) (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8633,"key":"x.nr5vta3e4","label":"WMZ5 Volumen Tarif3 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8634,"key":"x.nr5vta3e0","label":"WMZ5 Volumen Tarif3 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8635,"key":"x.nr5vta3e_3","label":"WMZ5 Volumen Tarif3 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8636,"enum":"volumen","key":"x.nr5vta3einh","label":"WMZ5 Einheit Volumen Tarif3, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8637,"key":"x.nr5pta1nr24e4","label":"WMZ5 P Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8638,"key":"x.nr5pta1nr24e0","label":"WMZ5 P Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8639,"key":"x.nr5pta1nr24e_3","label":"WMZ5 P Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8640,"enum":"leistung","key":"x.nr5pta1nr24einh","label":"WMZ5 Einheit PTarif1StorNr24, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8641,"key":"x.nr5qta1nr24e4","label":"WMZ5 Q Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8642,"key":"x.nr5qta1nr24e0","label":"WMZ5 Q Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8643,"key":"x.nr5qta1nr24e_3","label":"WMZ5 Q Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8644,"enum":"durchfluss","key":"x.nr5qta1nr24einh","label":"WMZ5 EinheitQTarif1StorNr24,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8645,"key":"x.nr5terrore3","label":"WMZ5 Zeit während Fehler (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8646,"key":"x.nr5terrore0","label":"WMZ5 Zeit während Fehler (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8647,"key":"x.nr5tinfoe3","label":"WMZ5 Info (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8648,"key":"x.nr5tinfoe0","label":"WMZ5 Info (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":8999,"key":"x.nr6syswmzflag","label":"WMZ6 Betriebszustand","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9000,"key":"x.nr6sysfsr","label":"WMZ6 Fehlerstatus-Register","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9001,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr6vdatum","label":"WMZ6 Lesedatum Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9002,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr6vzeit","label":"WMZ6 Leseuhrzeit Volumen","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9003,"key":"x.nr6tbtre3","label":"WMZ6 Betriebszeit x 10^3","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9004,"key":"x.nr6tbtre0","label":"WMZ6 Betriebszeit x 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9005,"key":"x.nr6qe4","label":"WMZ6 Durchfluß (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9006,"key":"x.nr6qe0","label":"WMZ6 Durchfluß (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9007,"key":"x.nr6qe_3","label":"WMZ6 Durchfluß (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9008,"enum":"durchfluss","key":"x.nr6qeinh","label":"WMZ6 Einheit Durchfluß, 0=m³/h, 1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9009,"key":"x.nr6ve4","label":"WMZ6 Volumen (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9010,"key":"x.nr6ve0","label":"WMZ6 Volumen (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9011,"key":"x.nr6ve_3","label":"WMZ6 Volumen (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9012,"enum":"volumen","key":"x.nr6veinh","label":"WMZ6 Einheit Volumen, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9013,"key":"x.nr6pe4","label":"WMZ6 Leistung (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9014,"key":"x.nr6pe0","label":"WMZ6 Leistung (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9015,"key":"x.nr6pe_3","label":"WMZ6 Leistung (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9016,"enum":"leistung","key":"x.nr6peinh","label":"WMZ6 Einheit Leistung, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9017,"key":"x.nr6we4","label":"WMZ6 Arbeit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9018,"key":"x.nr6we0","label":"WMZ6 Arbeit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9019,"key":"x.nr6we_3","label":"WMZ6 Arbeit (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9020,"enum":"arbeit","key":"x.nr6weinh","label":"WMZ6 Einheit Arbeit, 0=MWh, 1=kWh, 2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9021,"key":"x.nr6hersteller_id","label":"WMZ6 Hersteller-Identifikation","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9022,"key":"x.nr6vle0","label":"WMZ6 Vorlauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9023,"key":"x.nr6vle_3","label":"WMZ6 Vorlauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9024,"enum":"temperatur","key":"x.nr6vleinh","label":"WMZ6 Einheit Vorlauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9025,"key":"x.nr6wmz_firmware","label":"WMZ6 Firmware-Version Zähler","scale":0.01,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9026,"key":"x.nr6rle0","label":"WMZ6 Rücklauftemperatur (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9027,"key":"x.nr6rle_3","label":"WMZ6 Rücklauftemperatur (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9028,"enum":"temperatur","key":"x.nr6rleinh","label":"WMZ6 Einheit Rücklauftemperatur, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9035,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr6stagdatum","label":"WMZ6 Lesedatum Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9036,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr6stagzeit","label":"WMZ6 Leseuhrzeit Stichtag","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9037,"key":"x.nr6wstag1e4","label":"WMZ6 Arbeit Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9038,"key":"x.nr6wstag1e0","label":"WMZ6 Arbeit Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9039,"key":"x.nr6wstag1e_3","label":"WMZ6 Arbeit Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9040,"enum":"arbeit","key":"x.nr6wstag1einh","label":"WMZ6 Einheit Arbeit Stichtag 1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9041,"key":"x.nr6stag1jahr","label":"WMZ6 Jahr Stichtag 1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9042,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr6stag1datum","label":"WMZ6 Datum Stichtag 1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9043,"key":"x.nr6vstag1e4","label":"WMZ6 Volumen Stichtag1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9044,"key":"x.nr6vstag1e0","label":"WMZ6 Volumen Stichtag1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9045,"key":"x.nr6vstag1e_3","label":"WMZ6 Volumen Stichtag1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9046,"enum":"volumen","key":"x.nr6vstag1einh","label":"WMZ6 Einheit Volumen Stichtag1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9047,"key":"x.nr6wstag2e4","label":"WMZ6 Arbeit Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9048,"key":"x.nr6wstag2e0","label":"WMZ6 Arbeit Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9049,"key":"x.nr6wstag2e_3","label":"WMZ6 Arbeit Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9050,"enum":"arbeit","key":"x.nr6wstag2einh","label":"WMZ6 Einheit Arbeit Stichtag 2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9051,"key":"x.nr6stag2jahr","label":"WMZ6 Jahr Stichtag2","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9052,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr6stag2datum","label":"WMZ6 Datum Stichtag2","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9053,"key":"x.nr6vstag2e4","label":"WMZ6 Volumen Stichtag2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9054,"key":"x.nr6vstag2e0","label":"WMZ6 Volumen Stichtag2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9055,"key":"x.nr6vstag2e_3","label":"WMZ6 Volumen Stichtag2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9056,"enum":"volumen","key":"x.nr6vstag2einh","label":"WMZ6 Einheit Volumen Stichtag2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9057,"key":"x.nr6wdev1e4","label":"WMZ6 Arbeit Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9058,"key":"x.nr6wdev1e0","label":"WMZ6 Arbeit Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9059,"key":"x.nr6wdev1e_3","label":"WMZ6 Arbeit Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9060,"enum":"arbeit","key":"x.nr6wdev1einh","label":"WMZ6 Device1-Arbeit Einheit,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9061,"key":"x.nr6vdev1e4","label":"WMZ6 Volumen Device1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9062,"key":"x.nr6vdev1e0","label":"WMZ6 Volumen Device1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9063,"key":"x.nr6vdev1e_3","label":"WMZ6 Volumen Device1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9064,"enum":"volumen","key":"x.nr6vdev1einh","label":"WMZ6 Einheit Volumen Device1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9065,"key":"x.nr6wdev2e4","label":"WMZ6 Arbeit Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9066,"key":"x.nr6wdev2e0","label":"WMZ6 Arbeit Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9067,"key":"x.nr6wdev2e_3","label":"WMZ6 Arbeit Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9068,"enum":"arbeit","key":"x.nr6wdev2einh","label":"WMZ6 Einheit Arbeit Device2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9069,"key":"x.nr6vdev2e4","label":"WMZ6 Volumen Device2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9070,"key":"x.nr6vdev2e0","label":"WMZ6 Volumen Device2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9071,"key":"x.nr6vdev2e_3","label":"WMZ6 Volumen Device2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9072,"enum":"volumen","key":"x.nr6vdev2einh","label":"WMZ6 Einheit Volumen Device2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9073,"key":"x.nr6wta1e4","label":"WMZ6 Arbeit Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9074,"key":"x.nr6wta1e0","label":"WMZ6 Arbeit Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9075,"key":"x.nr6wta1e_3","label":"WMZ6 Arbeit Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9076,"enum":"arbeit","key":"x.nr6wta1einh","label":"WMZ6 Einheit Arbeit Tarif1,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9077,"key":"x.nr6vta1e4","label":"WMZ6 Volumen Tarif1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9078,"key":"x.nr6vta1e0","label":"WMZ6 Volumen Tarif1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9079,"key":"x.nr6vta1e_3","label":"WMZ6 Volumen Tarif1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9080,"enum":"volumen","key":"x.nr6vta1einh","label":"WMZ6 Einheit Volumen Tarif1, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9081,"key":"x.nr6wta2e4","label":"WMZ6 Arbeit Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9082,"key":"x.nr6wta2e0","label":"WMZ6 Arbeit Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9083,"key":"x.nr6wta2e_3","label":"WMZ6 Arbeit Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9084,"enum":"arbeit","key":"x.nr6wta2einh","label":"WMZ6 Einheit Arbeit Tarif2,0=MWh,1=kWh,2=GJ","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9085,"key":"x.nr6vta2e4","label":"WMZ6 Volumen Tarif2 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9086,"key":"x.nr6vta2e0","label":"WMZ6 Volumen Tarif2 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9087,"key":"x.nr6vta2e_3","label":"WMZ6 Volumen Tarif2 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9088,"enum":"volumen","key":"x.nr6vta2einh","label":"WMZ6 Einheit Volumen Tarif2, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9089,"key":"x.nr6sysidhb","label":"WMZ6 Identnummer obere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9090,"key":"x.nr6sysidlb","label":"WMZ6 Identnummer untere 4 Stellen","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9091,"key":"x.nr6dev1hcae7","label":"WMZ6 Device 1 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9092,"key":"x.nr6dev1hcae4","label":"WMZ6 Device 1 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9093,"key":"x.nr6dev1hcae0","label":"WMZ6 Device 1 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9094,"key":"x.nr6dev2hcae7","label":"WMZ6 Device 2 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9095,"key":"x.nr6dev2hcae4","label":"WMZ6 Device 2 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9096,"key":"x.nr6dev2hcae0","label":"WMZ6 Device 2 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9097,"key":"x.nr6dev3hcae7","label":"WMZ6 Device 3 Zählen ohne Einheit (10^7)","scale":10000000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9098,"key":"x.nr6dev3hcae4","label":"WMZ6 Device 3 Zählen ohne Einheit (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9099,"key":"x.nr6dev3hcae0","label":"WMZ6 Device 3 Zählen ohne Einheit (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9100,"key":"x.nr6qdev1nr5e4","label":"WMZ6 Qmax Dev1 Speichernr5 10^4","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9101,"key":"x.nr6qdev1nr5e0","label":"WMZ6 Qmax Dev1 Speichernr5 10^0","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9102,"key":"x.nr6qdev1nr5e_3","label":"WMZ6 Qmax Dev1 Speichernr5 10^-3","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9103,"enum":"durchfluss","key":"x.nr6qdev1nr5einh","label":"WMZ6 Einheit QmaxDev1Spnr5,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9104,"key":"x.nr6dev1nr5jahr","label":"WMZ6 Jahr für Dev1maxStorNr5","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9105,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr6dev1nr5datum","label":"WMZ6 Datum für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9106,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr6dev1nr5zeit","label":"WMZ6 Uhrzeit für Dev1maxStorNr5","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9107,"key":"x.nr6pdev1nr1e4","label":"WMZ6 Pmax für Dev1StorNr1 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9108,"key":"x.nr6pdev1nr1e0","label":"WMZ6 Pmax für Dev1StorNr1 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9109,"key":"x.nr6pdev1nr1e_3","label":"WMZ6 Pmax für Dev1StorNr1 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9110,"enum":"leistung","key":"x.nr6pdev1nr1einh","label":"WMZ6 Einheit PmaxDev1StorNr1, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9111,"key":"x.nr6dev1nr1jahr","label":"WMZ6 Jahr für Dev1maxStorNr1","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9112,"datetime":{"day":{"div":100,"register":0},"month":{"mod":100,"register":0}},"key":"x.nr6dev1nr1datum","label":"WMZ6 Datum für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9113,"datetime":{"hour":{"div":100,"register":0},"minute":{"mod":100,"register":0}},"key":"x.nr6dev1nr1zeit","label":"WMZ6 Uhrzeit für Dev1maxStorNr1","length":1,"sources":["smarthomeng"],"table":"holding","type":"datetime","verified":false},{"address":9114,"key":"x.nr6pmaxe4","label":"WMZ6 Leistung max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9115,"key":"x.nr6pmaxe0","label":"WMZ6 Leistung max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9116,"key":"x.nr6pmaxe_3","label":"WMZ6 Leistung max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9117,"enum":"leistung","key":"x.nr6pmaxeinh","label":"WMZ6 Einheit Leistung max, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9118,"key":"x.nr6qmaxe4","label":"WMZ6 Durchfluß max (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9119,"key":"x.nr6qmaxe0","label":"WMZ6 Durchfluß max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9120,"key":"x.nr6qmaxe_3","label":"WMZ6 Durchfluß max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9121,"enum":"durchfluss","key":"x.nr6qmaxeinh","label":"WMZ6 Einheit Durchfluß max,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9123,"key":"x.nr6vlmaxe0","label":"WMZ6 Vorlauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9124,"key":"x.nr6vlmaxe_3","label":"WMZ6 Vorlauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9125,"enum":"temperatur","key":"x.nr6vlmaxeinh","label":"WMZ6 Einheit Vorlauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9127,"key":"x.nr6rlmaxe0","label":"WMZ6 Rücklauftemperatur max (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9128,"key":"x.nr6rlmaxe_3","label":"WMZ6 Rücklauftemperatur max (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9129,"enum":"temperatur","key":"x.nr6rlmaxeinh","label":"WMZ6 Einheit Rücklauftemperatur max, 0=°C","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9130,"key":"x.nr6sysslaveadr","label":"WMZ6 echte WMZ-Adresse nach Zählerantwort","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9131,"key":"x.nr6deltate0","label":"WMZ6 Differenz (Vorlauf-Rücklauf) (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9132,"key":"x.nr6deltate_3","label":"WMZ6 Differenz (Vorlauf-Rücklauf) (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9133,"key":"x.nr6vta3e4","label":"WMZ6 Volumen Tarif3 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9134,"key":"x.nr6vta3e0","label":"WMZ6 Volumen Tarif3 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9135,"key":"x.nr6vta3e_3","label":"WMZ6 Volumen Tarif3 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9136,"enum":"volumen","key":"x.nr6vta3einh","label":"WMZ6 Einheit Volumen Tarif3, 0=m³, 1=l","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9137,"key":"x.nr6pta1nr24e4","label":"WMZ6 P Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9138,"key":"x.nr6pta1nr24e0","label":"WMZ6 P Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9139,"key":"x.nr6pta1nr24e_3","label":"WMZ6 P Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9140,"enum":"leistung","key":"x.nr6pta1nr24einh","label":"WMZ6 Einheit PTarif1StorNr24, 0=kW, 1=MW","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9141,"key":"x.nr6qta1nr24e4","label":"WMZ6 Q Tarif1StorNr24 (10^4)","scale":10000,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9142,"key":"x.nr6qta1nr24e0","label":"WMZ6 Q Tarif1StorNr24 (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9143,"key":"x.nr6qta1nr24e_3","label":"WMZ6 Q Tarif1StorNr24 (10^-3)","scale":0.001,"sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9144,"enum":"durchfluss","key":"x.nr6qta1nr24einh","label":"WMZ6 EinheitQTarif1StorNr24,0=m³/h,1=l/h","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9145,"key":"x.nr6terrore3","label":"WMZ6 Zeit während Fehler (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9146,"key":"x.nr6terrore0","label":"WMZ6 Zeit während Fehler (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9147,"key":"x.nr6tinfoe3","label":"WMZ6 Info (10^3)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false},{"address":9148,"key":"x.nr6tinfoe0","label":"WMZ6 Info (10^0)","sources":["smarthomeng"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"fhem","title":"FHEM (home automation; Modbus modules)"},{"id":"smarthomeng","title":"SmartHomeNG plugins"},{"id":"trovis-modbus","title":"trovis-modbus (Python library, used by the samson_trovis_557x Home Assistant integration)"}]}
