{"connection":{"default_port":502,"default_unit":64,"transports":["tcp"]},"id":"sax-power-home","kind":"battery","manufacturer":"SAX","modbusspec":0,"name":"SAX Power Home (Plus)","points":[{"address":46,"key":"battery_soc","label":"Battery state of charge","sources":["evcc"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":47,"key":"x.battery_power_1","label":"Battery power (part 1)","sources":["evcc"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":48,"key":"x.grid_power_1","label":"Grid power (part 1)","sources":["evcc"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":40029,"key":"battery_power","label":"Active power","positive":"discharge","sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40053,"key":"x.reference_maximum_power","label":"Reference maximum power","sources":["openems"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":40072,"key":"grid_power","label":"Active power","positive":"export","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40073,"key":"x.active_power_l1","label":"Active power l1","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40074,"key":"x.active_power_l2","label":"Active power l2","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40075,"key":"x.active_power_l3","label":"Active power l3","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40097,"key":"x.capacity","label":"Capacity","scale":0.001,"sources":["openems"],"table":"holding","type":"s16","unit":"kWh","verified":false},{"address":40098,"key":"x.allowed_charge_power","label":"Allowed charge power","sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40099,"key":"x.allowed_discharge_power","label":"Allowed discharge power","sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40102,"key":"x.soc","label":"State of Charge of the energy storage system","sources":["openems"],"table":"holding","type":"s16","unit":"%","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
