{"connection":{"default_port":502,"default_unit":1},"id":"sbc-ald1","kind":"meter","manufacturer":"Saia-Burgess Controls","modbusspec":0,"models":[{"id":"unidirectional","name":"ALD1 unidirectional"},{"id":"bidirectional","name":"ALD1 bidirectional"}],"name":"ALD1 single-phase energy meter","points":[{"address":27,"key":"x.total_energy","label":"Energy Total","scale":0.01,"sources":["openhab"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":29,"key":"x.partial_energy","label":"Energy Counter Resettable","models":["unidirectional"],"scale":0.01,"sources":["openhab"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":29,"key":"x.feeding_back_energy","label":"Energy Feeding Back","models":["bidirectional"],"scale":0.01,"sources":["openhab"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":35,"key":"x.voltage","label":"Effective Voltage","sources":["openhab"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36,"key":"x.current","label":"Effective Current","scale":0.1,"sources":["openhab"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":37,"key":"x.active_power","label":"Effective Active Power","scale":10,"sources":["openhab"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":38,"key":"x.reactive_power","label":"Effective Reactive Power","scale":10,"sources":["openhab"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":39,"key":"x.power_factor","label":"Power Factor","scale":0.01,"sources":["openhab"],"table":"holding","type":"s16","verified":false}],"sources":[{"id":"openhab","title":"openHAB add-ons (Modbus bindings)"}]}
