{"connection":{"default_port":502,"default_unit":1},"id":"schneider-acti9-smartlink","kind":"meter","manufacturer":"Schneider Electric","modbusspec":0,"name":"Acti9 Smartlink","points":[{"address":2999,"key":"l1_current","label":"Current L1","sources":["openems"],"table":"input","type":"f32","unit":"A","verified":false},{"address":3001,"key":"l2_current","label":"Current L2","sources":["openems"],"table":"input","type":"f32","unit":"A","verified":false},{"address":3003,"key":"l3_current","label":"Current L3","sources":["openems"],"table":"input","type":"f32","unit":"A","verified":false},{"address":3027,"key":"l1_voltage","label":"Voltage L1","sources":["openems"],"table":"input","type":"f32","unit":"V","verified":false},{"address":3029,"key":"l2_voltage","label":"Voltage L2","sources":["openems"],"table":"input","type":"f32","unit":"V","verified":false},{"address":3031,"key":"l3_voltage","label":"Voltage L3","sources":["openems"],"table":"input","type":"f32","unit":"V","verified":false},{"address":3053,"key":"x.active_power_l1","label":"Active Power L1","sources":["openems"],"table":"input","type":"f32","unit":"W","verified":false},{"address":3055,"key":"x.active_power_l2","label":"Active Power L2","sources":["openems"],"table":"input","type":"f32","unit":"W","verified":false},{"address":3057,"key":"x.active_power_l3","label":"Active Power L3","sources":["openems"],"table":"input","type":"f32","unit":"W","verified":false},{"address":3059,"key":"x.active_power","label":"Active Power","sources":["openems"],"table":"input","type":"f32","unit":"W","verified":false},{"address":3067,"key":"reactive_power","label":"Reactive Power","sources":["openems"],"table":"input","type":"f32","unit":"var","verified":false},{"address":3109,"key":"frequency","label":"Frequency","sources":["openems"],"table":"input","type":"f32","unit":"Hz","verified":false},{"address":3207,"key":"x.active_consumption_energy","label":"Active Consumption Energy","scale":0.001,"sources":["openems"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":3211,"key":"x.active_production_energy","label":"Active Production Energy","scale":0.001,"sources":["openems"],"table":"input","type":"u64","unit":"kWh","verified":false}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
