{"connection":{"default_port":502,"default_unit":10,"limits":{"max_gap":8,"max_registers":125},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"derived":[{"key":"pv_power","label":"Solar power (DC power input 1 + input 2)","sum":[{"key":"x.pv1_power"},{"key":"x.pv2_power"}],"unit":"W"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarm_code":{"0":"No active alarm","10":"AC relay fault","131":"Low efficiency fault","2018":"AC internal communication error","203":"DC initialisation fault","204":"DC self-test fault","205":"AC initialisation fault","206":"AC self-test fault","2060":"AC low temperature","2061":"AC modules over-temperature","2062":"DC modules over-temperature","2101":"DC internal communication error","2102":"DC-AC communication error","2401":"Grid under-frequency (fast)","2402":"Grid over-frequency (fast)","2406":"Grid under-voltage (fast)","2407":"Grid over-voltage (fast)","2408":"Grid under-voltage (instantaneous)","2410":"Grid over-voltage (instantaneous)","2411":"AC over-current (instantaneous)","2415":"Grid over-voltage (10 min average)","2416":"Grid under-frequency (slow)","2417":"Grid over-frequency (slow)","2418":"Grid under-voltage (slow)","2419":"Grid over-voltage (slow)","2450":"Grid not available","2460":"AC over-current","2605":"PV 1 over-voltage","2606":"PV 2 over-voltage","2616":"PV insulation error","2624":"PV 1 and 2 over-current","2631":"PV under-voltage","2633":"PV 1 over-current (PV 1 off)","2634":"PV 2 over-current (PV 2 off)","2646":"RCMU error","2647":"RCMU error","2648":"Low efficiency error","31":"AC current sensor fault","32":"AC temperature sensor fault","33":"DC temperature sensor fault","4003":"Replace fan","4004":"Loss of cooling","4061":"Ambient over-temperature derating","4065":"DC module 1 over-temperature derating","4066":"DC module 2 over-temperature derating","4068":"DC module 1 over-temperature, PV 1 off","4069":"DC module 2 over-temperature, PV 2 off","4656":"PV 1 under-voltage","4657":"PV 2 under-voltage","4660":"AC module over-temperature derating","4661":"PV 1 surge protection needs service","4662":"PV 2 surge protection needs service","4663":"AC surge protection needs service","4680":"Invalid date","47":"AC voltage sensor fault","4700":"Low power","7000":"Communication processor internal error","701":"DC injection fault","702":"RCMU fault","703":"Arc fault (AFCI)","704":"Arc fault self-test failed","705":"PV input reversed","706":"DC injection high current","708":"RCMU fault","709":"Arc fault","710":"System configuration fault","711":"Shared system configuration fault","712":"AC internal configuration fault","713":"DC internal configuration fault","714":"RPO power module error","8000":"AC processor internal error","9000":"DC processor internal error"},"mppt_state":{"1":"Off","2":"Sleeping","3":"Starting","4":"MPPT","5":"Throttled","6":"Shutting down","7":"Fault","8":"Standby","9":"Test"},"sunspec_state":{"1":"Off","2":"Sleeping","3":"Starting","4":"Producing (MPPT)","5":"Throttled","6":"Shutting down","7":"Fault","8":"Standby"},"vendor_state":{"2":"Reconnecting to grid","21":"No PV","22":"Offline (service or error)","23":"Derating","3":"Online, producing"}},"flags":{"dc_events":{"0":"Ground fault","1":"Input over-voltage","12":"Blown fuse","13":"Under-temperature","14":"Memory loss","15":"Arc detected","20":"Test failed","21":"Input under-voltage","22":"Input over-current","3":"DC disconnect open","5":"Cabinet open","6":"Manual shutdown","7":"Over-temperature"},"evt1":{"0":"Ground fault","1":"DC over-voltage","10":"Grid over-voltage","11":"Grid under-voltage","12":"Blown string fuse","13":"Under-temperature","14":"Memory loss","15":"Hardware test failure","2":"AC disconnect open","3":"DC disconnect open","4":"Grid disconnected","5":"Cabinet open","6":"Manual shutdown","7":"Over-temperature","8":"Grid over-frequency","9":"Grid under-frequency"}},"id":"schneider-conext-cl","identify":{"checks":[{"address":40000,"equals":1400204883,"table":"holding","type":"u32"},{"address":40004,"length":16,"prefix":"SCHNEIDER","table":"holding","type":"str"},{"address":40070,"equals":103,"table":"holding","type":"u16"}],"serial":{"address":40052,"length":16,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"Schneider Electric","modbusspec":0,"name":"Conext CL 18 / 20 / 25 (NA and E) PV inverters","points":[{"address":40003,"key":"x.common_length","label":"C_SunSpec_Length","poll":"slow","table":"holding","type":"u16"},{"address":40004,"key":"x.manufacturer","label":"C_Manufacturer","length":16,"poll":"slow","table":"holding","type":"str"},{"address":40020,"key":"x.model","label":"C_Model","length":16,"poll":"slow","table":"holding","type":"str"},{"address":40036,"key":"x.options","label":"C_Options","length":8,"poll":"slow","table":"holding","type":"str"},{"address":40044,"key":"firmware","label":"C_Version","length":8,"poll":"slow","table":"holding","type":"str"},{"address":40052,"key":"serial","label":"C_SerialNumber","length":16,"poll":"slow","table":"holding","type":"str"},{"address":40068,"key":"x.device_address","label":"C_DeviceAddress","poll":"slow","table":"holding","type":"u16"},{"address":40072,"invalid":[65535],"key":"x.ac_current","label":"I_AC_Current","scale_exponent_from":{"address":40076,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"A"},{"address":40073,"invalid":[65535],"key":"l1_current","label":"I_AC_CurrentA","scale_exponent_from":{"address":40076,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"A"},{"address":40074,"invalid":[65535],"key":"l2_current","label":"I_AC_CurrentB","scale_exponent_from":{"address":40076,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"A"},{"address":40075,"invalid":[65535],"key":"l3_current","label":"I_AC_CurrentC","scale_exponent_from":{"address":40076,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"A"},{"address":40080,"invalid":[65535],"key":"l1_voltage","label":"I_AC_VoltageAN","scale_exponent_from":{"address":40083,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"V"},{"address":40081,"invalid":[65535],"key":"l2_voltage","label":"I_AC_VoltageBN","scale_exponent_from":{"address":40083,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"V"},{"address":40082,"invalid":[65535],"key":"l3_voltage","label":"I_AC_VoltageCN","scale_exponent_from":{"address":40083,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"V"},{"address":40084,"invalid":[-32768],"key":"x.ac_power","label":"I_AC_Power","scale_exponent_from":{"address":40085,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W"},{"address":40086,"invalid":[65535],"key":"frequency","label":"I_AC_Frequency","scale_exponent_from":{"address":40087,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"Hz"},{"address":40088,"invalid":[-32768],"key":"apparent_power","label":"I_AC_VA","scale_exponent_from":{"address":40089,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"VA"},{"address":40090,"invalid":[-32768],"key":"reactive_power","label":"I_AC_VAR","scale_exponent_from":{"address":40091,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"var"},{"address":40092,"invalid":[-32768],"key":"x.power_factor","label":"I_AC_PF","scale_exponent_from":{"address":40093,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"%","verified":false},{"address":40094,"invalid":[4294967295],"key":"x.ac_energy","label":"I_AC_Energy_WH","poll":"slow","scale_exponent_from":{"address":40096,"table":"holding","type":"s16"},"table":"holding","type":"u32","unit":"Wh","verified":false},{"address":40101,"invalid":[-32768],"key":"x.dc_power","label":"I_DC_Power","scale_exponent_from":{"address":40102,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W"},{"address":40103,"invalid":[-32768],"key":"temperature","label":"I_Temp_Cab","scale_exponent_from":{"address":40107,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"°C"},{"address":40104,"invalid":[-32768],"key":"x.heat_sink_temperature","label":"I_Temp_Sink","scale_exponent_from":{"address":40107,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"°C"},{"address":40108,"enum":"sunspec_state","key":"state","label":"I_Status","table":"holding","type":"u16"},{"address":40109,"enum":"vendor_state","key":"x.vendor_state","label":"I_Status_Vendor","table":"holding","type":"u16"},{"address":40110,"flags":"evt1","invalid":[4294967295],"key":"x.events","label":"I_Event_1","table":"holding","type":"u32"},{"address":40130,"key":"x.mppt_inputs","label":"Number of modules","poll":"slow","table":"holding","type":"u16"},{"address":40141,"invalid":[65535],"key":"x.pv1_current","label":"DC Current (input 1)","scale_exponent_from":{"address":40124,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"A"},{"address":40142,"invalid":[65535],"key":"x.pv1_voltage","label":"DC Voltage (input 1)","scale_exponent_from":{"address":40125,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"V"},{"address":40143,"key":"x.pv1_power","label":"DC Power (input 1)","scale_exponent_from":{"address":40126,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W"},{"address":40144,"key":"x.pv1_energy","label":"DC Energy (input 1)","poll":"slow","scale_exponent_from":{"address":40127,"table":"holding","type":"s16"},"table":"holding","type":"u32","unit":"Wh"},{"address":40149,"enum":"mppt_state","key":"x.pv1_state","label":"MPPT Operating State (input 1)","table":"holding","type":"u16"},{"address":40150,"flags":"dc_events","invalid":[4294967295],"key":"x.pv1_events","label":"DC MPPT Events (input 1)","table":"holding","type":"u32"},{"address":40161,"invalid":[65535],"key":"x.pv2_current","label":"DC Current (input 2)","scale_exponent_from":{"address":40124,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"A"},{"address":40162,"invalid":[65535],"key":"x.pv2_voltage","label":"DC Voltage (input 2)","scale_exponent_from":{"address":40125,"table":"holding","type":"s16"},"table":"holding","type":"u16","unit":"V"},{"address":40163,"key":"x.pv2_power","label":"DC Power (input 2)","scale_exponent_from":{"address":40126,"table":"holding","type":"s16"},"table":"holding","type":"s16","unit":"W"},{"address":40164,"key":"x.pv2_energy","label":"DC Energy (input 2)","poll":"slow","scale_exponent_from":{"address":40127,"table":"holding","type":"s16"},"table":"holding","type":"u32","unit":"Wh"},{"address":40169,"enum":"mppt_state","key":"x.pv2_state","label":"MPPT Operating State (input 2)","table":"holding","type":"u16"},{"address":40170,"flags":"dc_events","invalid":[4294967295],"key":"x.pv2_events","label":"DC MPPT Events (input 2)","table":"holding","type":"u32"},{"address":2050,"invalid":[4294967295],"key":"pv_energy","label":"kWh Energy Produced","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":2052,"invalid":[4294967295],"key":"pv_energy_today","label":"Energy Today","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":2054,"invalid":[4294967295],"key":"x.pv_energy_yesterday","label":"Energy Today -1","poll":"slow","scale":0.1,"table":"holding","type":"u32","unit":"kWh"},{"address":2078,"invalid":[4294967295],"key":"x.operating_hours","label":"Unit operation Hours (life time)","poll":"slow","table":"holding","type":"u32","unit":"h"},{"address":6184,"enum":"alarm_code","invalid":[65535],"key":"error_code","label":"Inverter Alarm code","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"Inverter fault (St 7)","when":{"equals":7,"key":"state"}},{"kind":"fault","text":"Ground fault (Evt1 bit 0)","when":{"bit":0,"key":"x.events"}},{"kind":"fault","text":"DC over-voltage (Evt1 bit 1)","when":{"bit":1,"key":"x.events"}},{"kind":"fault","text":"AC disconnect open (Evt1 bit 2)","when":{"bit":2,"key":"x.events"}},{"kind":"fault","text":"DC disconnect open (Evt1 bit 3)","when":{"bit":3,"key":"x.events"}},{"kind":"mains_lost","text":"Grid disconnected (Evt1 bit 4)","when":{"bit":4,"key":"x.events"}},{"kind":"warning","text":"Cabinet open (Evt1 bit 5)","when":{"bit":5,"key":"x.events"}},{"kind":"warning","text":"Manual shutdown (Evt1 bit 6)","when":{"bit":6,"key":"x.events"}},{"kind":"warning","text":"Over-temperature (Evt1 bit 7)","when":{"bit":7,"key":"x.events"}},{"kind":"mains_lost","text":"Grid over-frequency (Evt1 bit 8)","when":{"bit":8,"key":"x.events"}},{"kind":"mains_lost","text":"Grid under-frequency (Evt1 bit 9)","when":{"bit":9,"key":"x.events"}},{"kind":"mains_lost","text":"Grid over-voltage (Evt1 bit 10)","when":{"bit":10,"key":"x.events"}},{"kind":"mains_lost","text":"Grid under-voltage (Evt1 bit 11)","when":{"bit":11,"key":"x.events"}},{"kind":"fault","text":"Blown string fuse (Evt1 bit 12)","when":{"bit":12,"key":"x.events"}},{"kind":"warning","text":"Under-temperature (Evt1 bit 13)","when":{"bit":13,"key":"x.events"}},{"kind":"fault","text":"Memory loss (Evt1 bit 14)","when":{"bit":14,"key":"x.events"}},{"kind":"fault","text":"Hardware test failure (Evt1 bit 15)","when":{"bit":15,"key":"x.events"}},{"kind":"fault","text":"PV input 1: fault (DCSt 7)","when":{"equals":7,"key":"x.pv1_state"}},{"kind":"fault","text":"PV input 2: fault (DCSt 7)","when":{"equals":7,"key":"x.pv2_state"}},{"kind":"fault","text":"PV input 1: ground fault (DCEvt bit 0)","when":{"bit":0,"key":"x.pv1_events"}},{"kind":"fault","text":"PV input 1: input over-voltage (DCEvt bit 1)","when":{"bit":1,"key":"x.pv1_events"}},{"kind":"fault","text":"PV input 1: DC disconnect open (DCEvt bit 3)","when":{"bit":3,"key":"x.pv1_events"}},{"kind":"warning","text":"PV input 1: cabinet open (DCEvt bit 5)","when":{"bit":5,"key":"x.pv1_events"}},{"kind":"warning","text":"PV input 1: manual shutdown (DCEvt bit 6)","when":{"bit":6,"key":"x.pv1_events"}},{"kind":"warning","text":"PV input 1: over-temperature (DCEvt bit 7)","when":{"bit":7,"key":"x.pv1_events"}},{"kind":"fault","text":"PV input 1: blown fuse (DCEvt bit 12)","when":{"bit":12,"key":"x.pv1_events"}},{"kind":"warning","text":"PV input 1: under-temperature (DCEvt bit 13)","when":{"bit":13,"key":"x.pv1_events"}},{"kind":"fault","text":"PV input 1: memory loss (DCEvt bit 14)","when":{"bit":14,"key":"x.pv1_events"}},{"kind":"fault","text":"PV input 1: arc detected (DCEvt bit 15)","when":{"bit":15,"key":"x.pv1_events"}},{"kind":"fault","text":"PV input 1: test failed (DCEvt bit 20)","when":{"bit":20,"key":"x.pv1_events"}},{"kind":"fault","text":"PV input 1: input over-current (DCEvt bit 22)","when":{"bit":22,"key":"x.pv1_events"}},{"kind":"fault","text":"PV input 2: ground fault (DCEvt bit 0)","when":{"bit":0,"key":"x.pv2_events"}},{"kind":"fault","text":"PV input 2: input over-voltage (DCEvt bit 1)","when":{"bit":1,"key":"x.pv2_events"}},{"kind":"fault","text":"PV input 2: DC disconnect open (DCEvt bit 3)","when":{"bit":3,"key":"x.pv2_events"}},{"kind":"warning","text":"PV input 2: cabinet open (DCEvt bit 5)","when":{"bit":5,"key":"x.pv2_events"}},{"kind":"warning","text":"PV input 2: manual shutdown (DCEvt bit 6)","when":{"bit":6,"key":"x.pv2_events"}},{"kind":"warning","text":"PV input 2: over-temperature (DCEvt bit 7)","when":{"bit":7,"key":"x.pv2_events"}},{"kind":"fault","text":"PV input 2: blown fuse (DCEvt bit 12)","when":{"bit":12,"key":"x.pv2_events"}},{"kind":"warning","text":"PV input 2: under-temperature (DCEvt bit 13)","when":{"bit":13,"key":"x.pv2_events"}},{"kind":"fault","text":"PV input 2: memory loss (DCEvt bit 14)","when":{"bit":14,"key":"x.pv2_events"}},{"kind":"fault","text":"PV input 2: arc detected (DCEvt bit 15)","when":{"bit":15,"key":"x.pv2_events"}},{"kind":"fault","text":"PV input 2: test failed (DCEvt bit 20)","when":{"bit":20,"key":"x.pv2_events"}},{"kind":"fault","text":"PV input 2: input over-current (DCEvt bit 22)","when":{"bit":22,"key":"x.pv2_events"}},{"kind":"fault","text":"Inverter service fault (alarm code {value})","when":{"in":[10,31,32,33,47,131,203,204,205,206,701,702,703,704,705,706,708,709,710,711,712,713,714],"key":"error_code"}},{"kind":"fault","text":"Inverter error (alarm code {value})","when":{"in":[2018,2060,2061,2062,2101,2102,2411,2460,2605,2606,2616,2624,2633,2634,2646,2647,2648],"key":"error_code"}},{"kind":"mains_lost","text":"Grid out of range or missing (alarm code {value})","when":{"in":[2401,2402,2406,2407,2408,2410,2415,2416,2417,2418,2419,2450],"key":"error_code"}},{"kind":"warning","text":"Inverter warning (alarm code {value})","when":{"in":[4003,4004,4061,4065,4066,4068,4069,4660,4661,4662,4663,4680],"key":"error_code"}},{"kind":"fault","text":"Alarm code {value} (not in the map's list)","when":{"key":"error_code","not_in":[0,10,31,32,33,47,131,203,204,205,206,701,702,703,704,705,706,708,709,710,711,712,713,714,2018,2060,2061,2062,2101,2102,2401,2402,2406,2407,2408,2410,2411,2415,2416,2417,2418,2419,2450,2460,2605,2606,2616,2624,2631,2633,2634,2646,2647,2648,4003,4004,4061,4065,4066,4068,4069,4656,4657,4660,4661,4662,4663,4680,4700,7000,8000,9000]}}],"sources":[{"title":"Modbus Registers Map – Conext CL Three Phase PV Inverter 20/25kVA (503-0243-01-01)"},{"title":"SunSpec models workbook (official model definitions)"}],"sunspec":true}
