{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":0,"max_registers":125},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"little"},"enums":{"fault_code":{"10":"Islanding (grid outage)","11":"DC current high","12":"Leakage current fault","13":"Abnormal grid power","14":"Grid AC voltage out of range","15":"Grid AC voltage out of range","16":"Power module overload","17":"Unbalanced grid voltage","19":"DC bus voltage high","2":"Grid voltage high","20":"DC bus voltage high","21":"PV input over-current","23":"PV string configuration changed","24":"DC bus voltage imbalance","25":"DC bus midpoint imbalance","26":"Bus voltage fluctuation","3":"Transient grid voltage high","36":"Module temperature high","37":"Ambient temperature high","38":"Relay failure","39":"Insulation fault","4":"Grid voltage low","40":"Over-current protection","41":"Hardware fault","42":"Current unbalance","43":"Ambient temperature low","44":"AC-DC inverter fault","47":"Incorrect PV input configuration","48":"Hardware fault","49":"Hardware fault","5":"Transient grid voltage low","50":"Hardware fault","51":"Hardware voltage/current high","532":"String 1 reversed polarity","533":"String 2 reversed polarity","534":"String 3 reversed polarity","535":"String 4 reversed polarity","536":"String 5 reversed polarity","537":"String 6 reversed polarity","538":"String 7 reversed polarity","539":"String 8 reversed polarity","540":"String 9 reversed polarity","541":"String 10 reversed polarity","542":"String 11 reversed polarity","543":"String 12 reversed polarity","544":"String 13 reversed polarity","545":"String 14 reversed polarity","546":"String 15 reversed polarity","547":"String 16 reversed polarity","548":"String 1 abnormal","549":"String 2 abnormal","550":"String 3 abnormal","551":"String 4 abnormal","552":"String 5 abnormal","553":"String 6 abnormal","554":"String 7 abnormal","555":"String 8 abnormal","556":"String 9 abnormal","557":"String 10 abnormal","558":"String 11 abnormal","559":"String 12 abnormal","560":"String 13 abnormal","561":"String 14 abnormal","562":"String 15 abnormal","563":"String 16 abnormal","6":"Hardware fault","7":"Transient AC over-current","70":"Fan failure","71":"AC surge protection fault","72":"DC surge protection fault","73":"PV string fuse blown","74":"LCD communication failure","75":"Low irradiance","76":"PV power overload","78":"PV1 power abnormal","8":"Grid frequency high","87":"Arc detection module abnormal","88":"Arc fault","89":"Arc detection disabled","9":"Grid frequency low"},"model_code":{"4193":"Conext CL 60A (0x1061)","4194":"Conext CL 60E (0x1062)"},"operation_state":{"0":"Run (0x0000)","21760":"Fault (0x5500)","32768":"Stop (0x8000)","33024":"Derating (0x8100)","33280":"Dispatch (0x8200)","37120":"Alarm (0x9100)","4608":"Initial standby (0x1200)","4864":"Key stop (0x1300)","5120":"Standby (0x1400)","5376":"Emergency stop (0x1500)","5632":"Starting (0x1600)","9472":"Communication failure (0x2500)"},"wiring":{"1":"3-phase 4-wire","2":"3-phase 3-wire"}},"flags":{"state_bits":{"0":"Run","1":"Stop","10":"Alarm","11":"Derating","12":"Dispatch","13":"Communication fault","17":"Running (operational and connected to the grid)","18":"Faulted (operation halted)","2":"Initial standby","3":"Key stop","4":"Standby","5":"Emergency stop","6":"Starting","9":"Fault"}},"id":"schneider-conext-cl60","identify":{"checks":[{"address":4999,"in":[4193,4194],"table":"input","type":"u16"}],"serial":{"address":4989,"length":10,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"Schneider Electric","modbusspec":0,"models":[{"id":"cl60a","match":{"address":4999,"equals":4193,"table":"input","type":"u16"},"name":"Conext CL 60A"},{"id":"cl60e","match":{"address":4999,"equals":4194,"table":"input","type":"u16"},"name":"Conext CL 60E"}],"name":"Conext CL 60E / CL 60A PV inverters","points":[{"address":2581,"key":"firmware","label":"LCD Firmware Version","length":15,"poll":"slow","table":"input","type":"str"},{"address":2596,"key":"x.dsp_firmware","label":"DSP Firmware Version","length":15,"poll":"slow","table":"input","type":"str"},{"address":4949,"key":"x.protocol_number","label":"Protocol Number","poll":"slow","table":"input","type":"u32"},{"address":4951,"key":"x.protocol_version","label":"Protocol Version","poll":"slow","table":"input","type":"u32"},{"address":4989,"key":"serial","label":"Serial Number","length":10,"poll":"slow","table":"input","type":"str"},{"address":4999,"enum":"model_code","key":"x.model_code","label":"Device Model Code","poll":"slow","table":"input","type":"u16"},{"address":5000,"key":"x.nominal_power","label":"Nominal Output Power","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kW"},{"address":5001,"enum":"wiring","key":"x.wiring","label":"Output Power Wiring Type","poll":"slow","table":"input","type":"u16"},{"address":5048,"key":"x.nominal_reactive_power","label":"Nominal Reactive Output Power","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kvar"},{"address":5002,"key":"pv_energy_today","label":"Energy Produced Today","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":5003,"key":"pv_energy","label":"Energy Produced Life time","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":5005,"key":"x.operating_hours","label":"Total Operation Hour Life time","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":5112,"key":"x.operating_minutes_today","label":"Daily Operation Time","table":"input","type":"u16","unit":"min"},{"address":5127,"key":"x.pv_energy_month","label":"Monthly Energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":5007,"key":"temperature","label":"Internal Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5010,"key":"x.pv_voltage","label":"DC Voltage 1","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5011,"key":"x.pv_current","label":"DC Current 1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5016,"key":"pv_power","label":"Total DC power","table":"input","type":"u32","unit":"W"},{"address":5145,"key":"x.negative_voltage_to_ground","label":"Negative Voltage to Ground","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":5146,"key":"x.bus_voltage","label":"Bus voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5070,"invalid":[65535],"key":"x.insulation_impedance","label":"Impedance to Ground in Parallel Connection","table":"input","type":"u16","unit":"kΩ"},{"address":7012,"key":"x.string1_current","label":"Current: String 1","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7013,"key":"x.string2_current","label":"Current: String 2","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7014,"key":"x.string3_current","label":"Current: String 3","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7015,"key":"x.string4_current","label":"Current: String 4","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7016,"key":"x.string5_current","label":"Current: String 5","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7017,"key":"x.string6_current","label":"Current: String 6","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7018,"key":"x.string7_current","label":"Current: String 7","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7019,"key":"x.string8_current","label":"Current: String 8","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7020,"key":"x.string9_current","label":"Current: String 9","models":["cl60e"],"scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7021,"key":"x.string10_current","label":"Current: String 10","models":["cl60e"],"scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7022,"key":"x.string11_current","label":"Current: String 11","models":["cl60e"],"scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7023,"key":"x.string12_current","label":"Current: String 12","models":["cl60e"],"scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7024,"key":"x.string13_current","label":"Current: String 13","models":["cl60e"],"scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":7025,"key":"x.string14_current","label":"Current: String 14","models":["cl60e"],"scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":5018,"key":"l1_voltage","label":"A-B Line Voltage / Phase A Voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5019,"key":"l2_voltage","label":"B-C Line Voltage / Phase B Voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5020,"key":"l3_voltage","label":"C-A Line Voltage / Phase C Voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5021,"key":"l1_current","label":"Phase A Current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5022,"key":"l2_current","label":"Phase B Current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5023,"key":"l3_current","label":"Phase C Current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5028,"key":"apparent_power","label":"Total Apparent Power","table":"input","type":"u32","unit":"VA"},{"address":5030,"key":"x.ac_power","label":"Total Active Power","table":"input","type":"u32","unit":"W"},{"address":5032,"key":"reactive_power","label":"Reactive power","table":"input","type":"s32","unit":"var"},{"address":5034,"key":"power_factor","label":"Power Factor","scale":0.001,"table":"input","type":"s16","unit":""},{"address":5035,"key":"frequency","label":"Grid frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":5037,"enum":"operation_state","key":"state","label":"Operation state","table":"input","type":"u16"},{"address":5038,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"register":0}},"key":"x.fault_time","label":"Fault/Alarm time","length":6,"table":"input","type":"datetime"},{"address":5044,"enum":"fault_code","invalid":[65535],"key":"error_code","label":"Fault/Alarm code 1","table":"input","type":"u16"},{"address":5080,"flags":"state_bits","key":"x.state_bits","label":"Operation State Bit Map","table":"input","type":"u32"}],"problems":[{"kind":"fault","text":"Inverter fault (state 0x5500)","when":{"equals":21760,"key":"state"}},{"kind":"warning","text":"Inverter alarm (state 0x9100)","when":{"equals":37120,"key":"state"}},{"kind":"warning","text":"Derating (state 0x8100)","when":{"equals":33024,"key":"state"}},{"kind":"fault","text":"Communication failure (state 0x2500)","when":{"equals":9472,"key":"state"}},{"kind":"mains_lost","text":"Grid out of range or missing (fault code {value})","when":{"in":[2,3,4,5,8,9,10,13,14,15,17],"key":"error_code"}}],"sources":[{"title":"Modbus Registers Map – Conext CL 60 Three Phase PV Inverter (503-0269-01-01)"}]}
