{"connection":{"default_port":503,"default_unit":1,"limits":{"max_gap":0,"max_registers":125},"transports":["tcp"]},"derived":[{"key":"grid_power","label":"Grid power (Grid Input Power − Grid Output Power)","positive":"import","sum":[{"key":"x.grid_input_power"},{"factor":-1,"key":"x.grid_output_power"}],"unit":"W","verified":false},{"key":"battery_power","label":"Battery power (Total Inverting Power − Total Charging Power)","positive":"discharge","sum":[{"key":"x.battery_discharge_power"},{"factor":-1,"key":"x.battery_charge_power"}],"unit":"W","verified":false},{"key":"x.dc_battery_power","label":"Battery power (DC Inverting Power − DC Charging Power)","positive":"discharge","sum":[{"key":"x.dc_inverting_power"},{"factor":-1,"key":"x.dc_charging_power"}],"unit":"W","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"generator_state":{"0":"Off","1":"On"}},"flags":{"power_flow":{"0":"Grid to load","1":"Generator to load","3":"Battery to grid","4":"Grid to battery","5":"Generator to battery","6":"PV to battery","7":"PV to grid","8":"Battery to load"}},"id":"schneider-conext-gateway","identify":{"checks":[{"address":40,"equals":1,"table":"holding","type":"u16"}],"serial":{"address":43,"length":8,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"Schneider Electric","modbusspec":0,"name":"Conext Gateway / Insight Home (Conext XW / XW Pro system totals, port 503)","points":[{"address":0,"key":"x.device_name","label":"Device Name","length":8,"poll":"slow","table":"holding","type":"str","verified":false},{"address":10,"key":"x.fga_number","label":"FGA Number","length":8,"poll":"slow","table":"holding","type":"str","verified":false},{"address":30,"key":"firmware","label":"Firmware Version","length":10,"poll":"slow","table":"holding","type":"str","verified":false},{"address":40,"key":"x.modbus_address","label":"Modbus Address","poll":"slow","table":"holding","type":"u16","verified":false},{"address":43,"key":"serial","label":"Hardware Serial Number","length":8,"poll":"slow","table":"holding","type":"str","verified":false},{"address":64,"flags":"power_flow","key":"x.power_flow","label":"Bit mask of system status","table":"holding","type":"u16","verified":false},{"address":65,"key":"x.active_faults","label":"System Wide Number of Active Faults","table":"holding","type":"u16","verified":false},{"address":66,"enum":"generator_state","key":"x.generator_state","label":"Generator State","table":"holding","type":"u16","verified":false},{"address":67,"key":"x.active_warnings","label":"System Wide Number of Active Warnings","table":"holding","type":"u16","verified":false},{"address":1018,"invalid":[4294967295],"key":"pv_power","label":"PV Total Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":68,"invalid":[4294967295],"key":"x.pv_harvest_power","label":"PV Harvest Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":1044,"invalid":[4294967295],"key":"pv_energy_today","label":"PV Total Energy Today","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":308,"invalid":[4294967295],"key":"x.pv_input_energy_today","label":"PV Input Energy Today","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1052,"invalid":[4294967295],"key":"pv_energy","label":"PV Total Energy Lifetime","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":324,"invalid":[4294967295],"key":"x.pv_input_energy","label":"PV Input Energy Lifetime","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":82,"invalid":[4294967295],"key":"x.grid_input_power","label":"Grid Input Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":88,"invalid":[4294967295],"key":"x.grid_output_power","label":"Grid Output Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":1016,"invalid":[-2147483648,2147483647],"key":"x.grid_net_power","label":"Grid Net Power","table":"holding","type":"s32","unit":"W","verified":false},{"address":76,"invalid":[4294967295],"key":"x.grid_voltage","label":"Grid Voltage","scale":0.001,"table":"holding","type":"u32","unit":"V","verified":false},{"address":78,"invalid":[4294967295],"key":"frequency","label":"Grid Frequency","scale":0.01,"table":"holding","type":"u32","unit":"Hz","verified":false},{"address":936,"invalid":[4294967295],"key":"l1_voltage","label":"Grid Voltage Line 1","scale":0.001,"table":"holding","type":"u32","unit":"V","verified":false},{"address":938,"invalid":[-2147483648,2147483647],"key":"l1_current","label":"Grid Current Line 1","scale":0.001,"table":"holding","type":"s32","unit":"A","verified":false},{"address":940,"invalid":[4294967295],"key":"l2_voltage","label":"Grid Voltage Line 2","scale":0.001,"table":"holding","type":"u32","unit":"V","verified":false},{"address":942,"invalid":[-2147483648,2147483647],"key":"l2_current","label":"Grid Current Line 2","scale":0.001,"table":"holding","type":"s32","unit":"A","verified":false},{"address":944,"invalid":[4294967295],"key":"l3_voltage","label":"Grid Voltage Line 3","scale":0.001,"table":"holding","type":"u32","unit":"V","verified":false},{"address":946,"invalid":[-2147483648,2147483647],"key":"l3_current","label":"Grid Current Line 3","scale":0.001,"table":"holding","type":"s32","unit":"A","verified":false},{"address":212,"invalid":[4294967295],"key":"x.grid_import_energy_today","label":"GRID Input Energy Today","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":228,"invalid":[4294967295],"key":"grid_import_energy","label":"GRID Input Energy Lifetime","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":236,"invalid":[4294967295],"key":"x.grid_export_energy_today","label":"GRID Output Energy Today","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":252,"invalid":[4294967295],"key":"grid_export_energy","label":"GRID Output Energy Lifetime","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":92,"invalid":[4294967295],"key":"x.generator_power","label":"AC Generator Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":1020,"invalid":[4294967295],"key":"x.battery_discharge_power","label":"Battery Bank Total Inverting Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":1022,"invalid":[4294967295],"key":"x.battery_charge_power","label":"Battery Bank Total Charging Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":74,"invalid":[4294967295],"key":"x.dc_inverting_power","label":"DC Inverting Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":70,"invalid":[4294967295],"key":"x.dc_charging_power","label":"DC Charging Power","table":"holding","type":"u32","unit":"W","verified":false},{"address":72,"invalid":[4294967295],"key":"x.dc_charging_current","label":"DC Charging Current","scale":0.001,"table":"holding","type":"u32","unit":"A","verified":false},{"address":344,"invalid":[-2147483648,2147483647],"key":"x.battery_net_power","label":"Battery Power Net","table":"holding","type":"s32","unit":"W","verified":false},{"address":966,"invalid":[-2147483648,2147483647],"key":"x.battery_bank1_power","label":"Battery Bank1 Power","table":"holding","type":"s32","unit":"W","verified":false},{"address":968,"invalid":[4294967295],"key":"battery_soc","label":"Battery Bank1 SOC","table":"holding","type":"u32","unit":"%","verified":false},{"address":1054,"invalid":[4294967295],"key":"battery_soh","label":"Battery Bank1 SOH","poll":"slow","table":"holding","type":"u32","unit":"%","verified":false},{"address":156,"invalid":[4294967295],"key":"battery_voltage","label":"Battery Voltage","scale":0.001,"table":"holding","type":"u32","unit":"V","verified":false},{"address":158,"invalid":[4294967295],"key":"battery_temperature","label":"Battery Temperature","offset":-273,"scale":0.01,"table":"holding","type":"u32","unit":"°C","verified":false},{"address":164,"invalid":[4294967295],"key":"x.battery_discharge_energy_today","label":"DC Input Energy Today from battery","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":188,"invalid":[4294967295],"key":"x.battery_charge_energy_today","label":"DC Output Energy Today to battery","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":102,"invalid":[-2147483648,2147483647],"key":"load_power","label":"Load Power","table":"holding","type":"s32","unit":"W","verified":false},{"address":104,"invalid":[4294967295],"key":"x.load_voltage","label":"Load Voltage","scale":0.001,"table":"holding","type":"u32","unit":"V","verified":false},{"address":106,"invalid":[4294967295],"key":"x.load_frequency","label":"Load Frequency","scale":0.01,"table":"holding","type":"u32","unit":"Hz","verified":false},{"address":260,"invalid":[4294967295],"key":"x.load_energy_today","label":"AC Load Energy Today","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":276,"invalid":[4294967295],"key":"x.load_energy","label":"AC Load Energy Lifetime","poll":"slow","scale":0.001,"table":"holding","type":"u32","unit":"kWh","verified":false}],"problems":[{"kind":"fault","text":"{value} active fault(s) in the Conext system","when":{"key":"x.active_faults","not":0}},{"kind":"warning","text":"{value} active warning(s) in the Conext system","when":{"key":"x.active_warnings","not":0}}],"sources":[{"title":"Conext Gateway Modbus Interface Specification (503), 990-6271B"}]}
