{"connection":{"default_port":502,"default_unit":1,"limits":{"max_gap":30,"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"active_rate":{"0":"Multi tariff disabled","1":"Rate A","2":"Rate B","3":"Rate C","4":"Rate D"},"power_system":{"0":"1PH2W L-N","1":"1PH2W L-L","11":"3PH4W","13":"1PH4W multi L with N","2":"1PH3W L-L with N","3":"3PH3W"}},"id":"schneider-iem3000","identify":{"checks":[{"address":49,"length":20,"prefix":"iEM","table":"holding","type":"str"}],"serial":{"address":129,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Schneider Electric","modbusspec":0,"name":"iEM3150 / iEM3155 / iEM3250 / iEM3255 / iEM3350 / iEM3355 energy meters","points":[{"address":2999,"key":"l1_current","label":"I1: phase 1 current","table":"holding","type":"f32","unit":"A"},{"address":3001,"key":"l2_current","label":"I2: phase 2 current","table":"holding","type":"f32","unit":"A"},{"address":3003,"key":"l3_current","label":"I3: phase 3 current","table":"holding","type":"f32","unit":"A"},{"address":3005,"key":"x.neutral_current","label":"In: Neutral current","table":"holding","type":"f32","unit":"A"},{"address":3009,"key":"x.current_avg","label":"Current Avg","table":"holding","type":"f32","unit":"A"},{"address":3019,"key":"x.l1_l2_voltage","label":"Voltage L1-L2","table":"holding","type":"f32","unit":"V"},{"address":3021,"key":"x.l2_l3_voltage","label":"Voltage L2-L3","table":"holding","type":"f32","unit":"V"},{"address":3023,"key":"x.l3_l1_voltage","label":"Voltage L3-L1","table":"holding","type":"f32","unit":"V"},{"address":3025,"key":"x.voltage_ll_avg","label":"Voltage L-L Avg","table":"holding","type":"f32","unit":"V"},{"address":3027,"key":"l1_voltage","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V"},{"address":3029,"key":"l2_voltage","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V"},{"address":3031,"key":"l3_voltage","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V"},{"address":3035,"key":"x.voltage_ln_avg","label":"Voltage L-N Avg","table":"holding","type":"f32","unit":"V"},{"address":3053,"key":"l1_power","label":"Active Power Phase 1","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W"},{"address":3055,"key":"l2_power","label":"Active Power Phase 2","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W"},{"address":3057,"key":"l3_power","label":"Active Power Phase 3","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W"},{"address":3059,"key":"grid_power","label":"Total Active Power","positive":"import","scale":1000,"table":"holding","type":"f32","unit":"W"},{"address":3067,"key":"reactive_power","label":"Total Reactive Power","scale":1000,"table":"holding","type":"f32","unit":"var"},{"address":3075,"key":"apparent_power","label":"Total Apparent Power","scale":1000,"table":"holding","type":"f32","unit":"VA"},{"address":3083,"key":"x.power_factor_4q","label":"Total Power Factor","table":"holding","type":"f32","unit":""},{"address":3109,"key":"frequency","label":"Frequency","table":"holding","type":"f32","unit":"Hz"},{"address":3203,"key":"grid_import_energy","label":"Total Active Energy Import","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":3207,"key":"grid_export_energy","label":"Total Active Energy Export","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":3219,"key":"x.import_reactive_energy","label":"Total Reactive Energy Import","scale":0.001,"table":"holding","type":"s64","unit":"kvarh"},{"address":3223,"key":"x.export_reactive_energy","label":"Total Reactive Energy Export","scale":0.001,"table":"holding","type":"s64","unit":"kvarh"},{"address":3251,"datetime":{"day":{"bits":[0,4],"register":1},"hour":{"bits":[8,12],"register":2},"minute":{"bits":[0,5],"register":2},"month":{"bits":[8,11],"register":1},"year":{"bits":[0,6],"offset":2000,"register":0}},"key":"x.energy_reset_time","label":"Energy Reset Date and Time","length":4,"poll":"slow","table":"holding","type":"datetime"},{"address":3255,"key":"x.partial_import_energy","label":"Partial Active Energy Import","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":3271,"key":"x.partial_import_reactive_energy","label":"Partial Reactive Energy Import","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kvarh"},{"address":3517,"key":"x.l1_import_energy","label":"Active Energy Import Phase 1","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":3521,"key":"x.l2_import_energy","label":"Active Energy Import Phase 2","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":3525,"key":"x.l3_import_energy","label":"Active Energy Import Phase 3","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":4195,"key":"x.rate_a_import_energy","label":"Rate A Active Energy Import","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":4199,"key":"x.rate_b_import_energy","label":"Rate B Active Energy Import","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":4203,"key":"x.rate_c_import_energy","label":"Rate C Active Energy Import","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":4207,"key":"x.rate_d_import_energy","label":"Rate D Active Energy Import","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":29,"key":"x.meter_name","label":"Meter Name","length":20,"poll":"slow","table":"holding","type":"str"},{"address":49,"key":"x.meter_model","label":"Meter Model","length":20,"poll":"slow","table":"holding","type":"str"},{"address":69,"key":"x.manufacturer","label":"Manufacturer","length":20,"poll":"slow","table":"holding","type":"str"},{"address":129,"key":"serial","label":"Serial Number","poll":"slow","table":"holding","type":"u32"},{"address":131,"datetime":{"day":{"bits":[0,4],"register":1},"hour":{"bits":[8,12],"register":2},"minute":{"bits":[0,5],"register":2},"month":{"bits":[8,11],"register":1},"year":{"bits":[0,6],"offset":2000,"register":0}},"key":"x.manufacture_date","label":"Date of Manufacture","length":4,"poll":"slow","table":"holding","type":"datetime"},{"address":135,"key":"x.hardware_revision","label":"Hardware Revision","length":5,"poll":"slow","table":"holding","type":"str"},{"address":1636,"key":"firmware","label":"Present Firmware Version","poll":"slow","table":"holding","type":"u16"},{"address":2003,"key":"x.operation_timer","label":"Meter Operation Timer","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":2013,"key":"x.number_of_phases","label":"Number of Phases","poll":"slow","table":"holding","type":"u16"},{"address":2014,"key":"x.number_of_wires","label":"Number of Wires","poll":"slow","table":"holding","type":"u16"}],"sources":[{"title":"Schneider Electric iEM3100 / iEM3200 / iEM3300 series energy meters, user manual (DOCA0005EN-16), \"Communications using Modbus\""},{"id":"mbmd","title":"mbmd (ModBus Measurement Daemon, meter definitions used by evcc)"},{"id":"tasmota","title":"Tasmota (energy meter drivers)"}]}
