{"connection":{"default_port":502,"default_unit":255,"serial":{"baud":19200,"format":"8E1"},"transports":["tcp","rtu"]},"id":"schneider-micrologic","kind":"meter","manufacturer":"Schneider Electric","modbusspec":0,"name":"MicroLogic trip units (ComPacT / MasterPacT)","points":[{"address":32027,"key":"l1_current","label":"Grid L1 current","sources":["evcc"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":32029,"key":"l2_current","label":"Grid L2 current","sources":["evcc"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":32031,"key":"l3_current","label":"Grid L3 current","sources":["evcc"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":32061,"key":"l1_voltage","label":"Grid L1 voltage","sources":["evcc"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":32063,"key":"l2_voltage","label":"Grid L2 voltage","sources":["evcc"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":32065,"key":"l3_voltage","label":"Grid L3 voltage","sources":["evcc"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":32071,"key":"l1_power","label":"Grid L1 power","positive":"import","sources":["evcc"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":32073,"key":"l2_power","label":"Grid L2 power","positive":"import","sources":["evcc"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":32075,"key":"l3_power","label":"Grid L3 power","positive":"import","sources":["evcc"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":32077,"key":"grid_power","label":"Grid power","positive":"import","sources":["evcc"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":32103,"invalid":[18446744073709551615],"key":"grid_import_energy","label":"Grid energy","scale":0.001,"sources":["evcc"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":32107,"invalid":[18446744073709551615],"key":"grid_export_energy","label":"Grid return energy","scale":0.001,"sources":["evcc"],"table":"holding","type":"u64","unit":"kWh","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"}]}
