{"connection":{"default_port":502,"default_unit":1},"id":"siemens-pac1600","kind":"meter","manufacturer":"Siemens","modbusspec":0,"name":"SENTRON PAC1600 power meter","points":[{"address":1,"key":"l1_voltage","label":"Voltage L1","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":3,"key":"l2_voltage","label":"Voltage L2","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":5,"key":"l3_voltage","label":"Voltage L3","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":7,"key":"l1_current","label":"Current L1","scale":0.0001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":9,"key":"l2_current","label":"Current L2","scale":0.0001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":11,"key":"l3_current","label":"Current L3","scale":0.0001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":13,"key":"x.voltage_l1l2","label":"Voltage L1l2","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":15,"key":"x.voltage_l2l3","label":"Voltage L2l3","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":17,"key":"x.voltage_l3l1","label":"Voltage L3l1","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":19,"key":"x.active_power_l1","label":"Active Power L1","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":21,"key":"x.active_power_l2","label":"Active Power L2","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":23,"key":"x.active_power_l3","label":"Active Power L3","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":25,"key":"x.reactive_power_l1","label":"Reactive Power L1","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":27,"key":"x.reactive_power_l2","label":"Reactive Power L2","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":29,"key":"x.reactive_power_l3","label":"Reactive Power L3","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":49,"key":"frequency","label":"Frequency","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"Hz","verified":false},{"address":51,"key":"x.voltage","label":"Voltage","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":53,"key":"x.voltage_ll","label":"Voltage Ll","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":57,"key":"x.active_power","label":"Active Power","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":59,"key":"reactive_power","label":"Reactive Power","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":6687,"key":"x.active_consumption_energy","label":"Active Consumption Energy","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6689,"key":"x.active_production_energy","label":"Active Production Energy","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6691,"key":"x.reactive_consumption_energy","label":"Reactive Consumption Energy","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kvarh","verified":false},{"address":6693,"key":"x.reactive_production_energy","label":"Reactive Production Energy","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kvarh","verified":false},{"address":6707,"key":"x.active_consumption_energy_l1","label":"Active Consumption Energy L1","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6709,"key":"x.active_production_energy_l1","label":"Active Production Energy L1","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6711,"key":"x.reactive_consumption_energy_l1","label":"Reactive Consumption Energy L1","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kvarh","verified":false},{"address":6713,"key":"x.reactive_production_energy_l1","label":"Reactive Production Energy L1","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kvarh","verified":false},{"address":6727,"key":"x.active_consumption_energy_l2","label":"Active Consumption Energy L2","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6729,"key":"x.active_production_energy_l2","label":"Active Production Energy L2","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6731,"key":"x.reactive_consumption_energy_l2","label":"Reactive Consumption Energy L2","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kvarh","verified":false},{"address":6733,"key":"x.reactive_production_energy_l2","label":"Reactive Production Energy L2","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kvarh","verified":false},{"address":6747,"key":"x.active_consumption_energy_l3","label":"Active Consumption Energy L3","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6749,"key":"x.active_production_energy_l3","label":"Active Production Energy L3","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":6751,"key":"x.reactive_consumption_energy_l3","label":"Reactive Consumption Energy L3","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kvarh","verified":false},{"address":6753,"key":"x.reactive_production_energy_l3","label":"Reactive Production Energy L3","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kvarh","verified":false}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
