{"connection":{"blocks":[{"address":64001,"count":27,"table":"holding"}],"default_port":502,"default_unit":1,"input_equals_holding":true,"limits":{"max_gap":0},"serial":{"baud":19200},"transports":["tcp","rtu"]},"derived":[{"key":"grid_import_energy","label":"Active energy import (tariff 1 + 2)","sum":[{"key":"x.energy_import_t1"},{"key":"x.energy_import_t2"}],"unit":"kWh"},{"key":"grid_export_energy","label":"Active energy export (tariff 1 + 2)","sum":[{"key":"x.energy_export_t1"},{"key":"x.energy_export_t2"}],"unit":"kWh"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud":{"0":"4800","1":"9600","2":"19200","3":"38400"},"connection_type":{"0":"3P4W","1":"3P3W","2":"3P4WB","3":"3P3WB","4":"1P2W"},"ethernet_protocol":{"0":"MODBUS TCP","1":"SEAbus TCP"},"no_yes":{"0":"No","1":"Yes"},"serial_format":{"0":"8N2","1":"8E1","2":"8O1","3":"8N1"},"tariff":{"0":"Tariff 1","1":"Tariff 2"}},"flags":{"device_status":{"10":"Maximum pulse rate exceeded (stored, acknowledge)","11":"Restart of the device (stored, acknowledge)","12":"Energy counter reset by user (stored, acknowledge)","16":"Module slot 1","17":"Maximum pulse rate exceeded","24":"No synchronization pulse","25":"Device configuration menu is active","26":"Voltage overload","27":"Current overload","8":"Relevant parameter changes (stored, acknowledge)","9":"Upper or lower limit violation (stored, acknowledge)"},"limits":{"0":"Limit 0 violated","1":"Limit 1 violated","2":"Limit 2 violated","24":"Limit logic","3":"Limit 3 violated","4":"Limit 4 violated","5":"Limit 5 violated"}},"id":"siemens-sentron-pac","identify":{"checks":[{"address":64001,"equals":42,"table":"holding","type":"u16"},{"address":64002,"length":10,"prefix":"7KM211","table":"holding","type":"str"}],"serial":{"address":64012,"length":8,"table":"holding","type":"str"}},"kind":"meter","manufacturer":"Siemens","modbusspec":0,"name":"SENTRON PAC3200 power monitoring device","points":[{"address":1,"key":"l1_voltage","label":"Voltage Va-n","table":"input","type":"f32","unit":"V"},{"address":3,"key":"l2_voltage","label":"Voltage Vb-n","table":"input","type":"f32","unit":"V"},{"address":5,"key":"l3_voltage","label":"Voltage Vc-n","table":"input","type":"f32","unit":"V"},{"address":7,"key":"x.l1_l2_voltage","label":"Voltage Va-b","table":"input","type":"f32","unit":"V"},{"address":9,"key":"x.l2_l3_voltage","label":"Voltage Vb-c","table":"input","type":"f32","unit":"V"},{"address":11,"key":"x.l3_l1_voltage","label":"Voltage Vc-a","table":"input","type":"f32","unit":"V"},{"address":13,"key":"l1_current","label":"Current a","table":"input","type":"f32","unit":"A"},{"address":15,"key":"l2_current","label":"Current b","table":"input","type":"f32","unit":"A"},{"address":17,"key":"l3_current","label":"Current c","table":"input","type":"f32","unit":"A"},{"address":19,"key":"x.l1_apparent_power","label":"Apparent Power a","table":"input","type":"f32","unit":"VA"},{"address":21,"key":"x.l2_apparent_power","label":"Apparent Power b","table":"input","type":"f32","unit":"VA"},{"address":23,"key":"x.l3_apparent_power","label":"Apparent Power c","table":"input","type":"f32","unit":"VA"},{"address":25,"key":"l1_power","label":"Active Power a","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":27,"key":"l2_power","label":"Active Power b","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":29,"key":"l3_power","label":"Active Power c","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":31,"key":"x.l1_reactive_power","label":"Reactive Power a","table":"input","type":"f32","unit":"var"},{"address":33,"key":"x.l2_reactive_power","label":"Reactive Power b","table":"input","type":"f32","unit":"var"},{"address":35,"key":"x.l3_reactive_power","label":"Reactive Power c","table":"input","type":"f32","unit":"var"},{"address":37,"key":"x.l1_power_factor","label":"Power Factor a","table":"input","type":"f32"},{"address":39,"key":"x.l2_power_factor","label":"Power Factor b","table":"input","type":"f32"},{"address":41,"key":"x.l3_power_factor","label":"Power Factor c","table":"input","type":"f32"},{"address":43,"key":"x.l1_voltage_thd","label":"THD-R Voltage a","table":"input","type":"f32","unit":"%"},{"address":45,"key":"x.l2_voltage_thd","label":"THD-R Voltage b","table":"input","type":"f32","unit":"%"},{"address":47,"key":"x.l3_voltage_thd","label":"THD-R Voltage c","table":"input","type":"f32","unit":"%"},{"address":49,"key":"x.l1_current_thd","label":"THD-R Current a","table":"input","type":"f32","unit":"%"},{"address":51,"key":"x.l2_current_thd","label":"THD-R Current b","table":"input","type":"f32","unit":"%"},{"address":53,"key":"x.l3_current_thd","label":"THD-R Current c","table":"input","type":"f32","unit":"%"},{"address":55,"key":"frequency","label":"Frequency","table":"input","type":"f32","unit":"Hz"},{"address":57,"key":"x.voltage_ln_average","label":"Average Voltage Vph-n","table":"input","type":"f32","unit":"V"},{"address":59,"key":"x.voltage_ll_average","label":"Average Voltage Vph-ph","table":"input","type":"f32","unit":"V"},{"address":61,"key":"x.current_average","label":"Average Current","table":"input","type":"f32","unit":"A"},{"address":63,"key":"apparent_power","label":"Total Apparent Power","table":"input","type":"f32","unit":"VA"},{"address":65,"key":"grid_power","label":"Total Active Power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":67,"key":"reactive_power","label":"Total Reactive Power","table":"input","type":"f32","unit":"var"},{"address":69,"key":"power_factor","label":"Total Power Factor","table":"input","type":"f32"},{"address":71,"key":"x.voltage_unbalance","label":"Amplitude Unbalance - Voltage","table":"input","type":"f32","unit":"%"},{"address":73,"key":"x.current_unbalance","label":"Amplitude Unbalance - Current","table":"input","type":"f32","unit":"%"},{"address":203,"flags":"limits","key":"x.limit_violations","label":"Limit Violations","poll":"slow","table":"input","type":"u32"},{"address":205,"flags":"device_status","key":"x.device_status","label":"Device Diagnostics and Device Status","poll":"slow","table":"input","type":"u32"},{"address":207,"key":"x.digital_outputs","label":"Status of the digital outputs","poll":"slow","table":"input","type":"u32"},{"address":209,"key":"x.digital_inputs","label":"Status of the digital inputs","poll":"slow","table":"input","type":"u32"},{"address":211,"enum":"tariff","key":"x.active_tariff","label":"Active Tariff","poll":"slow","table":"input","type":"u32"},{"address":501,"key":"x.demand_import_power","label":"Demand Active Power - Import","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":505,"key":"x.demand_export_power","label":"Demand Active Power - Export","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":801,"key":"x.energy_import_t1","label":"Active Energy Import Tariff 1","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kWh"},{"address":805,"key":"x.energy_import_t2","label":"Active Energy Import Tariff 2","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kWh"},{"address":809,"key":"x.energy_export_t1","label":"Active Energy Export Tariff 1","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kWh"},{"address":813,"key":"x.energy_export_t2","label":"Active Energy Export Tariff 2","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kWh"},{"address":817,"key":"x.energy_reactive_import_t1","label":"Reactive Energy Import Tariff 1","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kvarh"},{"address":821,"key":"x.energy_reactive_import_t2","label":"Reactive Energy Import Tariff 2","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kvarh"},{"address":825,"key":"x.energy_reactive_export_t1","label":"Reactive Energy Export Tariff 1","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kvarh"},{"address":829,"key":"x.energy_reactive_export_t2","label":"Reactive Energy Export Tariff 2","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kvarh"},{"address":833,"key":"x.energy_apparent_t1","label":"Apparent Energy Tariff 1","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kVAh"},{"address":837,"key":"x.energy_apparent_t2","label":"Apparent Energy Tariff 2","poll":"slow","scale":0.001,"table":"input","type":"f64","unit":"kVAh"},{"address":64001,"key":"x.manufacturer_id","label":"Manufacturer's ID","poll":"slow","table":"holding","type":"u16"},{"address":64002,"key":"x.order_number","label":"Order No.","length":10,"poll":"slow","table":"holding","type":"str"},{"address":64012,"key":"serial","label":"Serial number","length":8,"poll":"slow","table":"holding","type":"str"},{"address":64020,"key":"x.hardware_version","label":"Hardware version","poll":"slow","table":"holding","type":"u16"},{"address":64021,"key":"firmware","label":"Firmware version","poll":"slow","table":"holding","type":"u32"}],"problems":[{"kind":"warning","text":"Voltage overload (status 0x04000000)","when":{"bit":26,"key":"x.device_status"}},{"kind":"warning","text":"Current overload (status 0x08000000)","when":{"bit":27,"key":"x.device_status"}},{"kind":"warning","text":"Maximum pulse rate exceeded (status 0x00020000)","when":{"bit":17,"key":"x.device_status"}}],"sources":[{"title":"SENTRON PAC3200 Power Monitoring Device, Manual (A5E01168664B-04)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
