{"connection":{"default_port":502,"default_unit":1},"id":"siemens-sicam-t","kind":"meter","manufacturer":"Siemens","modbusspec":0,"name":"SICAM T 7KG966 power meter","points":[{"address":200,"key":"l1_voltage","label":"Voltage L1","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":202,"key":"l2_voltage","label":"Voltage L2","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":204,"key":"l3_voltage","label":"Voltage L3","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":208,"key":"l1_current","label":"Current L1","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":210,"key":"l2_current","label":"Current L2","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":212,"key":"l3_current","label":"Current L3","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":222,"key":"x.voltage","label":"Voltage","sources":["openems"],"table":"holding","type":"f32","unit":"V","verified":false},{"address":224,"key":"x.current","label":"Current","sources":["openems"],"table":"holding","type":"f32","unit":"A","verified":false},{"address":226,"key":"l1_power","label":"Active Power L1","positive":"import","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":228,"key":"l2_power","label":"Active Power L2","positive":"import","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":230,"key":"l3_power","label":"Active Power L3","positive":"import","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":232,"key":"grid_power","label":"Active Power","positive":"import","sources":["openems"],"table":"holding","type":"f32","unit":"W","verified":false},{"address":234,"key":"x.reactive_power_l1","label":"Reactive Power L1","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":236,"key":"x.reactive_power_l2","label":"Reactive Power L2","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":238,"key":"x.reactive_power_l3","label":"Reactive Power L3","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":240,"key":"reactive_power","label":"Reactive Power","sources":["openems"],"table":"holding","type":"f32","unit":"var","verified":false},{"address":274,"key":"frequency","label":"Frequency","sources":["openems"],"table":"holding","type":"f32","unit":"Hz","verified":false}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
