{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":124,"min_interval_ms":1000},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"output_type":{"0":"L/N","1":"L1/L2/L3","2":"L1/L2/L3/N","3":"L1/L2/N"},"running_state":{"0":"Standby","1":"Running","2":"Fault","3":"Shutdown","7":"Environmental abnormality"},"start_stop":{"0":"Stop","1":"Start"}},"flags":{"dc_charger_alarm_codes":{"0":"Software version mismatch","1":"Low insulation resistance to ground","2":"Over-temperature","3":"Equipment fault","4":"Charging fault","5":"Equipment protection"},"ess_alarm":{"0":"Software version mismatch","1":"Low insulation resistance of the storage module to ground","2":"Temperature too high","3":"Equipment fault","4":"Under-temperature","5":"Internal protection","6":"Thermal runaway"},"gateway_alarm":{"0":"Software version mismatch","1":"Temperature too high","2":"Equipment fault","3":"Excessive leakage current in off-grid output","4":"N line grounding fault","5":"Abnormal phase sequence of grid wiring","6":"Abnormal phase sequence of inverter wiring","7":"Grid phase loss"},"pcs_alarm1":{"0":"Software version mismatch","1":"Low insulation resistance","10":"Grid over-voltage","11":"Grid under-voltage","12":"Grid over-frequency","13":"Grid under-frequency","14":"Grid voltage imbalance","15":"DC component of output current out of limit","2":"Over-temperature","3":"Equipment fault","4":"System grounding fault","5":"PV string over-voltage","6":"PV string reversely connected","7":"PV string back-filling","8":"AFCI fault","9":"Grid power outage"},"pcs_alarm2":{"0":"Leak current out of limit","1":"Communication abnormal","2":"System internal protection","3":"AFCI self-checking circuit fault","4":"Off-grid protection","5":"Manual operation protection","7":"Abnormal phase sequence","8":"Short circuit to PE","9":"Soft start failure"}},"id":"sigenergy-inverter","identify":{"checks":[{"address":30500,"length":15,"printable":true,"table":"input","type":"str"},{"address":30578,"in":[0,1,2,3,7],"table":"input","type":"u16"},{"address":31004,"in":[0,1,2,3],"table":"input","type":"u16"}],"serial":{"address":30515,"length":10,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"Sigenergy","modbusspec":0,"models":[{"id":"hybrid_inverter","match":{"address":30500,"contains":["SigenStor","Hybrid","HYA","HYB","PG Controller"],"length":15,"table":"input","type":"str"},"name":"Hybrid inverter (SigenStor, Sigen Hybrid, Sigen PV M1-HYA/HYB, PG Controller)"},{"id":"pv_inverter","match":{"address":30500,"contains":["PV Max","M1","H1","H2"],"length":15,"table":"input","type":"str"},"name":"PV inverter (Sigen PV Max, Sigen PV M1/H1/H2)"}],"name":"SigenStor, Sigen Hybrid and Sigen PV inverters (single inverter)","points":[{"address":30500,"key":"x.model","label":"Model type","length":15,"poll":"slow","table":"input","type":"str"},{"address":30515,"key":"serial","label":"Serial number","length":10,"poll":"slow","table":"input","type":"str"},{"address":30525,"key":"firmware","label":"Machine firmware version","length":15,"poll":"slow","table":"input","type":"str"},{"address":30540,"key":"x.rated_power","label":"Rated active power","poll":"slow","table":"input","type":"u32","unit":"W"},{"address":30542,"key":"x.max_apparent_power","label":"Max. apparent power","poll":"slow","table":"input","type":"u32","unit":"VA"},{"address":30544,"key":"x.max_active_power","label":"Max. active power","poll":"slow","table":"input","type":"u32","unit":"W"},{"address":30546,"key":"x.max_absorption_power","label":"Max. absorption power","models":["hybrid_inverter"],"poll":"slow","table":"input","type":"u32","unit":"W"},{"address":30548,"key":"x.rated_battery_capacity","label":"Rated battery capacity","models":["hybrid_inverter"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30550,"key":"x.ess_rated_charge_power","label":"[ESS] Rated charge power","models":["hybrid_inverter"],"poll":"slow","table":"input","type":"u32","unit":"W"},{"address":30552,"key":"x.ess_rated_discharge_power","label":"[ESS] Rated discharge power","models":["hybrid_inverter"],"poll":"slow","table":"input","type":"u32","unit":"W"},{"address":30566,"key":"x.ess_charge_energy_today","label":"[ESS] Daily charge energy","models":["hybrid_inverter"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30568,"key":"x.ess_charge_energy","label":"[ESS] Accumulated charge energy","models":["hybrid_inverter"],"poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30572,"key":"x.ess_discharge_energy_today","label":"[ESS] Daily discharge energy","models":["hybrid_inverter"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30574,"key":"x.ess_discharge_energy","label":"[ESS] Accumulated discharge energy","models":["hybrid_inverter"],"poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30578,"enum":"running_state","key":"state","label":"Running state","table":"input","type":"u16"},{"address":30587,"key":"x.active_power","label":"Active power","table":"input","type":"s32","unit":"W","verified":false},{"address":30589,"key":"reactive_power","label":"Reactive power","table":"input","type":"s32","unit":"var"},{"address":30591,"key":"x.ess_max_charge_power","label":"[ESS] Max. battery charge power","models":["hybrid_inverter"],"table":"input","type":"u32","unit":"W"},{"address":30593,"key":"x.ess_max_discharge_power","label":"[ESS] Max. battery discharge power","models":["hybrid_inverter"],"table":"input","type":"u32","unit":"W"},{"address":30595,"key":"x.ess_available_charge_energy","label":"[ESS] Available battery charge energy","models":["hybrid_inverter"],"scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30597,"key":"x.ess_available_discharge_energy","label":"[ESS] Available battery discharge energy","models":["hybrid_inverter"],"scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30599,"key":"battery_power","label":"[ESS] Charge/discharge power","models":["hybrid_inverter"],"positive":"charge","table":"input","type":"s32","unit":"W","verified":false},{"address":30601,"key":"battery_soc","label":"[ESS] Battery SOC","models":["hybrid_inverter"],"scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":30602,"key":"battery_soh","label":"[ESS] Battery SOH","models":["hybrid_inverter"],"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":30603,"key":"battery_temperature","label":"[ESS] Average cell temperature","models":["hybrid_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":30604,"key":"x.ess_average_cell_voltage","label":"[ESS] Average cell voltage","models":["hybrid_inverter"],"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":30605,"flags":"pcs_alarm1","key":"x.alarm1","label":"Alarm 1 (PCS)","table":"input","type":"u16"},{"address":30606,"flags":"pcs_alarm2","key":"x.alarm2","label":"Alarm 2 (PCS)","table":"input","type":"u16"},{"address":30607,"flags":"ess_alarm","key":"x.alarm3","label":"Alarm 3 (ESS)","models":["hybrid_inverter"],"table":"input","type":"u16"},{"address":30608,"flags":"gateway_alarm","key":"x.alarm4","label":"Alarm 4 (gateway)","table":"input","type":"u16"},{"address":30620,"key":"x.ess_max_temperature","label":"[ESS] Maximum battery (cluster) temperature","models":["hybrid_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":30621,"key":"x.ess_min_temperature","label":"[ESS] Minimum battery (cluster) temperature","models":["hybrid_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":30622,"key":"x.ess_max_cell_voltage","label":"[ESS] Maximum battery (cluster) cell voltage","models":["hybrid_inverter"],"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":30623,"key":"x.ess_min_cell_voltage","label":"[ESS] Minimum battery (cluster) cell voltage","models":["hybrid_inverter"],"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":31000,"key":"x.rated_grid_voltage","label":"Rated grid voltage","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":31001,"key":"x.rated_grid_frequency","label":"Rated grid frequency","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":31002,"key":"frequency","label":"Grid frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":31003,"key":"temperature","label":"[PCS] Internal temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":31004,"enum":"output_type","key":"x.output_type","label":"Output type","poll":"slow","table":"input","type":"u16"},{"address":31005,"key":"x.voltage_l1_l2","label":"A-B line voltage","scale":0.01,"table":"input","type":"u32","unit":"V"},{"address":31007,"key":"x.voltage_l2_l3","label":"B-C line voltage","scale":0.01,"table":"input","type":"u32","unit":"V"},{"address":31009,"key":"x.voltage_l3_l1","label":"C-A line voltage","scale":0.01,"table":"input","type":"u32","unit":"V"},{"address":31011,"key":"l1_voltage","label":"Phase A voltage","scale":0.01,"table":"input","type":"u32","unit":"V"},{"address":31013,"key":"l2_voltage","label":"Phase B voltage","scale":0.01,"table":"input","type":"u32","unit":"V"},{"address":31015,"key":"l3_voltage","label":"Phase C voltage","scale":0.01,"table":"input","type":"u32","unit":"V"},{"address":31017,"key":"l1_current","label":"Phase A current","scale":0.01,"table":"input","type":"s32","unit":"A"},{"address":31019,"key":"l2_current","label":"Phase B current","scale":0.01,"table":"input","type":"s32","unit":"A"},{"address":31021,"key":"l3_current","label":"Phase C current","scale":0.01,"table":"input","type":"s32","unit":"A"},{"address":31023,"key":"power_factor","label":"Power factor","scale":0.001,"table":"input","type":"s16"},{"address":31024,"key":"x.pack_count","label":"PACK count","models":["hybrid_inverter"],"poll":"slow","table":"input","type":"u16"},{"address":31025,"key":"x.pv_string_count","label":"PV string count","poll":"slow","table":"input","type":"u16"},{"address":31026,"key":"x.mppt_count","label":"MPPT count","poll":"slow","table":"input","type":"u16"},{"address":31035,"key":"pv_power","label":"PV power","table":"input","type":"s32","unit":"W"},{"address":31037,"key":"x.insulation_resistance","label":"Insulation resistance","poll":"slow","scale":0.001,"table":"input","type":"u16","unit":"MΩ"},{"address":31509,"key":"pv_energy_today","label":"PV daily generation","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":31511,"key":"pv_energy","label":"PV total generation","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":31027,"key":"x.pv1_voltage","label":"PV1 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31028,"key":"x.pv1_current","label":"PV1 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31029,"key":"x.pv2_voltage","label":"PV2 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31030,"key":"x.pv2_current","label":"PV2 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31031,"key":"x.pv3_voltage","label":"PV3 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31032,"key":"x.pv3_current","label":"PV3 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31033,"key":"x.pv4_voltage","label":"PV4 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31034,"key":"x.pv4_current","label":"PV4 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31042,"key":"x.pv5_voltage","label":"PV5 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31043,"key":"x.pv5_current","label":"PV5 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31044,"key":"x.pv6_voltage","label":"PV6 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31045,"key":"x.pv6_current","label":"PV6 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31046,"key":"x.pv7_voltage","label":"PV7 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31047,"key":"x.pv7_current","label":"PV7 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31048,"key":"x.pv8_voltage","label":"PV8 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31049,"key":"x.pv8_current","label":"PV8 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31050,"key":"x.pv9_voltage","label":"PV9 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31051,"key":"x.pv9_current","label":"PV9 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31052,"key":"x.pv10_voltage","label":"PV10 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31053,"key":"x.pv10_current","label":"PV10 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31054,"key":"x.pv11_voltage","label":"PV11 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31055,"key":"x.pv11_current","label":"PV11 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31056,"key":"x.pv12_voltage","label":"PV12 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31057,"key":"x.pv12_current","label":"PV12 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31058,"key":"x.pv13_voltage","label":"PV13 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31059,"key":"x.pv13_current","label":"PV13 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31060,"key":"x.pv14_voltage","label":"PV14 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31061,"key":"x.pv14_current","label":"PV14 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31062,"key":"x.pv15_voltage","label":"PV15 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31063,"key":"x.pv15_current","label":"PV15 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31064,"key":"x.pv16_voltage","label":"PV16 voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31065,"key":"x.pv16_current","label":"PV16 current","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31066,"key":"x.pv17_voltage","label":"PV17 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31067,"key":"x.pv17_current","label":"PV17 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31068,"key":"x.pv18_voltage","label":"PV18 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31069,"key":"x.pv18_current","label":"PV18 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31070,"key":"x.pv19_voltage","label":"PV19 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31071,"key":"x.pv19_current","label":"PV19 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31072,"key":"x.pv20_voltage","label":"PV20 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31073,"key":"x.pv20_current","label":"PV20 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31074,"key":"x.pv21_voltage","label":"PV21 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31075,"key":"x.pv21_current","label":"PV21 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31076,"key":"x.pv22_voltage","label":"PV22 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31077,"key":"x.pv22_current","label":"PV22 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31078,"key":"x.pv23_voltage","label":"PV23 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31079,"key":"x.pv23_current","label":"PV23 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31080,"key":"x.pv24_voltage","label":"PV24 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31081,"key":"x.pv24_current","label":"PV24 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31082,"key":"x.pv25_voltage","label":"PV25 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31083,"key":"x.pv25_current","label":"PV25 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31084,"key":"x.pv26_voltage","label":"PV26 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31085,"key":"x.pv26_current","label":"PV26 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31086,"key":"x.pv27_voltage","label":"PV27 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31087,"key":"x.pv27_current","label":"PV27 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31088,"key":"x.pv28_voltage","label":"PV28 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31089,"key":"x.pv28_current","label":"PV28 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31090,"key":"x.pv29_voltage","label":"PV29 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31091,"key":"x.pv29_current","label":"PV29 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31092,"key":"x.pv30_voltage","label":"PV30 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31093,"key":"x.pv30_current","label":"PV30 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31094,"key":"x.pv31_voltage","label":"PV31 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31095,"key":"x.pv31_current","label":"PV31 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31096,"key":"x.pv32_voltage","label":"PV32 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31097,"key":"x.pv32_current","label":"PV32 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31098,"key":"x.pv33_voltage","label":"PV33 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31099,"key":"x.pv33_current","label":"PV33 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31100,"key":"x.pv34_voltage","label":"PV34 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31101,"key":"x.pv34_current","label":"PV34 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31102,"key":"x.pv35_voltage","label":"PV35 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31103,"key":"x.pv35_current","label":"PV35 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":31104,"key":"x.pv36_voltage","label":"PV36 voltage","models":["pv_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":31105,"key":"x.pv36_current","label":"PV36 current","models":["pv_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":30562,"key":"grid_import_energy","label":"Grid energy","scale":0.01,"sources":["evcc"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":30568,"key":"x.battery_returnenergy","label":"Battery return energy","scale":0.01,"sources":["evcc"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":30574,"key":"x.battery_energy","label":"Battery energy","scale":0.01,"sources":["evcc"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":30599,"key":"x.battery_power_30599","label":"Battery power","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30601,"key":"x.battery_state_of_charge_30601","label":"Battery state of charge","scale":0.1,"sources":["evcc"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":31017,"key":"x.grid_l1_current_31017","label":"Grid L1 current","scale":0.01,"sources":["evcc"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":31019,"key":"x.grid_l2_current_31019","label":"Grid L2 current","scale":0.01,"sources":["evcc"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":31021,"key":"x.grid_l3_current_31021","label":"Grid L3 current","scale":0.01,"sources":["evcc"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":31035,"key":"x.pv_power_31035","label":"PV power","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30579,"key":"x.inverter_max_active_power_adjustment_value","label":"Max","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30581,"key":"x.inverter_min_active_power_adjustment_value","label":"Min","models":["hybrid_inverter"],"sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30583,"key":"x.inverter_max_reactive_power_adjustment_value_fed","label":"Max","sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"var","verified":false},{"address":30585,"key":"x.inverter_max_reactive_power_adjustment_value_absorbed","label":"Max","sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"var","verified":false},{"address":30609,"flags":"dc_charger_alarm_codes","key":"x.inverter_alarm5","label":"Alarm5","models":["hybrid_inverter"],"sources":["sigenergy-local-modbus"],"table":"input","type":"u16","verified":false},{"address":30613,"key":"x.inverter_active_power_fixed_value_adjustment_feedback","label":"Active power fixed value adjustment feedback","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30615,"key":"x.inverter_reactive_power_fixed_value_adjustment_feedback","label":"Reactive power fixed value adjustment feedback","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":30617,"key":"x.inverter_active_power_percentage_adjustment_feedback","label":"Active power percentage adjustment feedback","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":30618,"key":"x.inverter_reactive_power_qs_adjustment_feedback","label":"Reactive power Q/S adjustment feedback","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":30619,"key":"x.inverter_power_factor_adjustment_feedback","label":"Power factor adjustment feedback","scale":0.001,"sources":["sigenergy-local-modbus"],"table":"input","type":"s16","verified":false},{"address":31038,"key":"x.inverter_startup_time","label":"Startup Time","sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"s","verified":false},{"address":31040,"key":"x.inverter_shutdown_time","label":"Shutdown Time","sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"s","verified":false}],"problems":[{"kind":"fault","text":"Inverter fault (running state 2)","when":{"equals":2,"key":"state"}},{"kind":"fault","text":"Environmental abnormality (running state 7)","when":{"equals":7,"key":"state"}},{"kind":"fault","text":"Inverter: Software version mismatch (bit 0)","when":{"bit":0,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Low insulation resistance (bit 1)","when":{"bit":1,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Over-temperature (bit 2)","when":{"bit":2,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Equipment fault (bit 3)","when":{"bit":3,"key":"x.alarm1"}},{"kind":"warning","text":"Inverter: System grounding fault (bit 4)","when":{"bit":4,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: PV string over-voltage (bit 5)","when":{"bit":5,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: PV string reversely connected (bit 6)","when":{"bit":6,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: PV string back-filling (bit 7)","when":{"bit":7,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: AFCI fault (bit 8)","when":{"bit":8,"key":"x.alarm1"}},{"kind":"mains_lost","text":"Inverter: Grid power outage (bit 9)","when":{"bit":9,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Grid over-voltage (bit 10)","when":{"bit":10,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Grid under-voltage (bit 11)","when":{"bit":11,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Grid over-frequency (bit 12)","when":{"bit":12,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Grid under-frequency (bit 13)","when":{"bit":13,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Grid voltage imbalance (bit 14)","when":{"bit":14,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: DC component of output current out of limit (bit 15)","when":{"bit":15,"key":"x.alarm1"}},{"kind":"fault","text":"Inverter: Leak current out of limit (bit 0)","when":{"bit":0,"key":"x.alarm2"}},{"kind":"warning","text":"Inverter: Communication abnormal (bit 1)","when":{"bit":1,"key":"x.alarm2"}},{"kind":"fault","text":"Inverter: System internal protection (bit 2)","when":{"bit":2,"key":"x.alarm2"}},{"kind":"fault","text":"Inverter: AFCI self-checking circuit fault (bit 3)","when":{"bit":3,"key":"x.alarm2"}},{"kind":"fault","text":"Inverter: Off-grid protection (bit 4)","when":{"bit":4,"key":"x.alarm2"}},{"kind":"fault","text":"Inverter: Manual operation protection (bit 5)","when":{"bit":5,"key":"x.alarm2"}},{"kind":"fault","text":"Inverter: Abnormal phase sequence (bit 7)","when":{"bit":7,"key":"x.alarm2"}},{"kind":"fault","text":"Inverter: Short circuit to PE (bit 8)","when":{"bit":8,"key":"x.alarm2"}},{"kind":"fault","text":"Inverter: Soft start failure (bit 9)","when":{"bit":9,"key":"x.alarm2"}},{"kind":"fault","text":"Battery: Software version mismatch (bit 0)","when":{"bit":0,"key":"x.alarm3"}},{"kind":"warning","text":"Battery: Low insulation resistance of the storage module to ground (bit 1)","when":{"bit":1,"key":"x.alarm3"}},{"kind":"fault","text":"Battery: Temperature too high (bit 2)","when":{"bit":2,"key":"x.alarm3"}},{"kind":"fault","text":"Battery: Equipment fault (bit 3)","when":{"bit":3,"key":"x.alarm3"}},{"kind":"fault","text":"Battery: Under-temperature (bit 4)","when":{"bit":4,"key":"x.alarm3"}},{"kind":"fault","text":"Battery: Internal protection (bit 5)","when":{"bit":5,"key":"x.alarm3"}},{"kind":"fault","text":"Battery: Thermal runaway (bit 6)","when":{"bit":6,"key":"x.alarm3"}},{"kind":"fault","text":"Gateway: Software version mismatch (bit 0)","when":{"bit":0,"key":"x.alarm4"}},{"kind":"fault","text":"Gateway: Temperature too high (bit 1)","when":{"bit":1,"key":"x.alarm4"}},{"kind":"fault","text":"Gateway: Equipment fault (bit 2)","when":{"bit":2,"key":"x.alarm4"}},{"kind":"fault","text":"Gateway: Excessive leakage current in off-grid output (bit 3)","when":{"bit":3,"key":"x.alarm4"}},{"kind":"fault","text":"Gateway: N line grounding fault (bit 4)","when":{"bit":4,"key":"x.alarm4"}},{"kind":"fault","text":"Gateway: Abnormal phase sequence of grid wiring (bit 5)","when":{"bit":5,"key":"x.alarm4"}},{"kind":"fault","text":"Gateway: Abnormal phase sequence of inverter wiring (bit 6)","when":{"bit":6,"key":"x.alarm4"}},{"kind":"fault","text":"Gateway: Grid phase loss (bit 7)","when":{"bit":7,"key":"x.alarm4"}}],"sources":[{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol (EN)"},{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol (EN)"},{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"sigenergy-local-modbus","title":"Sigenergy-Local-Modbus (Home Assistant integration)"}]}
