{"connection":{"default_port":502,"default_unit":247,"limits":{"max_registers":124,"min_interval_ms":1000},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"ems_work_mode":{"0":"Max self consumption","1":"AI mode","2":"TOU","5":"Full feed-in to grid","7":"Remote EMS mode","9":"Custom"},"grid_sensor_status":{"0":"Not connected","1":"Connected"},"off_on":{"0":"Disabled","1":"Enabled"},"on_off_grid":{"0":"On grid","1":"Off grid (automatic)","2":"Off grid (manual)"},"plant_ess_preheating_advance_enable":{"0":"disable","1":"enable"},"plant_ess_preheating_enable":{"0":"disable","1":"enable"},"plant_ess_preheating_mode":{"0":"automatic","1":"manual"},"plant_hvrt_enable":{"0":"Disable","1":"Enable"},"plant_hvrt_grid_voltage_protection_blocking":{"0":"Not block","1":"Block"},"plant_independent_phase_power_control_enable":{"0":"disabled","1":"enabled"},"plant_lvrt_enable":{"0":"Disable","1":"Enable"},"plant_lvrt_grid_voltage_protection_blocking":{"0":"Not block","1":"Block"},"plant_over_freq_derating_enable":{"0":"Disable","1":"Enable"},"plant_under_freq_power_boost_enable":{"0":"Disable","1":"Enable"},"remote_ems_mode":{"0":"PCS remote control","1":"Standby","2":"Maximum self-consumption","3":"Command charging (grid first)","4":"Command charging (PV first)","5":"Command discharging (PV first)","6":"Command discharging (ESS first)","7":"Reserved","8":"V2G (vehicle to grid)"},"running_state":{"0":"Standby","1":"Running","2":"Fault","3":"Shutdown","7":"Environmental abnormality"},"start_stop":{"0":"Stop","1":"Start"}},"flags":{"dc_charger_alarm":{"0":"Software version mismatch","1":"Low insulation resistance to ground","2":"Over-temperature","3":"Equipment fault","4":"Charging fault","5":"Equipment protection"},"ess_alarm":{"0":"Software version mismatch","1":"Low insulation resistance of the storage module to ground","2":"Temperature too high","3":"Equipment fault","4":"Under-temperature","5":"Internal protection","6":"Thermal runaway"},"gateway_alarm":{"0":"Software version mismatch","1":"Temperature too high","2":"Equipment fault","3":"Excessive leakage current in off-grid output","4":"N line grounding fault","5":"Abnormal phase sequence of grid wiring","6":"Abnormal phase sequence of inverter wiring","7":"Grid phase loss"},"pcs_alarm1":{"0":"Software version mismatch","1":"Low insulation resistance","10":"Grid over-voltage","11":"Grid under-voltage","12":"Grid over-frequency","13":"Grid under-frequency","14":"Grid voltage imbalance","15":"DC component of output current out of limit","2":"Over-temperature","3":"Equipment fault","4":"System grounding fault","5":"PV string over-voltage","6":"PV string reversely connected","7":"PV string back-filling","8":"AFCI fault","9":"Grid power outage"},"pcs_alarm2":{"0":"Leak current out of limit","1":"Communication abnormal","2":"System internal protection","3":"AFCI self-checking circuit fault","4":"Off-grid protection","5":"Manual operation protection","7":"Abnormal phase sequence","8":"Short circuit to PE","9":"Soft start failure"},"plant_alarm1":{"0":"Gateway communication abnormal","1":"Meter communication abnormal","10":"CLS fault","2":"AC power sensor communication abnormal","6":"Hard protection against grid-feed power limit exceedance","8":"Generator failure to start"},"plant_alarm2":{"0":"OVGR fault","1":"RPR fault"}},"id":"sigenergy-plant","identify":{"checks":[{"address":30051,"in":[0,1,2,3,7],"table":"input","type":"u16"},{"address":30003,"in":[0,1,2,5,7,9],"table":"input","type":"u16"},{"address":30009,"in":[0,1,2],"table":"input","type":"u16"}]},"kind":"inverter","manufacturer":"Sigenergy","modbusspec":0,"models":[{"id":"hybrid_inverter","name":"Hybrid inverter (with battery)"}],"name":"Sigenergy plant (SigenStor / Sigen Hybrid / Sigen PV system, unit id 247)","points":[{"address":30000,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.system_time","label":"System time","poll":"slow","table":"input","type":"u32","unit":"s"},{"address":30002,"key":"x.time_zone","label":"System time zone","poll":"slow","table":"input","type":"s16","unit":"min"},{"address":30003,"enum":"ems_work_mode","key":"x.ems_work_mode","label":"EMS work mode","table":"input","type":"u16"},{"address":30004,"enum":"grid_sensor_status","key":"x.grid_sensor_status","label":"[Grid sensor] Status","table":"input","type":"u16"},{"address":30005,"key":"grid_power","label":"[Grid sensor] Active power","positive":"import","table":"input","type":"s32","unit":"W"},{"address":30007,"key":"x.grid_reactive_power","label":"[Grid sensor] Reactive power","table":"input","type":"s32","unit":"var"},{"address":30009,"enum":"on_off_grid","key":"x.on_off_grid","label":"On/Off grid status","table":"input","type":"u16"},{"address":30010,"key":"x.max_active_power","label":"Max active power","poll":"slow","table":"input","type":"u32","unit":"W"},{"address":30012,"key":"x.max_apparent_power","label":"Max apparent power","poll":"slow","table":"input","type":"u32","unit":"VA"},{"address":30014,"key":"battery_soc","label":"[ESS] SOC","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":30015,"key":"x.plant_l1_power","label":"Plant phase A active power","table":"input","type":"s32","unit":"W","verified":false},{"address":30017,"key":"x.plant_l2_power","label":"Plant phase B active power","table":"input","type":"s32","unit":"W","verified":false},{"address":30019,"key":"x.plant_l3_power","label":"Plant phase C active power","table":"input","type":"s32","unit":"W","verified":false},{"address":30027,"flags":"pcs_alarm1","key":"x.merged_alarm1","label":"Merged alarm 1 (PCS)","table":"input","type":"u16"},{"address":30028,"flags":"pcs_alarm2","key":"x.merged_alarm2","label":"Merged alarm 2 (PCS)","table":"input","type":"u16"},{"address":30029,"flags":"ess_alarm","key":"x.merged_alarm3","label":"Merged alarm 3 (ESS)","table":"input","type":"u16"},{"address":30030,"flags":"gateway_alarm","key":"x.merged_alarm4","label":"Merged alarm 4 (gateway)","table":"input","type":"u16"},{"address":30031,"key":"x.plant_active_power","label":"Plant active power","table":"input","type":"s32","unit":"W","verified":false},{"address":30033,"key":"x.plant_reactive_power","label":"Plant reactive power","table":"input","type":"s32","unit":"var"},{"address":30035,"key":"pv_power","label":"Photovoltaic power","table":"input","type":"s32","unit":"W"},{"address":30037,"key":"battery_power","label":"[ESS] Power","positive":"charge","table":"input","type":"s32","unit":"W"},{"address":30047,"key":"x.ess_available_charge_power","label":"[ESS] Available max charging power","table":"input","type":"u32","unit":"W"},{"address":30049,"key":"x.ess_available_discharge_power","label":"[ESS] Available max discharging power","table":"input","type":"u32","unit":"W"},{"address":30051,"enum":"running_state","key":"state","label":"Plant running state","table":"input","type":"u16"},{"address":30052,"key":"x.grid_l1_power","label":"[Grid sensor] Phase A active power","table":"input","type":"s32","unit":"W"},{"address":30054,"key":"x.grid_l2_power","label":"[Grid sensor] Phase B active power","table":"input","type":"s32","unit":"W"},{"address":30056,"key":"x.grid_l3_power","label":"[Grid sensor] Phase C active power","table":"input","type":"s32","unit":"W"},{"address":30064,"key":"x.ess_available_charge_energy","label":"[ESS] Available max charging capacity","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30066,"key":"x.ess_available_discharge_energy","label":"[ESS] Available max discharging capacity","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30068,"key":"x.ess_rated_charge_power","label":"[ESS] Rated charging power","poll":"slow","table":"input","type":"u32","unit":"W"},{"address":30070,"key":"x.ess_rated_discharge_power","label":"[ESS] Rated discharging power","poll":"slow","table":"input","type":"u32","unit":"W"},{"address":30072,"flags":"dc_charger_alarm","key":"x.merged_alarm5","label":"Merged alarm 5 (DC charger)","table":"input","type":"u16"},{"address":30083,"key":"x.ess_rated_energy","label":"[ESS] Rated energy capacity","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30085,"key":"x.ess_charge_cutoff_soc","label":"[ESS] Charge cut-off SOC","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":30086,"key":"x.ess_discharge_cutoff_soc","label":"[ESS] Discharge cut-off SOC","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":30087,"key":"battery_soh","label":"[ESS] SOH","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":30088,"key":"pv_energy","label":"Plant PV total generation","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30092,"key":"x.load_energy_today","label":"Total load daily consumption","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30094,"key":"x.load_energy","label":"Total load consumption","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30194,"key":"x.third_party_pv_power","label":"Third party inverter active power","table":"input","type":"s32","unit":"W"},{"address":30196,"key":"x.third_party_pv_energy","label":"Total generation of third party inverter","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30200,"key":"x.ess_charge_energy","label":"Total charged energy of the ESS","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30204,"key":"x.ess_discharge_energy","label":"Total discharged energy of the ESS","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30208,"key":"x.evdc_charge_energy","label":"Total charged energy of the EVDC","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30212,"key":"x.evdc_discharge_energy","label":"Total discharged energy of the EVDC","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30216,"key":"grid_import_energy","label":"Total imported energy","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30220,"key":"grid_export_energy","label":"Total exported energy","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30224,"key":"x.generator_energy","label":"Total energy output of oil-fueled generator","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30228,"key":"x.common_load_energy","label":"Total energy consumption of common loads","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30232,"key":"x.evac_charge_energy","label":"Total charged energy of the EVAC","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30236,"key":"x.own_pv_energy","label":"Total generation of self PV","poll":"slow","scale":0.01,"table":"input","type":"u64","unit":"kWh"},{"address":30272,"key":"pv_energy_today","label":"PV total daily generation","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30274,"key":"x.pv_energy_yesterday","label":"PV total generation of previous day","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":30276,"key":"x.rated_frequency","label":"[Grid code] Rated frequency","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":30277,"key":"x.rated_voltage","label":"[Grid code] Rated voltage","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"V"},{"address":30280,"flags":"plant_alarm1","key":"x.merged_alarm6","label":"Merged alarm 6 (plant)","table":"input","type":"u16"},{"address":30281,"flags":"plant_alarm2","key":"x.merged_alarm7","label":"Merged alarm 7 (plant)","table":"input","type":"u16"},{"address":30282,"key":"x.general_load_power","label":"General load power","table":"input","type":"s32","unit":"W"},{"address":30284,"key":"load_power","label":"Total load power","table":"input","type":"s32","unit":"W"},{"address":30286,"key":"battery_temperature","label":"[ESS] Average cell temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":30005,"key":"x.grid_power_30005","label":"Grid power","sources":["evcc","openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30014,"key":"x.battery_state_of_charge_30014","label":"Battery state of charge","scale":0.1,"sources":["openwb"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":30035,"key":"x.inverter_power_30035","label":"Inverter power","sources":["openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30037,"key":"x.battery_power_30037","label":"Battery power","sources":["openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30052,"key":"x.counter_powers_l1","label":"Counter power L1","sources":["openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30054,"key":"x.counter_powers_l2","label":"Counter power L2","sources":["openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30056,"key":"x.counter_powers_l3","label":"Counter power L3","sources":["openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30021,"key":"x.plant_phase_a_reactive_power","label":"Plant phase A reactive power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":30023,"key":"x.plant_phase_b_reactive_power","label":"Plant phase B reactive power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":30025,"key":"x.plant_phase_c_reactive_power","label":"Plant phase C reactive power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":30039,"key":"x.plant_available_max_active_power","label":"Available max active power","sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":30041,"key":"x.plant_available_min_active_power","label":"Available min active power","sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":30043,"key":"x.plant_available_max_reactive_power","label":"Available max reactive power","sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"var","verified":false},{"address":30045,"key":"x.plant_available_min_reactive_power","label":"Available min reactive power","sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"var","verified":false},{"address":30058,"key":"x.plant_grid_sensor_phase_a_reactive_power","label":"Grid sensor Phase A reactive power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":30060,"key":"x.plant_grid_sensor_phase_b_reactive_power","label":"Grid sensor Phase B reactive power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":30062,"key":"x.plant_grid_sensor_phase_c_reactive_power","label":"Grid sensor Phase C reactive power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":30098,"key":"x.plant_smart_load_1_total_consumption","label":"[Smart load 1] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30100,"key":"x.plant_smart_load_2_total_consumption","label":"[Smart load 2] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30102,"key":"x.plant_smart_load_3_total_consumption","label":"[Smart load 3] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30104,"key":"x.plant_smart_load_4_total_consumption","label":"[Smart load 4] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30106,"key":"x.plant_smart_load_5_total_consumption","label":"[Smart load 5] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30108,"key":"x.plant_smart_load_6_total_consumption","label":"[Smart load 6] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30110,"key":"x.plant_smart_load_7_total_consumption","label":"[Smart load 7] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30112,"key":"x.plant_smart_load_8_total_consumption","label":"[Smart load 8] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30114,"key":"x.plant_smart_load_9_total_consumption","label":"[Smart load 9] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30116,"key":"x.plant_smart_load_10_total_consumption","label":"[Smart load 10] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30118,"key":"x.plant_smart_load_11_total_consumption","label":"[Smart load 11] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30120,"key":"x.plant_smart_load_12_total_consumption","label":"[Smart load 12] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30122,"key":"x.plant_smart_load_13_total_consumption","label":"[Smart load 13] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30124,"key":"x.plant_smart_load_14_total_consumption","label":"[Smart load 14] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30126,"key":"x.plant_smart_load_15_total_consumption","label":"[Smart load 15] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30128,"key":"x.plant_smart_load_16_total_consumption","label":"[Smart load 16] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30130,"key":"x.plant_smart_load_17_total_consumption","label":"[Smart load 17] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30132,"key":"x.plant_smart_load_18_total_consumption","label":"[Smart load 18] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30134,"key":"x.plant_smart_load_19_total_consumption","label":"[Smart load 19] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30136,"key":"x.plant_smart_load_20_total_consumption","label":"[Smart load 20] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30138,"key":"x.plant_smart_load_21_total_consumption","label":"[Smart load 21] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30140,"key":"x.plant_smart_load_22_total_consumption","label":"[Smart load 22] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30142,"key":"x.plant_smart_load_23_total_consumption","label":"[Smart load 23] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30144,"key":"x.plant_smart_load_24_total_consumption","label":"[Smart load 24] Total consumption","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":30146,"key":"x.plant_smart_load_1_power","label":"[Smart load 1] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30148,"key":"x.plant_smart_load_2_power","label":"[Smart load 2] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30150,"key":"x.plant_smart_load_3_power","label":"[Smart load 3] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30152,"key":"x.plant_smart_load_4_power","label":"[Smart load 4] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30154,"key":"x.plant_smart_load_5_power","label":"[Smart load 5] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30156,"key":"x.plant_smart_load_6_power","label":"[Smart load 6] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30158,"key":"x.plant_smart_load_7_power","label":"[Smart load 7] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30160,"key":"x.plant_smart_load_8_power","label":"[Smart load 8] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30162,"key":"x.plant_smart_load_9_power","label":"[Smart load 9] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30164,"key":"x.plant_smart_load_10_power","label":"[Smart load 10] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30166,"key":"x.plant_smart_load_11_power","label":"[Smart load 11] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30168,"key":"x.plant_smart_load_12_power","label":"[Smart load 12] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30170,"key":"x.plant_smart_load_13_power","label":"[Smart load 13] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30172,"key":"x.plant_smart_load_14_power","label":"[Smart load 14] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30174,"key":"x.plant_smart_load_15_power","label":"[Smart load 15] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30176,"key":"x.plant_smart_load_16_power","label":"[Smart load 16] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30178,"key":"x.plant_smart_load_17_power","label":"[Smart load 17] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30180,"key":"x.plant_smart_load_18_power","label":"[Smart load 18] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30182,"key":"x.plant_smart_load_19_power","label":"[Smart load 19] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30184,"key":"x.plant_smart_load_20_power","label":"[Smart load 20] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30186,"key":"x.plant_smart_load_21_power","label":"[Smart load 21] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30188,"key":"x.plant_smart_load_22_power","label":"[Smart load 22] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30190,"key":"x.plant_smart_load_23_power","label":"[Smart load 23] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30192,"key":"x.plant_smart_load_24_power","label":"[Smart load 24] Power","sources":["sigenergy-local-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":30240,"key":"x.plant_total_generation_of_third_party_inverter_2","label":"Total generation of third party inverter","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":30244,"key":"x.plant_total_charged_energy_of_the_ess_2","label":"Total charged energy of the ESS","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":30248,"key":"x.plant_total_discharged_energy_of_the_ess_2","label":"Total discharged energy of the ESS","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":30252,"key":"x.plant_total_charged_energy_of_the_evdc_2","label":"Total charged energy of the EVDC","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":30256,"key":"x.plant_total_discharged_energy_of_the_evdc_2","label":"Total discharged energy of the EVDC","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":30260,"key":"x.plant_total_imported_energy_2","label":"Total imported energy","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":30264,"key":"x.plant_total_exported_energy_2","label":"Total exported energy","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":30268,"key":"x.plant_total_energy_output_of_oil_fueled_generator_2","label":"Total energy output of oil-fueled generator","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u64","unit":"kWh","verified":false},{"address":30279,"key":"x.plant_current_control_command_value","label":"Current control command value","scale":0.01,"sources":["sigenergy-local-modbus"],"table":"input","type":"u16","unit":"%","verified":false}],"problems":[{"kind":"fault","text":"Plant fault (running state 2)","when":{"equals":2,"key":"state"}},{"kind":"fault","text":"Environmental abnormality (running state 7)","when":{"equals":7,"key":"state"}},{"kind":"backup_mode","text":"Off grid: {text}","when":{"in":[1,2],"key":"x.on_off_grid"}},{"kind":"fault","text":"Inverter: Software version mismatch (bit 0)","when":{"bit":0,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Low insulation resistance (bit 1)","when":{"bit":1,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Over-temperature (bit 2)","when":{"bit":2,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Equipment fault (bit 3)","when":{"bit":3,"key":"x.merged_alarm1"}},{"kind":"warning","text":"Inverter: System grounding fault (bit 4)","when":{"bit":4,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: PV string over-voltage (bit 5)","when":{"bit":5,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: PV string reversely connected (bit 6)","when":{"bit":6,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: PV string back-filling (bit 7)","when":{"bit":7,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: AFCI fault (bit 8)","when":{"bit":8,"key":"x.merged_alarm1"}},{"kind":"mains_lost","text":"Inverter: Grid power outage (bit 9)","when":{"bit":9,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Grid over-voltage (bit 10)","when":{"bit":10,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Grid under-voltage (bit 11)","when":{"bit":11,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Grid over-frequency (bit 12)","when":{"bit":12,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Grid under-frequency (bit 13)","when":{"bit":13,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Grid voltage imbalance (bit 14)","when":{"bit":14,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: DC component of output current out of limit (bit 15)","when":{"bit":15,"key":"x.merged_alarm1"}},{"kind":"fault","text":"Inverter: Leak current out of limit (bit 0)","when":{"bit":0,"key":"x.merged_alarm2"}},{"kind":"warning","text":"Inverter: Communication abnormal (bit 1)","when":{"bit":1,"key":"x.merged_alarm2"}},{"kind":"fault","text":"Inverter: System internal protection (bit 2)","when":{"bit":2,"key":"x.merged_alarm2"}},{"kind":"fault","text":"Inverter: AFCI self-checking circuit fault (bit 3)","when":{"bit":3,"key":"x.merged_alarm2"}},{"kind":"fault","text":"Inverter: Off-grid protection (bit 4)","when":{"bit":4,"key":"x.merged_alarm2"}},{"kind":"fault","text":"Inverter: Manual operation protection (bit 5)","when":{"bit":5,"key":"x.merged_alarm2"}},{"kind":"fault","text":"Inverter: Abnormal phase sequence (bit 7)","when":{"bit":7,"key":"x.merged_alarm2"}},{"kind":"fault","text":"Inverter: Short circuit to PE (bit 8)","when":{"bit":8,"key":"x.merged_alarm2"}},{"kind":"fault","text":"Inverter: Soft start failure (bit 9)","when":{"bit":9,"key":"x.merged_alarm2"}},{"kind":"fault","text":"Battery: Software version mismatch (bit 0)","when":{"bit":0,"key":"x.merged_alarm3"}},{"kind":"warning","text":"Battery: Low insulation resistance of the storage module to ground (bit 1)","when":{"bit":1,"key":"x.merged_alarm3"}},{"kind":"fault","text":"Battery: Temperature too high (bit 2)","when":{"bit":2,"key":"x.merged_alarm3"}},{"kind":"fault","text":"Battery: Equipment fault (bit 3)","when":{"bit":3,"key":"x.merged_alarm3"}},{"kind":"fault","text":"Battery: Under-temperature (bit 4)","when":{"bit":4,"key":"x.merged_alarm3"}},{"kind":"fault","text":"Battery: Internal protection (bit 5)","when":{"bit":5,"key":"x.merged_alarm3"}},{"kind":"fault","text":"Battery: Thermal runaway (bit 6)","when":{"bit":6,"key":"x.merged_alarm3"}},{"kind":"fault","text":"Gateway: Software version mismatch (bit 0)","when":{"bit":0,"key":"x.merged_alarm4"}},{"kind":"fault","text":"Gateway: Temperature too high (bit 1)","when":{"bit":1,"key":"x.merged_alarm4"}},{"kind":"fault","text":"Gateway: Equipment fault (bit 2)","when":{"bit":2,"key":"x.merged_alarm4"}},{"kind":"fault","text":"Gateway: Excessive leakage current in off-grid output (bit 3)","when":{"bit":3,"key":"x.merged_alarm4"}},{"kind":"fault","text":"Gateway: N line grounding fault (bit 4)","when":{"bit":4,"key":"x.merged_alarm4"}},{"kind":"fault","text":"Gateway: Abnormal phase sequence of grid wiring (bit 5)","when":{"bit":5,"key":"x.merged_alarm4"}},{"kind":"fault","text":"Gateway: Abnormal phase sequence of inverter wiring (bit 6)","when":{"bit":6,"key":"x.merged_alarm4"}},{"kind":"fault","text":"Gateway: Grid phase loss (bit 7)","when":{"bit":7,"key":"x.merged_alarm4"}},{"kind":"fault","text":"DC charger: Software version mismatch (bit 0)","when":{"bit":0,"key":"x.merged_alarm5"}},{"kind":"fault","text":"DC charger: Low insulation resistance to ground (bit 1)","when":{"bit":1,"key":"x.merged_alarm5"}},{"kind":"fault","text":"DC charger: Over-temperature (bit 2)","when":{"bit":2,"key":"x.merged_alarm5"}},{"kind":"fault","text":"DC charger: Equipment fault (bit 3)","when":{"bit":3,"key":"x.merged_alarm5"}},{"kind":"fault","text":"DC charger: Charging fault (bit 4)","when":{"bit":4,"key":"x.merged_alarm5"}},{"kind":"fault","text":"DC charger: Equipment protection (bit 5)","when":{"bit":5,"key":"x.merged_alarm5"}},{"kind":"fault","text":"Plant: Gateway communication abnormal (bit 0)","when":{"bit":0,"key":"x.merged_alarm6"}},{"kind":"fault","text":"Plant: Meter communication abnormal (bit 1)","when":{"bit":1,"key":"x.merged_alarm6"}},{"kind":"fault","text":"Plant: AC power sensor communication abnormal (bit 2)","when":{"bit":2,"key":"x.merged_alarm6"}},{"kind":"fault","text":"Plant: Hard protection against grid-feed power limit exceedance (bit 6)","when":{"bit":6,"key":"x.merged_alarm6"}},{"kind":"fault","text":"Plant: Generator failure to start (bit 8)","when":{"bit":8,"key":"x.merged_alarm6"}},{"kind":"fault","text":"Plant: CLS fault (bit 10)","when":{"bit":10,"key":"x.merged_alarm6"}},{"kind":"fault","text":"Plant: OVGR fault (bit 0)","when":{"bit":0,"key":"x.merged_alarm7"}},{"kind":"fault","text":"Plant: RPR fault (bit 1)","when":{"bit":1,"key":"x.merged_alarm7"}}],"sources":[{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol (EN)"},{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol (EN)"},{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol"},{"title":"Sigenergy Modbus Protocol"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"sigenergy-local-modbus","title":"Sigenergy-Local-Modbus (Home Assistant integration)"}]}
