{"connection":{"default_port":502,"default_unit":1},"enums":{"active_power_control_mode":{"0":"Constant Active Power","1":"Volt watt enabled","2":"Constant power factor","3":"Watt power factor enabled"},"baudrate":{"0":"19200","1":"9600"},"black_start_mode":{"0":"Normal Start Up","1":"Black Start Up"},"cpu_type":{"0":"Single Cpu","1":"Double Cpu"},"dc_voltage_level":{"0":"750 V","1":"830 V"},"epo":{"0":"Modbus","1":"Sunspec","2":"Sunspec"},"frequency_variation_rate":{"0":"Disabled","1":"Rate limit 0.125 Hz/s","2":"Rate limit 0.2 Hz/s"},"interface_type":{"0":"RS-485","1":"Ethernet"},"module_power_level":{"0":"10 kW","1":"20 kW","2":"30 kW","3":"29 kW"},"phase_angle_abrupt":{"0":"Disabled","1":"Angle abrupt limit 12 deg","2":"Angle abrupt limit 6 deg"},"power_rising_mode":{"0":"Step Function","1":"Ramp Function"},"protocol_selection":{"0":"Modbus","1":"Sunspec"},"reactive_power_control_mode":{"0":"Constant Reactive Power","1":"Volt Var Enabled","2":"Constanr Power Factor","3":"Watt Power Factor Enabled"},"sinexcel_grid_mode":{"0":"On Grid","1":"Off Grid"},"single_phase_mode":{"0":"Disable","1":"Single Phae 230V","2":"Single Phase 480V"},"start_mode":{"0":"Manual Start","1":"Auto Start"},"switch":{"0":"No Switch","1":"Switch"}},"flags":{"state_word_32":{"0":"Fault status","1":"Alert status","2":"Battery inverter state","3":"On Grid","4":"Island mode","5":"Derating status","6":"Allow grid connection","7":"Standby status"},"state_word_33":{"0":"Obtain fault record flag","1":"Write power generation into eeprom","2":"Initialize dsp parameters","3":"Master slave mode"},"state_word_36":{"0":"Ac over voltage protection","1":"Ac under voltage protection","10":"Internal air over temperature","11":"Grid connected condition time out","12":"Module renumber failure","13":"Canb communication failure","14":"Power frequency synchronization failure","15":"Carrier synchronization falure","2":"Ac over frequency protection","3":"Ac under frequency protection","4":"Grid voltage unbalance","5":"Grid phase reverse","6":"Inverter island","7":"On grid off grid switch over failure","8":"Output ground fault","9":"Grid phase lock failed"},"state_word_37":{"0":"Epo error","1":"Monitor parameter mismatch","10":"Dc voltage unbalanced","12":"Ac relay short circuit","13":"Output voltage abnormal","14":"Output current unbalanced","15":"Over temperature of heat sink","2":"Dsp version abnormal","3":"Cpld version error","4":"Hardware version error","5":"Cana communication failure","6":"Auxilary power fault","7":"Fan failure","8":"Dc over voltage","9":"Dc low voltage"},"state_word_38":{"0":"Output over load tot","1":"Grid continue over voltage","10":"N line is not connected","11":"Standby bus height","12":"Single phase wiring error","13":"Excessive grid frequency change","14":"Abrupt phase angle fault of power grid","15":"Grid connection parameter conflict","2":"Ac soft start failure","3":"Inverter start failure","4":"Ac relay is open","5":"U2 board communication is abnormal","6":"Ac dc component excess","7":"Master slave sampling abnormality","8":"Parameter setting error","9":"Low off grid energy"},"state_word_39":{"0":"Ee reading error 1","1":"Ee reading error 2","2":"Flash reading error","3":"Inverter over load","4":"Battery parameter setting error","5":"Slave lost alarm"},"state_word_40":{"0":"Dc charging","1":"Dc discharging","2":"Battery fully charged","3":"Battery empty","4":"Dc fault status","5":"Dc alert status"},"state_word_44":{"0":"Dc input over voltage protection","1":"Dc input under voltage protection","3":"Bms alert","4":"Bms communication timeout","5":"Ems communication timeout"},"state_word_45":{"0":"Dc soft start failed","1":"Dc relay short circuit","2":"Dc relay short open","3":"Battery power over load","4":"Dc bus starting failed","5":"Dc quick check over current"}},"id":"sinexcel-battery-inverter","kind":"inverter","manufacturer":"Sinexcel","modbusspec":0,"name":"Battery inverter (PWS series)","points":[{"address":1,"key":"x.manufacturer_and_model_number","label":"Manufacturer and model number","length":16,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":17,"key":"serial","label":"Serial number","length":8,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":32,"flags":"state_word_32","key":"x.state_word_32","label":"Status bits at 32","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":33,"flags":"state_word_33","key":"x.state_word_33","label":"Status bits at 33","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":36,"flags":"state_word_36","key":"x.state_word_36","label":"Status bits at 36","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":37,"flags":"state_word_37","key":"x.state_word_37","label":"Status bits at 37","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":38,"flags":"state_word_38","key":"x.state_word_38","label":"Status bits at 38","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":39,"flags":"state_word_39","key":"x.state_word_39","label":"Status bits at 39","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":40,"flags":"state_word_40","key":"x.state_word_40","label":"Status bits at 40","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":44,"flags":"state_word_44","key":"x.state_word_44","label":"Status bits at 44","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":45,"flags":"state_word_45","key":"x.state_word_45","label":"Status bits at 45","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":47,"bits":[0,0],"key":"x.dc_oc","label":"Dc oc","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":101,"key":"x.grid_voltage_l1","label":"Grid voltage l1","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":102,"key":"x.grid_voltage_l2","label":"Grid voltage l2","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":103,"key":"x.grid_voltage_l3","label":"Grid voltage l3","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":104,"key":"x.grid_current_l1","label":"Grid current l1","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":105,"key":"x.grid_current_l2","label":"Grid current l2","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":106,"key":"x.grid_current_l3","label":"Grid current l3","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":107,"key":"x.frequency","label":"Frequency","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":110,"key":"x.active_power_l1","label":"Active power l1","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":111,"key":"x.active_power_l2","label":"Active power l2","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":112,"key":"x.active_power_l3","label":"Active power l3","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":113,"key":"x.reactive_power_l1","label":"Reactive power l1","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":114,"key":"x.reactive_power_l2","label":"Reactive power l2","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":115,"key":"x.reactive_power_l3","label":"Reactive power l3","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":116,"key":"x.apperent_power_l1","label":"Apperent power l1","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":117,"key":"x.apperent_power_l2","label":"Apperent power l2","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":118,"key":"x.apperent_power_l3","label":"Apperent power l3","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":119,"key":"x.cos_phi_l1","label":"Cos phi l1","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":120,"key":"x.cos_phi_l2","label":"Cos phi l2","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":121,"key":"x.cos_phi_l3","label":"Cos phi l3","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":122,"key":"battery_power","label":"Active power","positive":"discharge","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":123,"key":"reactive_power","label":"Reactive power","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":124,"key":"x.apparent_power","label":"Apparent power","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":125,"key":"x.cos_phi","label":"Cos phi","scale":0.01,"sources":["openems"],"table":"holding","type":"s16","verified":false},{"address":132,"key":"x.temperature_of_ac_heat_sink","label":"Temperature of ac heat sink","sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":133,"key":"x.dc_voltage_positive","label":"Dc voltage positive","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":134,"key":"x.dc_voltage_negative","label":"Dc voltage negative","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":141,"key":"x.dc_power","label":"Dc power","scale":10,"sources":["openems"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":142,"key":"x.dc_voltage","label":"Dc voltage","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":143,"key":"x.dc_current","label":"Dc current","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":148,"key":"x.temperature_of_dc_dc_heat_sink","label":"Temperature of dc dc heat sink","sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":224,"key":"x.dc_relay_rear_end_voltage","label":"Dc relay rear end voltage","scale":100,"sources":["openems"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":753,"enum":"module_power_level","key":"x.module_power_level","label":"Module power level","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":754,"enum":"dc_voltage_level","key":"x.dc_voltage_level","label":"Dc voltage level","sources":["openems"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"warning","text":"Fault status","when":{"bit":0,"key":"x.state_word_32"}},{"kind":"warning","text":"Alert status","when":{"bit":1,"key":"x.state_word_32"}}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
