{"connection":{"default_port":502,"default_unit":2,"input_equals_holding":true,"limits":{"max_registers":125,"min_interval_ms":1000},"transports":["tcp"]},"derived":[{"key":"battery_power","label":"Battery power","positive":"discharge","sum":[{"key":"x.battery_discharge_power"},{"factor":-1,"key":"x.battery_charge_power"}],"unit":"W"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"device_class":{"8128":"Communication product"},"digital_inputs":{"2055":"DI1","2056":"DI1 DI2","2057":"DI1 DI2 DI3","2058":"DI1 DI2 DI3 DI4","2059":"DI1 DI2 DI4","2060":"DI1 DI3","2061":"DI1 DI3 DI4","2062":"DI1 DI4","2063":"DI2","2064":"DI2 DI3","2065":"DI2 DI3 DI4","2066":"DI2 DI4","2067":"DI3","2068":"DI3 DI4","2069":"DI4","311":"Open"},"quick_shutdown":{"1467":"Start","1749":"Full stop (AC and DC sides)","311":"Standby"},"status":{"1392":"Errors","1393":"Wait for PV voltage","1394":"Wait for valid AC grid","1455":"Emergency stop","1466":"Waiting","1467":"Starting","1468":"MPP search","1469":"Shutdown","1479":"Wait after grid interruption","1480":"Wait for electric utility company","276":"Instantaneous value","295":"MPP","303":"Off","308":"On","309":"Operation","311":"Open","336":"Contact the manufacturer","337":"Contact the installer","338":"Invalid","381":"Stop","455":"Warning","51":"Closed"}},"id":"sma-data-manager","identify":{"checks":[{"address":30051,"equals":8128,"table":"holding","type":"u32","unit_id":1},{"address":31249,"answers":true,"table":"holding","type":"s32"}],"serial":{"address":30005,"table":"holding","type":"u32","unit_id":1}},"kind":"energy_manager","manufacturer":"SMA","modbusspec":0,"name":"Data Manager (EDML-10, EDMM-10, EDMM-US-10, EDMM-10.A)","points":[{"address":30001,"invalid":[4294967295],"key":"x.profile_version","label":"Version number of the SMA profile","poll":"slow","table":"holding","type":"u32","unit_id":1},{"address":30003,"invalid":[4294967295],"key":"x.susy_id","label":"SUSyID (Device ID)","poll":"slow","table":"holding","type":"u32","unit_id":1},{"address":30005,"invalid":[4294967295],"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32","unit_id":1},{"address":30007,"invalid":[4294967295],"key":"x.data_change_counter","label":"Modbus data change counter","poll":"slow","table":"holding","type":"u32","unit_id":1},{"address":30051,"bits":[0,23],"enum":"device_class","invalid":[16777213,16777215,4294967295],"key":"x.device_class","label":"Device class","poll":"slow","table":"holding","type":"u32","unit_id":1},{"address":30193,"epoch":{"start":"1970-01-01","unit":"s"},"invalid":[4294967295],"key":"x.system_time","label":"UTC system time","poll":"slow","table":"holding","type":"u32"},{"address":30201,"bits":[0,23],"enum":"status","invalid":[16777213,16777215,4294967295],"key":"x.health","label":"Current state of health (5-minute value)","table":"holding","type":"u32"},{"address":30233,"invalid":[4294967295],"key":"x.connected_pv_power","label":"Accumulated connected power of the PV inverters","poll":"slow","table":"holding","type":"u32","unit":"W"},{"address":30513,"invalid":[18446744073709551615],"key":"pv_energy","label":"Total energy fed in on all line conductors","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh"},{"address":30517,"invalid":[18446744073709551615],"key":"pv_energy_today","label":"Energy fed in on the current day on all line conductors","poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh"},{"address":30775,"invalid":[-2147483648],"key":"pv_power","label":"Current PV feed-in active power on all line conductors","table":"holding","type":"s32","unit":"W"},{"address":30805,"invalid":[-2147483648],"key":"x.pv_reactive_power","label":"Reactive power on all line conductors","table":"holding","type":"s32","unit":"var"},{"address":30845,"invalid":[4294967295],"key":"battery_soc","label":"Current battery state of charge","optional":true,"table":"holding","type":"u32","unit":"%"},{"address":31235,"invalid":[4294967295],"key":"x.limit_digital_input","label":"Power limitation via digital input","scale":0.01,"table":"holding","type":"u32","unit":"%"},{"address":31237,"invalid":[4294967295],"key":"x.limit_analog_input","label":"Setpoint of active power limitation P via analog input","scale":0.01,"table":"holding","type":"u32","unit":"%"},{"address":31239,"invalid":[4294967295],"key":"x.limit_communication","label":"PV power limitation via communication","scale":0.01,"table":"holding","type":"u32","unit":"%"},{"address":31241,"invalid":[4294967295],"key":"x.limit_direct_marketing","label":"PV power limitation via communication for direct marketing","scale":0.01,"table":"holding","type":"u32","unit":"%"},{"address":31243,"invalid":[4294967295],"key":"x.limit_max_setpoint","label":"Maximum active power setpoint","scale":0.01,"table":"holding","type":"u32","unit":"%"},{"address":31245,"invalid":[4294967295],"key":"x.limit_internal","label":"Internal PV power limitation","scale":0.01,"table":"holding","type":"u32","unit":"%"},{"address":31249,"invalid":[-2147483648],"key":"grid_power","label":"Active power of system at PCC","positive":"export","table":"holding","type":"s32","unit":"W","verified":false},{"address":31251,"invalid":[-2147483648],"key":"reactive_power","label":"Reactive power of system at PCC","table":"holding","type":"s32","unit":"var"},{"address":31393,"invalid":[4294967295],"key":"x.battery_charge_power","label":"Current battery charge","optional":true,"table":"holding","type":"u32","unit":"W"},{"address":31395,"invalid":[4294967295],"key":"x.battery_discharge_power","label":"Current battery discharge","optional":true,"table":"holding","type":"u32","unit":"W"},{"address":31397,"invalid":[18446744073709551615],"key":"x.battery_charge_energy","label":"Battery charge","optional":true,"poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh"},{"address":31401,"invalid":[18446744073709551615],"key":"x.battery_discharge_energy","label":"Battery discharge","optional":true,"poll":"slow","scale":0.001,"table":"holding","type":"u64","unit":"kWh"},{"address":31503,"invalid":[-2147483648],"key":"x.grid_l1_power","label":"Feed-in of power into grid: L1 at PCC","table":"holding","type":"s32","unit":"W"},{"address":31505,"invalid":[-2147483648],"key":"x.grid_l2_power","label":"Feed-in of power into grid: L2 at PCC","table":"holding","type":"s32","unit":"W"},{"address":31507,"invalid":[-2147483648],"key":"x.grid_l3_power","label":"Feed-in of power into grid: L3 at PCC","table":"holding","type":"s32","unit":"W"},{"address":31509,"invalid":[-2147483648],"key":"x.l1_reactive_power","label":"Feed-in of reactive power into grid: L1 at PCC","table":"holding","type":"s32","unit":"var"},{"address":31511,"invalid":[-2147483648],"key":"x.l2_reactive_power","label":"Feed-in of reactive power into grid: L2 at PCC","table":"holding","type":"s32","unit":"var"},{"address":31513,"invalid":[-2147483648],"key":"x.l3_reactive_power","label":"Feed-in of reactive power into grid: L3 at PCC","table":"holding","type":"s32","unit":"var"},{"address":31515,"invalid":[4294967295],"key":"x.l1_l2_voltage","label":"System voltage: L1 - L2 at PCC","optional":true,"scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":31517,"invalid":[4294967295],"key":"x.l2_l3_voltage","label":"System voltage: L2 - L3 at PCC","optional":true,"scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":31519,"invalid":[4294967295],"key":"x.l3_l1_voltage","label":"System voltage: L3 - L1 at PCC","optional":true,"scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":31521,"invalid":[4294967295],"key":"x.mean_voltage_ln","label":"Mean value of grid voltage L-N at PCC","optional":true,"scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":31523,"invalid":[4294967295],"key":"x.mean_voltage_ll","label":"Mean value of grid voltage L-L at PCC","optional":true,"scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":31525,"invalid":[-2147483648],"key":"power_factor","label":"Displacement power factor at PCC","optional":true,"scale":0.01,"table":"holding","type":"s32"},{"address":31527,"invalid":[4294967295],"key":"frequency","label":"Grid frequency at PCC","optional":true,"scale":0.01,"table":"holding","type":"u32","unit":"Hz"},{"address":31529,"invalid":[4294967295],"key":"l1_voltage","label":"System voltage: L1 at PCC","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":31531,"invalid":[4294967295],"key":"l2_voltage","label":"System voltage: L2 at PCC","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":31533,"invalid":[4294967295],"key":"l3_voltage","label":"System voltage: L3 at PCC","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":31535,"invalid":[-2147483648],"key":"l1_current","label":"System current: L1 at PCC","scale":0.001,"table":"holding","type":"s32","unit":"A"},{"address":31537,"invalid":[-2147483648],"key":"l2_current","label":"System current: L2 at PCC","scale":0.001,"table":"holding","type":"s32","unit":"A"},{"address":31539,"invalid":[-2147483648],"key":"l3_current","label":"System current: L3 at PCC","scale":0.001,"table":"holding","type":"s32","unit":"A"},{"address":31545,"invalid":[4294967295],"key":"x.power_all_units_operating","label":"Power value of the generating system when all generating units are in operation","table":"holding","type":"u32","unit":"W"},{"address":31547,"invalid":[4294967295],"key":"x.available_active_power","label":"Available active power of all inverters","table":"holding","type":"u32","unit":"W"},{"address":32191,"invalid":[4294967295],"key":"x.theoretical_power","label":"Theoretically available power output","optional":true,"scale":0.01,"table":"holding","type":"u32","unit":"W"},{"address":32193,"invalid":[4294967295],"key":"x.availability","label":"Availability of generating system","table":"holding","type":"u32","unit":"%"},{"address":32195,"invalid":[4294967295],"key":"x.external_limit","label":"External active power limitation","scale":0.01,"table":"holding","type":"u32","unit":"%"},{"address":34609,"invalid":[-2147483648],"key":"x.ambient_temperature","label":"Ambient temperature","optional":true,"scale":0.1,"table":"holding","type":"s32","unit":"°C"},{"address":34615,"invalid":[4294967295],"key":"x.wind_speed","label":"Global wind speed","optional":true,"scale":0.01,"table":"holding","type":"u32","unit":"m/s"},{"address":34621,"invalid":[-2147483648],"key":"x.module_temperature","label":"PV module temperature","optional":true,"scale":0.1,"table":"holding","type":"s32","unit":"°C"},{"address":34623,"invalid":[4294967295],"key":"x.irradiation","label":"Total irradiation on the external sensor","optional":true,"table":"holding","type":"u32","unit":"W/m²"},{"address":34653,"bits":[0,23],"enum":"digital_inputs","invalid":[16777213,16777215,4294967295],"key":"x.digital_inputs","label":"Digital input group 1","table":"holding","type":"u32"}],"problems":[{"kind":"warning","text":"System warning (state of health 455)","when":{"equals":455,"key":"x.health"}},{"kind":"fault","text":"System error (state of health 1392)","when":{"equals":1392,"key":"x.health"}}],"sources":[{"title":"SMA Modbus Interface – SMA Data Manager (technical information)"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
