{"connection":{"default_port":502,"default_unit":3,"transports":["tcp"]},"encoding":{"word_order":"big"},"enums":{"operating_mode_for_active_power_limitation":{"1077":"Active Power Limitation P in W","1078":"Act. Power Lim. as % of Pmax","1079":"Act. Power Lim. via PV System Control","1390":"Act. Power Lim. P via Analog Input","1391":"Act. Power Lim. P via Digital Input","303":"Off"},"sunny_island_device_type":{"9223":"Sunny Island 6.0H-11","9224":"Sunny Island 8.0H-11","9278":"Sunny Island 3.0M-11","9279":"Sunny Island 4.4M-11","9331":"Sunny Island 3.0M-12","9332":"Sunny Island 4.4M (SI 4.4M-12)","9333":"Sunny Island 6.0H (SI 6.0H-12)","9334":"Sunny Island 8.0H (SI 8.0H-12)","9474":"Sunny Island 4.4M-13 (SI4.4M-13)","9475":"Sunny Island 6.0H-13 (SI6.0H-13)","9476":"Sunny Island 8.0H-13 (SI8.0H-13)"},"system_state":{"303":"Off","307":"OK","35":"Error","455":"Warning"}},"id":"sma-sunny-island","kind":"battery","manufacturer":"SMA","modbusspec":0,"name":"Sunny Island (Modbus)","points":[{"address":30051,"key":"x.device_class","label":"Device class","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30053,"enum":"sunny_island_device_type","key":"x.device_type","label":"Device type","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30057,"key":"x.serial_number","label":"Serial number","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30059,"key":"x.software_package","label":"Software package","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30199,"key":"x.waiting_time_until_feed_in","label":"Waiting time until feed in","sources":["openems"],"table":"holding","type":"u32","unit":"s","verified":false},{"address":30201,"enum":"system_state","key":"x.system_state","label":"System state","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30211,"key":"x.recommended_action","label":"Recommended action","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30213,"key":"x.message","label":"Message","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30215,"key":"x.fault_correction_measure","label":"Fault correction measure","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30513,"invalid":[18446744073709551615],"key":"x.battery_energy","label":"Battery energy","scale":0.001,"sources":["evcc"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":30595,"key":"x.active_charge_energy","label":"Active charge energy","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":30597,"key":"x.active_discharge_energy","label":"Active discharge energy","scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":30775,"key":"battery_power","label":"Active power","positive":"discharge","sources":["openems","openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30777,"key":"l1_power","label":"Active power l1","positive":"discharge","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30779,"key":"l2_power","label":"Active power l2","positive":"discharge","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30781,"key":"l3_power","label":"Active power l3","positive":"discharge","sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":30783,"key":"x.grid_voltage_l1","label":"Grid voltage l1","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":30785,"key":"x.grid_voltage_l2","label":"Grid voltage l2","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":30787,"key":"x.grid_voltage_l3","label":"Grid voltage l3","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":30803,"key":"x.frequency","label":"Frequency","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"Hz","verified":false},{"address":30807,"key":"x.reactive_power_l1","label":"Reactive power l1","sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":30809,"key":"x.reactive_power_l2","label":"Reactive power l2","sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":30811,"key":"x.reactive_power_l3","label":"Reactive power l3","sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":30835,"enum":"operating_mode_for_active_power_limitation","key":"x.operating_mode_for_active_power_limitation","label":"Operating mode for active power limitation","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":30843,"key":"x.battery_current","label":"Battery current","scale":0.001,"sources":["openems"],"table":"holding","type":"s32","unit":"A","verified":false},{"address":30845,"invalid":[4294967295],"key":"battery_soc","label":"Battery state of charge","sources":["evcc","openems"],"table":"holding","type":"u32","unit":"%","verified":false},{"address":30847,"key":"x.current_battery_capacity","label":"Current battery capacity","sources":["openems"],"table":"holding","type":"s32","unit":"%","verified":false},{"address":30849,"key":"x.battery_temperature","label":"Battery temperature","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"°C","verified":false},{"address":30851,"key":"x.battery_voltage","label":"Battery voltage","scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":30997,"key":"x.lowest_measured_battery_temperature","label":"Lowest measured battery temperature","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"°C","verified":false},{"address":30999,"key":"x.highest_measured_battery_temperature","label":"Highest measured battery temperature","scale":0.1,"sources":["openems"],"table":"holding","type":"s32","unit":"°C","verified":false},{"address":31001,"key":"x.max_occurred_battery_voltage","label":"Max occurred battery voltage","scale":0.01,"sources":["openems"],"table":"holding","type":"s32","unit":"V","verified":false},{"address":40189,"key":"x.allowed_charge_power","label":"Allowed charge power","sources":["openems"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":40191,"key":"x.allowed_discharge_power","label":"Allowed discharge power","sources":["openems"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":30775,"invalid":[-2147483648,2147483647],"key":"x.battery_power","label":"Battery power","sources":["evcc"],"table":"input","type":"s32","unit":"W","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
