{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"1200","1":"2400","2":"4800","3":"9600","4":"19200","5":"38400","6":"57600","7":"115200"},"parity":{"0":"None","1":"Odd","2":"Even"},"phase_sequence":{"0":"123 clockwise","1":"132 counter-clockwise","3":"Not determined"},"stop_bits":{"0":"1","1":"2"}},"id":"socomec-countis-e2x","identify":{"checks":[{"address":50000,"chars":"low","equals":"SOCO","length":4,"table":"holding","type":"str"},{"address":50058,"length":8,"prefix":"Countis E2","table":"holding","type":"str"}]},"kind":"meter","manufacturer":"Socomec","modbusspec":0,"name":"Countis E23 / E24 / E27 / E28 energy meters","points":[{"address":50000,"chars":"low","key":"x.socomec_marker","label":"\"SOCO\" marker","length":4,"poll":"slow","table":"holding","type":"str","verified":true},{"address":50004,"key":"x.product_order_id","label":"Product order ID (Countis 100, Protection 200, Atys 300, Diris 400)","poll":"slow","table":"holding","type":"u16","verified":true},{"address":50005,"key":"x.product_id","label":"Product ID","poll":"slow","table":"holding","type":"u16"},{"address":50006,"key":"x.table_version","label":"JBUS table version","poll":"slow","scale":0.01,"table":"holding","type":"u16"},{"address":50007,"key":"firmware","label":"Product software version","poll":"slow","scale":0.01,"table":"holding","type":"u16"},{"address":50008,"key":"x.serial_year_week","label":"Serial AA SS","poll":"slow","table":"holding","type":"u16"},{"address":50009,"key":"x.serial_week_line","label":"Serial SST L","poll":"slow","table":"holding","type":"u16"},{"address":50010,"key":"x.serial_order","label":"Serial order","poll":"slow","table":"holding","type":"u16"},{"address":50018,"key":"x.product_version_major","label":"Product version (major)","poll":"slow","table":"holding","type":"u16"},{"address":50019,"key":"x.product_version_minor","label":"Product version (minor)","poll":"slow","table":"holding","type":"u16"},{"address":50030,"key":"x.product_vlo","label":"Product VLO","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50042,"key":"x.vendor_name","label":"Vendor name","length":8,"poll":"slow","table":"holding","type":"str","verified":true},{"address":50050,"key":"x.product_name","label":"Product name","length":8,"poll":"slow","table":"holding","type":"str","verified":true},{"address":50058,"key":"x.extended_name","label":"Extended name","length":8,"poll":"slow","table":"holding","type":"str","verified":true},{"address":50514,"invalid":[4294967295],"key":"x.voltage_l1_l2","label":"Phase to phase voltage U12","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50516,"invalid":[4294967295],"key":"x.voltage_l2_l3","label":"Phase to phase voltage U23","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50518,"invalid":[4294967295],"key":"x.voltage_l3_l1","label":"Phase to phase voltage U31","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50520,"invalid":[4294967295],"key":"l1_voltage","label":"Simple voltage V1","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50522,"invalid":[4294967295],"key":"l2_voltage","label":"Simple voltage V2","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50524,"invalid":[4294967295],"key":"l3_voltage","label":"Simple voltage V3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50526,"invalid":[4294967295],"key":"frequency","label":"Frequency","scale":0.001,"table":"holding","type":"u32","unit":"Hz","verified":true},{"address":50528,"invalid":[4294967295],"key":"l1_current","label":"Current I1","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":50530,"invalid":[4294967295],"key":"l2_current","label":"Current I2","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":50532,"invalid":[4294967295],"key":"l3_current","label":"Current I3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":50534,"invalid":[4294967295],"key":"x.neutral_current","label":"Neutral current In","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":50536,"invalid":[2147483647],"key":"grid_power","label":"Sum active power P","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":50538,"invalid":[2147483647],"key":"reactive_power","label":"Sum reactive power Q","scale":10,"table":"holding","type":"s32","unit":"var"},{"address":50540,"invalid":[4294967295],"key":"apparent_power","label":"Sum apparent power S","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":50542,"invalid":[2147483647],"key":"power_factor","label":"Sum power factor PF","scale":0.001,"table":"holding","type":"s32"},{"address":50544,"invalid":[2147483647],"key":"l1_power","label":"Active power phase 1 P1","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":50546,"invalid":[2147483647],"key":"l2_power","label":"Active power phase 2 P2","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":50548,"invalid":[2147483647],"key":"l3_power","label":"Active power phase 3 P3","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":50550,"invalid":[2147483647],"key":"x.reactive_power_l1","label":"Reactive power phase 1 Q1","scale":10,"table":"holding","type":"s32","unit":"var"},{"address":50552,"invalid":[2147483647],"key":"x.reactive_power_l2","label":"Reactive power phase 2 Q2","scale":10,"table":"holding","type":"s32","unit":"var"},{"address":50554,"invalid":[2147483647],"key":"x.reactive_power_l3","label":"Reactive power phase 3 Q3","scale":10,"table":"holding","type":"s32","unit":"var"},{"address":50556,"invalid":[4294967295],"key":"x.apparent_power_l1","label":"Apparent power phase 1 S1","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":50558,"invalid":[4294967295],"key":"x.apparent_power_l2","label":"Apparent power phase 2 S2","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":50560,"invalid":[4294967295],"key":"x.apparent_power_l3","label":"Apparent power phase 3 S3","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":50562,"invalid":[2147483647],"key":"x.power_factor_l1","label":"Power factor phase 1 PF1","scale":0.001,"table":"holding","type":"s32"},{"address":50564,"invalid":[2147483647],"key":"x.power_factor_l2","label":"Power factor phase 2 PF2","scale":0.001,"table":"holding","type":"s32"},{"address":50566,"invalid":[2147483647],"key":"x.power_factor_l3","label":"Power factor phase 3 PF3","scale":0.001,"table":"holding","type":"s32"},{"address":50568,"invalid":[4294967295],"key":"x.current_system","label":"System value I Sys, (I1 + I2 + I3) / 3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":50570,"invalid":[4294967295],"key":"x.voltage_ll_system","label":"System value U Sys, (U12 + U23 + U31) / 3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50572,"invalid":[4294967295],"key":"x.voltage_ln_system","label":"System value V Sys, (V1 + V2 + V3) / 3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":51281,"key":"x.u12_raw","label":"Phase to phase voltage U12","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":51282,"key":"x.u23_raw","label":"Phase to phase voltage U23","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":51283,"key":"x.u31_raw","label":"Phase to phase voltage U31","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":51284,"key":"x.v1_raw","label":"Simple voltage V1","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":51285,"key":"x.v2_raw","label":"Simple voltage V2","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":51286,"key":"x.v3_raw","label":"Simple voltage V3","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":51287,"key":"x.frequency_raw","label":"Frequency","scale":0.001,"table":"holding","type":"u16","unit":"Hz"},{"address":51295,"key":"x.power_factor_raw","label":"Sum power factor PF","scale":0.001,"table":"holding","type":"s16"},{"address":51305,"key":"x.power_factor_l1_raw","label":"Power factor phase 1 PF1","scale":0.001,"table":"holding","type":"s16"},{"address":51306,"key":"x.power_factor_l2_raw","label":"Power factor phase 2 PF2","scale":0.001,"table":"holding","type":"s16"},{"address":51307,"key":"x.power_factor_l3_raw","label":"Power factor phase 3 PF3","scale":0.001,"table":"holding","type":"s16"},{"address":51308,"key":"x.current_system_raw","label":"System value I Sys","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":51309,"key":"x.voltage_ll_system_raw","label":"System value U Sys","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":51310,"key":"x.voltage_ln_system_raw","label":"System value V Sys","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":51311,"key":"x.import_energy_mwh","label":"Total positive active energy Ea+","poll":"slow","table":"holding","type":"u16","unit":"MWh"},{"address":51312,"key":"x.reactive_positive_mvarh","label":"Total positive reactive energy Er+","poll":"slow","table":"holding","type":"u16","unit":"Mvarh"},{"address":51313,"key":"x.export_energy_mwh","label":"Total negative active energy Ea-","poll":"slow","table":"holding","type":"u16","unit":"MWh"},{"address":51314,"key":"x.reactive_negative_mvarh","label":"Total negative reactive energy Er-","poll":"slow","table":"holding","type":"u16","unit":"Mvarh"},{"address":51315,"enum":"phase_sequence","key":"x.phase_sequence","label":"Phase sequence","poll":"slow","table":"holding","type":"u16"},{"address":50770,"invalid":[4294967295],"key":"grid_import_energy","label":"Total Ea+ (not resettable)","poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":true},{"address":50772,"invalid":[4294967295],"key":"x.total_reactive_positive_energy","label":"Total Er+ (not resettable)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50774,"invalid":[4294967295],"key":"x.total_apparent_energy","label":"Total Eap (not resettable)","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":50776,"invalid":[4294967295],"key":"grid_export_energy","label":"Total Ea- (not resettable)","poll":"slow","table":"holding","type":"u32","unit":"kWh","verified":true},{"address":50778,"invalid":[4294967295],"key":"x.total_reactive_negative_energy","label":"Total Er- (not resettable)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50780,"invalid":[4294967295],"key":"x.partial_active_positive_energy","label":"Partial Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50782,"invalid":[4294967295],"key":"x.partial_reactive_positive_energy","label":"Partial Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50784,"invalid":[4294967295],"key":"x.partial_apparent_energy","label":"Partial Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":50786,"invalid":[4294967295],"key":"x.partial_active_negative_energy","label":"Partial Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50788,"invalid":[4294967295],"key":"x.partial_reactive_negative_energy","label":"Partial Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50946,"invalid":[4294967295],"key":"x.total_active_positive_energy_fine","label":"Total Ea+ (not resettable)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":50948,"invalid":[4294967295],"key":"x.total_reactive_positive_energy_fine","label":"Total Er+ (not resettable)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":50950,"invalid":[4294967295],"key":"x.total_apparent_energy_fine","label":"Total Eap (not resettable)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kVAh"},{"address":50952,"invalid":[4294967295],"key":"x.total_active_negative_energy_fine","label":"Total Ea- (not resettable)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":50954,"invalid":[4294967295],"key":"x.total_reactive_negative_energy_fine","label":"Total Er- (not resettable)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":50956,"invalid":[4294967295],"key":"x.partial_active_positive_energy_fine","label":"Partial Ea+","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":50958,"invalid":[4294967295],"key":"x.partial_reactive_positive_energy_fine","label":"Partial Er+","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":50960,"invalid":[4294967295],"key":"x.partial_apparent_energy_fine","label":"Partial Eap","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kVAh"},{"address":50962,"invalid":[4294967295],"key":"x.partial_active_negative_energy_fine","label":"Partial Ea-","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":50964,"invalid":[4294967295],"key":"x.partial_reactive_negative_energy_fine","label":"Partial Er-","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":50848,"key":"x.tariff_count","label":"Number of tariffs (1 to 2)","poll":"slow","table":"holding","type":"u16"},{"address":50849,"key":"x.tariff","label":"Tariff in progress (1 to 2)","poll":"slow","table":"holding","type":"u16"},{"address":50850,"key":"x.tariff1_active_energy","label":"Positive active energy tariff 1","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50852,"key":"x.tariff2_active_energy","label":"Positive active energy tariff 2","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50866,"key":"x.tariff1_reactive_energy","label":"Positive reactive energy tariff 1","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50868,"key":"x.tariff2_reactive_energy","label":"Positive reactive energy tariff 2","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50882,"key":"x.tariff1_time","label":"Time counter 1","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"h"},{"address":50884,"key":"x.tariff2_time","label":"Time counter 2","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"h"},{"address":51202,"key":"x.tariff1_active_energy_fine","label":"Positive active energy tariff 1","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":51204,"key":"x.tariff2_active_energy_fine","label":"Positive active energy tariff 2","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":51218,"key":"x.tariff1_reactive_energy_fine","label":"Positive reactive energy tariff 1","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":51220,"key":"x.tariff2_reactive_energy_fine","label":"Positive reactive energy tariff 2","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kvarh"},{"address":51234,"key":"x.tariff1_time_fine","label":"Time counter 1","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"h"},{"address":51236,"key":"x.tariff2_time_fine","label":"Time counter 2","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"h"},{"address":51200,"key":"x.tariff_count_2","label":"Number of tariffs (1 to 2)","poll":"slow","table":"holding","type":"u16"},{"address":51201,"key":"x.tariff_2","label":"Tariff in progress (1 to 2)","poll":"slow","table":"holding","type":"u16"},{"address":19843,"key":"x.l1_active_positive_energy","label":"Line 1 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":19845,"key":"x.l1_active_positive_residual","label":"Line 1 residual Ea+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":19846,"key":"x.l1_active_negative_energy","label":"Line 1 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":19848,"key":"x.l1_active_negative_residual","label":"Line 1 residual Ea-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":19849,"key":"x.l1_reactive_positive_energy","label":"Line 1 Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19851,"key":"x.l1_reactive_positive_residual","label":"Line 1 residual Er+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19852,"key":"x.l1_reactive_negative_energy","label":"Line 1 Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19854,"key":"x.l1_reactive_negative_residual","label":"Line 1 residual Er-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19855,"key":"x.l1_apparent_energy","label":"Line 1 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":19857,"key":"x.l1_apparent_residual","label":"Line 1 residual Eap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":19858,"key":"x.l1_reactive_positive_lagging_energy","label":"Line 1 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19860,"key":"x.l1_reactive_positive_lagging_residual","label":"Line 1 residual Er+ (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19861,"key":"x.l1_reactive_negative_lagging_energy","label":"Line 1 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19863,"key":"x.l1_reactive_negative_lagging_residual","label":"Line 1 residual Er- (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19864,"key":"x.l1_reactive_positive_leading_energy","label":"Line 1 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19866,"key":"x.l1_reactive_positive_leading_residual","label":"Line 1 residual Er+ (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19867,"key":"x.l1_reactive_negative_leading_energy","label":"Line 1 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19869,"key":"x.l1_reactive_negative_leading_residual","label":"Line 1 residual Er- (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":20224,"key":"x.l1_tariff","label":"Tariff in progress","poll":"slow","table":"holding","type":"u16"},{"address":20225,"key":"x.l1_t1_active_positive","label":"Line 1 T1 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20227,"key":"x.l1_t2_active_positive","label":"Line 1 T2 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20241,"key":"x.l1_t1_active_negative","label":"Line 1 T1 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20243,"key":"x.l1_t2_active_negative","label":"Line 1 T2 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20273,"key":"x.l1_t1_reactive_positive_lagging","label":"Line 1 T1 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20275,"key":"x.l1_t2_reactive_positive_lagging","label":"Line 1 T2 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20289,"key":"x.l1_t1_reactive_positive_leading","label":"Line 1 T1 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20291,"key":"x.l1_t2_reactive_positive_leading","label":"Line 1 T2 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20321,"key":"x.l1_t1_reactive_negative_lagging","label":"Line 1 T1 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20323,"key":"x.l1_t2_reactive_negative_lagging","label":"Line 1 T2 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20337,"key":"x.l1_t1_reactive_negative_leading","label":"Line 1 T1 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20339,"key":"x.l1_t2_reactive_negative_leading","label":"Line 1 T2 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20353,"key":"x.l1_t1_apparent","label":"Line 1 T1 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":20355,"key":"x.l1_t2_apparent","label":"Line 1 T2 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":21891,"key":"x.l2_active_positive_energy","label":"Line 2 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":21893,"key":"x.l2_active_positive_residual","label":"Line 2 residual Ea+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":21894,"key":"x.l2_active_negative_energy","label":"Line 2 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":21896,"key":"x.l2_active_negative_residual","label":"Line 2 residual Ea-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":21897,"key":"x.l2_reactive_positive_energy","label":"Line 2 Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21899,"key":"x.l2_reactive_positive_residual","label":"Line 2 residual Er+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21900,"key":"x.l2_reactive_negative_energy","label":"Line 2 Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21902,"key":"x.l2_reactive_negative_residual","label":"Line 2 residual Er-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21903,"key":"x.l2_apparent_energy","label":"Line 2 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":21905,"key":"x.l2_apparent_residual","label":"Line 2 residual Eap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":21906,"key":"x.l2_reactive_positive_lagging_energy","label":"Line 2 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21908,"key":"x.l2_reactive_positive_lagging_residual","label":"Line 2 residual Er+ (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21909,"key":"x.l2_reactive_negative_lagging_energy","label":"Line 2 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21911,"key":"x.l2_reactive_negative_lagging_residual","label":"Line 2 residual Er- (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21912,"key":"x.l2_reactive_positive_leading_energy","label":"Line 2 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21914,"key":"x.l2_reactive_positive_leading_residual","label":"Line 2 residual Er+ (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21915,"key":"x.l2_reactive_negative_leading_energy","label":"Line 2 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21917,"key":"x.l2_reactive_negative_leading_residual","label":"Line 2 residual Er- (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":22272,"key":"x.l2_tariff","label":"Tariff in progress","poll":"slow","table":"holding","type":"u16"},{"address":22273,"key":"x.l2_t1_active_positive","label":"Line 2 T1 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22275,"key":"x.l2_t2_active_positive","label":"Line 2 T2 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22289,"key":"x.l2_t1_active_negative","label":"Line 2 T1 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22291,"key":"x.l2_t2_active_negative","label":"Line 2 T2 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22321,"key":"x.l2_t1_reactive_positive_lagging","label":"Line 2 T1 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22323,"key":"x.l2_t2_reactive_positive_lagging","label":"Line 2 T2 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22337,"key":"x.l2_t1_reactive_positive_leading","label":"Line 2 T1 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22339,"key":"x.l2_t2_reactive_positive_leading","label":"Line 2 T2 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22369,"key":"x.l2_t1_reactive_negative_lagging","label":"Line 2 T1 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22371,"key":"x.l2_t2_reactive_negative_lagging","label":"Line 2 T2 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22385,"key":"x.l2_t1_reactive_negative_leading","label":"Line 2 T1 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22387,"key":"x.l2_t2_reactive_negative_leading","label":"Line 2 T2 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22401,"key":"x.l2_t1_apparent","label":"Line 2 T1 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22403,"key":"x.l2_t2_apparent","label":"Line 2 T2 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":23939,"key":"x.l3_active_positive_energy","label":"Line 3 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":23941,"key":"x.l3_active_positive_residual","label":"Line 3 residual Ea+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":23942,"key":"x.l3_active_negative_energy","label":"Line 3 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":23944,"key":"x.l3_active_negative_residual","label":"Line 3 residual Ea-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":23945,"key":"x.l3_reactive_positive_energy","label":"Line 3 Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23947,"key":"x.l3_reactive_positive_residual","label":"Line 3 residual Er+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23948,"key":"x.l3_reactive_negative_energy","label":"Line 3 Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23950,"key":"x.l3_reactive_negative_residual","label":"Line 3 residual Er-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23951,"key":"x.l3_apparent_energy","label":"Line 3 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":23953,"key":"x.l3_apparent_residual","label":"Line 3 residual Eap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":23954,"key":"x.l3_reactive_positive_lagging_energy","label":"Line 3 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23956,"key":"x.l3_reactive_positive_lagging_residual","label":"Line 3 residual Er+ (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23957,"key":"x.l3_reactive_negative_lagging_energy","label":"Line 3 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23959,"key":"x.l3_reactive_negative_lagging_residual","label":"Line 3 residual Er- (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23960,"key":"x.l3_reactive_positive_leading_energy","label":"Line 3 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23962,"key":"x.l3_reactive_positive_leading_residual","label":"Line 3 residual Er+ (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23963,"key":"x.l3_reactive_negative_leading_energy","label":"Line 3 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23965,"key":"x.l3_reactive_negative_leading_residual","label":"Line 3 residual Er- (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":24320,"key":"x.l3_tariff","label":"Tariff in progress","poll":"slow","table":"holding","type":"u16"},{"address":24321,"key":"x.l3_t1_active_positive","label":"Line 3 T1 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24323,"key":"x.l3_t2_active_positive","label":"Line 3 T2 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24337,"key":"x.l3_t1_active_negative","label":"Line 3 T1 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24339,"key":"x.l3_t2_active_negative","label":"Line 3 T2 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24369,"key":"x.l3_t1_reactive_positive_lagging","label":"Line 3 T1 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24371,"key":"x.l3_t2_reactive_positive_lagging","label":"Line 3 T2 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24385,"key":"x.l3_t1_reactive_positive_leading","label":"Line 3 T1 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24387,"key":"x.l3_t2_reactive_positive_leading","label":"Line 3 T2 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24417,"key":"x.l3_t1_reactive_negative_lagging","label":"Line 3 T1 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24419,"key":"x.l3_t2_reactive_negative_lagging","label":"Line 3 T2 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24433,"key":"x.l3_t1_reactive_negative_leading","label":"Line 3 T1 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24435,"key":"x.l3_t2_reactive_negative_leading","label":"Line 3 T2 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24449,"key":"x.l3_t1_apparent","label":"Line 3 T1 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24451,"key":"x.l3_t2_apparent","label":"Line 3 T2 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":25987,"key":"x.sum_active_positive_energy","label":"Total Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":25989,"key":"x.sum_active_positive_residual","label":"Total residual Ea+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":25990,"key":"x.sum_active_negative_energy","label":"Total Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":25992,"key":"x.sum_active_negative_residual","label":"Total residual Ea-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":25993,"key":"x.sum_reactive_positive_energy","label":"Total Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":25995,"key":"x.sum_reactive_positive_residual","label":"Total residual Er+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":25996,"key":"x.sum_reactive_negative_energy","label":"Total Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":25998,"key":"x.sum_reactive_negative_residual","label":"Total residual Er-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":25999,"key":"x.sum_apparent_energy","label":"Total Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26001,"key":"x.sum_apparent_residual","label":"Total residual Eap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":26002,"key":"x.sum_reactive_positive_lagging_energy","label":"Total Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26004,"key":"x.sum_reactive_positive_lagging_residual","label":"Total residual Er+ (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26005,"key":"x.sum_reactive_negative_lagging_energy","label":"Total Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26007,"key":"x.sum_reactive_negative_lagging_residual","label":"Total residual Er- (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26008,"key":"x.sum_reactive_positive_leading_energy","label":"Total Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26010,"key":"x.sum_reactive_positive_leading_residual","label":"Total residual Er+ (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26011,"key":"x.sum_reactive_negative_leading_energy","label":"Total Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26013,"key":"x.sum_reactive_negative_leading_residual","label":"Total residual Er- (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26368,"key":"x.sum_tariff","label":"Tariff in progress","poll":"slow","table":"holding","type":"u16"},{"address":26369,"key":"x.sum_t1_active_positive","label":"Total T1 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26371,"key":"x.sum_t2_active_positive","label":"Total T2 Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26385,"key":"x.sum_t1_active_negative","label":"Total T1 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26387,"key":"x.sum_t2_active_negative","label":"Total T2 Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26401,"key":"x.sum_t1_reactive_positive","label":"Total T1 Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26403,"key":"x.sum_t2_reactive_positive","label":"Total T2 Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26417,"key":"x.sum_t1_reactive_positive_lagging","label":"Total T1 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26419,"key":"x.sum_t2_reactive_positive_lagging","label":"Total T2 Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26433,"key":"x.sum_t1_reactive_positive_leading","label":"Total T1 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26435,"key":"x.sum_t2_reactive_positive_leading","label":"Total T2 Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26449,"key":"x.sum_t1_reactive_negative","label":"Total T1 Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26451,"key":"x.sum_t2_reactive_negative","label":"Total T2 Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26465,"key":"x.sum_t1_reactive_negative_lagging","label":"Total T1 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26467,"key":"x.sum_t2_reactive_negative_lagging","label":"Total T2 Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26481,"key":"x.sum_t1_reactive_negative_leading","label":"Total T1 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26483,"key":"x.sum_t2_reactive_negative_leading","label":"Total T2 Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26497,"key":"x.sum_t1_apparent","label":"Total T1 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26499,"key":"x.sum_t2_apparent","label":"Total T2 Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":32768,"key":"x.partial_active_positive_t1","label":"Partial active energy Ea+ tariff 1","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":32770,"key":"x.partial_active_positive_t1_residual","label":"Partial residual Ea+ tariff 1","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":32771,"key":"x.partial_active_positive_t2","label":"Partial active energy Ea+ tariff 2","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":32773,"key":"x.partial_active_positive_t2_residual","label":"Partial residual Ea+ tariff 2","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":32792,"key":"x.partial_active_negative_t1","label":"Partial active energy Ea- tariff 1","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":32794,"key":"x.partial_active_negative_t1_residual","label":"Partial residual Ea- tariff 1","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":32795,"key":"x.partial_active_negative_t2","label":"Partial active energy Ea- tariff 2","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":32797,"key":"x.partial_active_negative_t2_residual","label":"Partial residual Ea- tariff 2","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":33024,"key":"x.net_active_energy","label":"Net active energy balance, Ea+ - Ea- by tariff","poll":"slow","table":"holding","type":"s32","unit":"kWh","verified":true},{"address":33026,"key":"x.net_active_residual","label":"Net residual active energy balance","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"Wh"},{"address":33027,"key":"x.net_reactive_energy","label":"Net reactive energy balance, Er+ - Er- by tariff","poll":"slow","table":"holding","type":"s32","unit":"kvarh"},{"address":33029,"key":"x.net_reactive_residual","label":"Net residual reactive energy balance","poll":"slow","scale":0.1,"table":"holding","type":"s16","unit":"varh"},{"address":36864,"key":"x.overflow_value","label":"Value of the meter overflow","poll":"slow","scale":10,"table":"holding","type":"u32","unit":"Wh"},{"address":36866,"key":"x.overflow_count_import","label":"Overflow count total Ea+","poll":"slow","table":"holding","type":"u16"},{"address":36867,"key":"x.overflow_count_reactive","label":"Overflow count total Er+","poll":"slow","table":"holding","type":"u16"},{"address":36868,"key":"x.overflow_count_export","label":"Overflow count total Ea-","poll":"slow","table":"holding","type":"u16"},{"address":36869,"key":"x.overflow_count_reactive_negative","label":"Overflow count total Er-","poll":"slow","table":"holding","type":"u16"},{"address":36870,"key":"x.overflow_count_apparent","label":"Overflow count total Eap","poll":"slow","table":"holding","type":"u16"},{"address":36871,"key":"x.overflow_count_t1","label":"Overflow count total Ea T1","poll":"slow","table":"holding","type":"u16"},{"address":36872,"key":"x.overflow_count_t2","label":"Overflow count total Ea T2","poll":"slow","table":"holding","type":"u16"},{"address":40576,"key":"x.secondary_current_l1","label":"Current I1","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":40578,"key":"x.secondary_current_l2","label":"Current I2","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":40580,"key":"x.secondary_current_l3","label":"Current I3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":40544,"key":"x.indus_mode","label":"Indus mode (1 = enabled)","poll":"slow","table":"holding","type":"u16"},{"address":40545,"key":"x.mid_status","label":"MID status (1 = MID product)","poll":"slow","table":"holding","type":"u16"},{"address":40608,"key":"x.com_board_id","label":"COM board product ID (1 = E3x/E4x COM board, 2 = E63 COM board)","poll":"slow","table":"holding","type":"u16"}],"sources":[{"title":"Socomec Countis E23 Modbus communication table (48503050)"},{"title":"Socomec Countis E24 Modbus communication table"},{"title":"Socomec Countis E23 Modbus communication table"},{"title":"Socomec Countis E27 Modbus communication table"},{"title":"Socomec Countis E28 Modbus communication table"}]}
