{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"0_aucune_option1_option_compta":{"0":"aucune option","1":"option comptage","2":"option communication"},"0_none1_puls_output2_communica":{"0":"None","1":"Puls Output","2":"Communication"},"current_transformer_secondary":{"1":"1 A","5":"5 A"},"network_type":{"0":"1BL","1":"2BL","2":"3BL","3":"3NBL","4":"4BL","5":"4NBL"},"out_impuls_weight":{"0":"0,1 kWh/kvarh","1":"1 kWh/kvarh","2":"10 kWh/kvarh","3":"100 kWh/kvarh","4":"1000 kWh/kvarh","5":"10000 kWh/kvarh"},"pmax_integration_time":{"10":"10 minutes","15":"15 minutes","2":"2 secondes","20":"20 minutes","30":"30 minutes","5":"5 minutes","60":"60 minutes","8":"8 minutes"},"pulse_output_value":{"0":"0,1 kWh/kvarh","1":"1 kWh/kvarh","2":"10 kWh/kvarh","3":"100 kWh/kvarh","4":"1000 kWh/kvarh","5":"10000 kWh/kvarh"},"synchronisation_of_p":{"10":"10 minutes","15":"15 minutes","2":"2 secondes","20":"20 minutes","30":"30 minutes","5":"5 minutes","60":"60 minutes","8":"8 minutes"}},"id":"socomec-countis-e5x","identify":{"any":[{"address":50058,"length":8,"prefix":"Countis E50","table":"holding","type":"str"},{"address":50058,"length":8,"prefix":"Countis E53","table":"holding","type":"str"}],"checks":[{"address":50000,"chars":"low","equals":"SOCO","length":4,"table":"holding","type":"str"}]},"kind":"meter","manufacturer":"Socomec","modbusspec":0,"name":"Countis E50 / E53 / E50R / E53R energy meters","points":[{"address":50000,"chars":"low","key":"x.soco","label":"\"SOCO\"","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50004,"key":"x.product_order_id_countis_100_protection_200_atys_300","label":"Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)","poll":"slow","table":"holding","type":"u16"},{"address":50005,"key":"x.product_id","label":"Product ID","poll":"slow","table":"holding","type":"u16"},{"address":50006,"key":"x.jbus_table_version","label":"JBUS Table Version","poll":"slow","table":"holding","type":"u16"},{"address":50007,"key":"x.product_software_version","label":"Product software version","poll":"slow","table":"holding","type":"u16"},{"address":50008,"key":"x.serial_aa_ss","label":"Serial_AA_SS","poll":"slow","table":"holding","type":"u16"},{"address":50009,"key":"x.serial_sst_l","label":"Serial_SST_L","poll":"slow","table":"holding","type":"u16"},{"address":50010,"key":"x.serial_order","label":"Serial_order","poll":"slow","table":"holding","type":"u16"},{"address":50011,"invalid":[4294967295],"key":"x.serial_reserve","label":"Serial_Reserve","poll":"slow","table":"holding","type":"u32"},{"address":50017,"key":"x.customization_data_loaded_true_false","label":"Customization data loaded (True/False)","poll":"slow","table":"holding","type":"u16"},{"address":50018,"key":"x.product_version_major","label":"Product version (Major)","poll":"slow","table":"holding","type":"u16"},{"address":50019,"key":"x.product_version_minor","label":"Product version (Minor)","poll":"slow","table":"holding","type":"u16"},{"address":50020,"key":"x.product_version_revision","label":"Product version (Revision)","poll":"slow","table":"holding","type":"u16"},{"address":50021,"key":"x.product_version_build","label":"Product version (Build)","poll":"slow","table":"holding","type":"u16"},{"address":50025,"key":"x.software_technical_base_version_major","label":"Software technical base version (Major)","poll":"slow","table":"holding","type":"u16"},{"address":50026,"key":"x.software_technical_base_version_minor","label":"Software technical base version (Minor)","poll":"slow","table":"holding","type":"u16"},{"address":50027,"key":"x.software_technical_base_version_revision","label":"Software technical base version (Revision)","poll":"slow","table":"holding","type":"u16"},{"address":50028,"key":"x.customization_version_major","label":"Customization version (Major)","poll":"slow","table":"holding","type":"u16"},{"address":50029,"key":"x.customization_version_minor","label":"Customization version (Minor)","poll":"slow","table":"holding","type":"u16"},{"address":50030,"key":"x.product_vlo","label":"Product VLO","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50034,"key":"x.customization_vlo","label":"Customization VLO","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50038,"key":"x.software_technical_base_vlo","label":"Software technical base VLO","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50042,"key":"x.vendor_name","label":"Vendor name","length":8,"poll":"slow","table":"holding","type":"str"},{"address":50050,"key":"x.product_name","label":"Product name","length":8,"poll":"slow","table":"holding","type":"str"},{"address":50058,"key":"x.extended_name","label":"Extended name","length":8,"poll":"slow","table":"holding","type":"str"},{"address":40192,"enum":"0_none1_puls_output2_communica","key":"x.0_none1_puls_output2_communication","label":"0: None1: Puls Output2: Communication","poll":"slow","table":"holding","type":"u16"},{"address":40194,"key":"x.option_slot_10xff_none0x","label":"Option Slot 10xFF : None0x","poll":"slow","table":"holding","type":"u16"},{"address":40195,"key":"x.option_slot_20xff_none0x","label":"Option Slot 20xFF : None0x","poll":"slow","table":"holding","type":"u16"},{"address":50512,"invalid":[4294967295],"key":"x.hour_meter","label":"Hour Meter","scale":0.01,"table":"holding","type":"u32","unit":"h"},{"address":50514,"invalid":[4294967295],"key":"x.phase_to_phase_voltage_u12","label":"Phase to Phase Voltage: U12","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50516,"invalid":[4294967295],"key":"x.phase_to_phase_voltage_u23","label":"Phase to Phase Voltage: U23","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50518,"invalid":[4294967295],"key":"x.phase_to_phase_voltage_u31","label":"Phase to Phase Voltage: U31","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50520,"invalid":[4294967295],"key":"l1_voltage","label":"Simple voltage : V1","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50522,"invalid":[4294967295],"key":"l2_voltage","label":"Simple voltage : V2","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50524,"invalid":[4294967295],"key":"l3_voltage","label":"Simple voltage : V3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":50528,"invalid":[4294967295],"key":"l1_current","label":"Current : I1","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":50530,"invalid":[4294967295],"key":"l2_current","label":"Current : I2","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":50532,"invalid":[4294967295],"key":"l3_current","label":"Current : I3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":50536,"invalid":[2147483647],"key":"grid_power","label":"Sum Active Power +/- : P","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":50538,"invalid":[2147483647],"key":"reactive_power","label":"Sum Reactive Power +/- : Q","scale":10,"table":"holding","type":"s32","unit":"var"},{"address":50540,"invalid":[4294967295],"key":"apparent_power","label":"Sum Apparent Power : S","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":50542,"invalid":[2147483647],"key":"power_factor","label":"Sum Power Factor : -: leading et + : lagging : PF","scale":0.001,"table":"holding","type":"s32"},{"address":50544,"invalid":[2147483647],"key":"l1_power","label":"Active Power phase 1 +/- : P1","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":50546,"invalid":[2147483647],"key":"l2_power","label":"Active Power phase 2 +/- : P2","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":50548,"invalid":[2147483647],"key":"l3_power","label":"Active Power phase 3 +/- : P3","positive":"import","scale":10,"table":"holding","type":"s32","unit":"W","verified":false},{"address":50550,"invalid":[2147483647],"key":"x.reactive_power_phase_1_plus_q1","label":"Reactive Power phase 1 +/- : Q1","scale":10,"table":"holding","type":"s32","unit":"var"},{"address":50552,"invalid":[2147483647],"key":"x.reactive_power_phase_2_plus_q2","label":"Reactive Power phase 2 +/- : Q2","scale":10,"table":"holding","type":"s32","unit":"var"},{"address":50554,"invalid":[2147483647],"key":"x.reactive_power_phase_3_plus_q3","label":"Reactive Power phase 3 +/- : Q3","scale":10,"table":"holding","type":"s32","unit":"var"},{"address":50556,"invalid":[4294967295],"key":"x.apparent_power_phase","label":"Apparent Power phase","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":50558,"invalid":[4294967295],"key":"x.metrology_affected_by_cu_apparent_power_phase","label":"Apparent Power phase","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":50560,"invalid":[4294967295],"key":"x.metrology_affected_by_cu_apparent_power_phase_50560","label":"Apparent Power phase","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":50562,"invalid":[2147483647],"key":"x.power_factor_phase_1_leading_and_plus_lagging_pf1","label":"Power Factor phase 1 -: leading and + : lagging : PF1","scale":0.001,"table":"holding","type":"s32"},{"address":50564,"invalid":[2147483647],"key":"x.power_factor_phase_2_leading_and_plus_lagging_pf2","label":"Power Factor phase 2 -: leading and + : lagging : PF2","scale":0.001,"table":"holding","type":"s32"},{"address":50566,"invalid":[2147483647],"key":"x.power_factor_phase_3_leading_and_plus_lagging_pf3","label":"Power Factor phase 3 -: leading and + : lagging : PF3","scale":0.001,"table":"holding","type":"s32"},{"address":50770,"invalid":[4294967295],"key":"grid_import_energy","label":"Total Positive Active Energy (no resetable) : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50772,"invalid":[4294967295],"key":"x.total_positive_reactive_energy_no_resetable_er_plus","label":"Total Positive Reactive Energy (no resetable) : Er +","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50774,"invalid":[4294967295],"key":"x.total_apparent_energy_no_resetable_es","label":"Total Apparent Energy (no resetable) : Es","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":50776,"invalid":[4294967295],"key":"grid_export_energy","label":"Total Negative Active Energy (no resetable) : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50778,"invalid":[4294967295],"key":"x.total_negative_reactive_energy_no_resetable_er_minus","label":"Total Negative Reactive Energy (no resetable) : Er -","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50780,"invalid":[4294967295],"key":"x.partial_positive_active_energy_ea_plus","label":"Partial Positive Active Energy: Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50782,"invalid":[4294967295],"key":"x.partial_positive_reactive_energy_er_plus","label":"Partial Positive Reactive Energy: Er +","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50784,"invalid":[4294967295],"key":"x.partial_apparent_energy_es","label":"Partial Apparent Energy : Es","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":50786,"invalid":[4294967295],"key":"x.partial_negative_active_energy_ea_minus","label":"Partial Negative Active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50788,"invalid":[4294967295],"key":"x.partial_negative_reactive_energy_er_minus","label":"Partial Negative Reactive Energy : Er -","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":50848,"key":"x.0_tariff_number_8","label":"0 >: Tariff number <: 8","poll":"slow","table":"holding","type":"u16"},{"address":50849,"key":"x.tariff_number_in_progress_1_to_8","label":"Tariff number in progress ( 1 to 8 )","poll":"slow","table":"holding","type":"u16"},{"address":50850,"invalid":[4294967295],"key":"x.positive_active_energies_1","label":"Positive Active Energies 1","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50852,"invalid":[4294967295],"key":"x.positive_active_energies_2","label":"Positive Active Energies 2","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50854,"invalid":[4294967295],"key":"x.positive_active_energies_3","label":"Positive Active Energies 3","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":50856,"invalid":[4294967295],"key":"x.positive_active_energies_4","label":"Positive Active Energies 4","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":36864,"invalid":[4294967295],"key":"x.value_of_the_meter_overflow_kwh_9999999_kwh","label":"Value of the meter overflow (kWh) : 9999999 kWh","poll":"slow","table":"holding","type":"u32"},{"address":36866,"key":"x.nb_overflow_total_ea_plus","label":"Nb Overflow Total Ea +","poll":"slow","table":"holding","type":"u16"},{"address":36867,"key":"x.nb_overflow_total_er_plus","label":"Nb Overflow Total Er +","poll":"slow","table":"holding","type":"u16"},{"address":36868,"key":"x.nb_overflow_total_ea","label":"Nb Overflow Total Ea -","poll":"slow","table":"holding","type":"u16"},{"address":36871,"key":"x.nb_overflow_total_ea_t1","label":"Nb Overflow Total Ea T1","poll":"slow","table":"holding","type":"u16"},{"address":36872,"key":"x.nb_overflow_total_ea_t2","label":"Nb Overflow Total Ea T2","poll":"slow","table":"holding","type":"u16"},{"address":36873,"key":"x.nb_overflow_total_ea_t3","label":"Nb Overflow Total Ea T3","poll":"slow","table":"holding","type":"u16"},{"address":36874,"key":"x.nb_overflow_total_ea_t4","label":"Nb Overflow Total Ea T4","poll":"slow","table":"holding","type":"u16"},{"address":768,"invalid":[4294967295],"key":"x.current_i1","label":"Current : I1","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":770,"invalid":[4294967295],"key":"x.current_i2","label":"Current : I2","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":772,"invalid":[4294967295],"key":"x.current_i3","label":"Current : I3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":776,"invalid":[4294967295],"key":"x.measurement_ct_vt_affect_phase_to_phase_voltage_u12","label":"Phase to Phase Voltage: U12","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":778,"invalid":[4294967295],"key":"x.measurement_ct_vt_affect_phase_to_phase_voltage_u23","label":"Phase to Phase Voltage: U23","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":780,"invalid":[4294967295],"key":"x.measurement_ct_vt_affect_phase_to_phase_voltage_u31","label":"Phase to Phase Voltage: U31","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":782,"invalid":[4294967295],"key":"x.simple_voltage_v1","label":"Simple voltage : V1","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":784,"invalid":[4294967295],"key":"x.simple_voltage_v2","label":"Simple voltage : V2","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":786,"invalid":[4294967295],"key":"x.simple_voltage_v3","label":"Simple voltage : V3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":790,"invalid":[4294967295],"key":"x.total_active_power_plus_p","label":"Total Active Power +/- : P","scale":10,"table":"holding","type":"u32","unit":"W"},{"address":792,"invalid":[4294967295],"key":"x.total_reactive_power_plus_q","label":"Total Reactive Power +/- : Q","scale":10,"table":"holding","type":"u32","unit":"var"},{"address":794,"invalid":[4294967295],"key":"x.total_apparent_power_s","label":"Total apparent power : S","scale":10,"table":"holding","type":"u32","unit":"VA"},{"address":796,"invalid":[4294967295],"key":"x.sum_power_factor_capacitif_et_plus_inductif_pf","label":"Sum Power factor : -: capacitif et + : inductif : PF","scale":0.001,"table":"holding","type":"u32"},{"address":844,"invalid":[4294967295],"key":"x.p_plus_avg_max","label":"P+ AVG MAX","scale":10,"table":"holding","type":"u32","unit":"W"},{"address":856,"invalid":[4294967295],"key":"x.activ_energy","label":"Activ Energy","table":"holding","type":"u32","unit":"kWh"},{"address":858,"invalid":[4294967295],"key":"x.reactiv_energy","label":"Reactiv Energy","table":"holding","type":"u32","unit":"kvarh"},{"address":1792,"key":"x.measurement_no_ct_vt_aff_current_i1","label":"Current : I1","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":1793,"key":"x.measurement_no_ct_vt_aff_current_i2","label":"Current : I2","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":1794,"key":"x.measurement_no_ct_vt_aff_current_i3","label":"Current : I3","scale":0.001,"table":"holding","type":"u16","unit":"A"},{"address":1796,"key":"x.measurement_no_ct_vt_aff_phase_to_phase_voltage_u12","label":"Phase to Phase Voltage: U12","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":1797,"key":"x.measurement_no_ct_vt_aff_phase_to_phase_voltage_u23","label":"Phase to Phase Voltage: U23","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":1798,"key":"x.measurement_no_ct_vt_aff_phase_to_phase_voltage_u31","label":"Phase to Phase Voltage: U31","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":1799,"key":"x.measurement_no_ct_vt_aff_simple_voltage_v1","label":"Simple voltage : V1","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":1800,"key":"x.measurement_no_ct_vt_aff_simple_voltage_v2","label":"Simple voltage : V2","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":1801,"key":"x.measurement_no_ct_vt_aff_simple_voltage_v3","label":"Simple voltage : V3","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":1803,"key":"x.measurement_no_ct_vt_aff_total_active_power_plus_p","label":"Total Active Power +/- : P","scale":10,"table":"holding","type":"u16","unit":"W"},{"address":1804,"key":"x.measurement_no_ct_vt_aff_total_reactive_power_plus_q","label":"Total Reactive Power +/- : Q","scale":10,"table":"holding","type":"u16","unit":"var"},{"address":1805,"key":"x.measurement_no_ct_vt_aff_total_apparent_power_s","label":"Total apparent power : S","scale":10,"table":"holding","type":"u16","unit":"VA"},{"address":1806,"key":"x.measurement_no_ct_vt_aff_sum_power_factor_capacitif_et_plus_inductif_pf","label":"Sum Power factor : -: capacitif et + : inductif : PF","scale":0.001,"table":"holding","type":"u16"},{"address":1830,"key":"x.measurement_no_ct_vt_aff_p_plus_avg_max","label":"P+ AVG MAX","scale":10,"table":"holding","type":"u16","unit":"W"},{"address":256,"enum":"0_aucune_option1_option_compta","key":"x.0_aucune_option1_option_comptage2_option_communicati","label":"0: aucune option1:option comptage2:option communication","poll":"slow","table":"holding","type":"u16"},{"address":258,"key":"x.option_slot_10xff_aucun_slot0x","label":"Option Slot 10xFF : Aucun Slot0x","poll":"slow","table":"holding","type":"u16"},{"address":259,"key":"x.option_slot_20xff_aucun_slot0x","label":"Option Slot 20xFF : Aucun Slot0x","poll":"slow","table":"holding","type":"u16"}],"sources":[{"title":"Socomec Countis E50 / E53 / E50R / E53R Modbus communication table"}]}
