{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"2400","1":"4800","2":"9600","3":"19200","5":"1200"},"energy_mode":{"1":"Total = import","2":"Total = import + export","3":"Total = export"},"line_loss_mode":{"0":"Line loss mode off","1":"2-wire mode"},"overload_alarm":{"0":"No alarm","1":"Current overload alarm"},"parity_stop":{"0":"1 stop bit and no parity","1":"1 stop bit and even parity","2":"1 stop bit and odd parity","3":"2 stop bits and no parity"},"pulse_output_type":{"1":"Import energy","2":"Total energy","4":"Export energy"},"shunt_connection":{"78":"Negative type","80":"Positive type"}},"id":"socomec-countis-evdc","kind":"meter","manufacturer":"Socomec","modbusspec":0,"name":"Countis EVDC 300 / 600 DC energy meters","points":[{"address":0,"key":"x.voltage","label":"Voltage","table":"input","type":"f32","unit":"V"},{"address":6,"key":"x.current","label":"Current","table":"input","type":"f32","unit":"A"},{"address":12,"key":"x.power","label":"Power","table":"input","type":"f32","unit":"W"},{"address":72,"key":"x.import_energy","label":"Import energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":74,"key":"x.export_energy","label":"Export energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":84,"key":"x.total_power_demand","label":"Total power demand","table":"input","type":"f32","unit":"W"},{"address":86,"key":"x.max_total_power_demand","label":"Maximum total power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":342,"key":"x.total_energy","label":"Total energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":384,"key":"x.resettable_total_energy","label":"Current resettable total energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":11000,"key":"x.import_energy_int","label":"Import energy","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":11002,"key":"x.import_energy_residual","label":"Residual import energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"Wh"},{"address":11004,"key":"x.export_energy_int","label":"Export energy","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":11006,"key":"x.export_energy_residual","label":"Residual export energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"Wh"},{"address":11008,"key":"x.total_energy_int","label":"Total energy","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":11010,"key":"x.total_energy_residual","label":"Residual total energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"Wh"},{"address":11012,"key":"x.import_energy_int_2","label":"Import energy (second listing)","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":11014,"key":"x.import_energy_residual_2","label":"Residual import energy (second listing)","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"Wh"},{"address":11016,"key":"x.export_energy_int_2","label":"Export energy (second listing)","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":11018,"key":"x.export_energy_residual_2","label":"Residual export energy (second listing)","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"Wh"},{"address":11020,"key":"x.total_energy_int_2","label":"Total energy (second listing)","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":11022,"key":"x.total_energy_residual_2","label":"Residual total energy (second listing)","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"Wh"},{"address":11032,"key":"x.line_loss_energy_int","label":"Total line loss energy","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":11034,"key":"x.line_loss_energy_residual","label":"Residual total line loss energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"Wh"},{"address":11044,"key":"x.charging_gun_energy_int","label":"Total charging gun energy","poll":"slow","table":"input","type":"s32","unit":"kWh"},{"address":11046,"key":"x.charging_gun_energy_residual","label":"Residual total charging gun energy","poll":"slow","scale":0.01,"table":"input","type":"s32","unit":"Wh"},{"address":16384,"key":"x.block_voltage","label":"Voltage","table":"input","type":"f32","unit":"V"},{"address":16386,"key":"x.block_current","label":"Current","table":"input","type":"f32","unit":"A"},{"address":16388,"key":"x.block_power","label":"Power","table":"input","type":"f32","unit":"W"},{"address":16390,"key":"x.block_total_power_demand","label":"Total power demand","table":"input","type":"f32","unit":"W"},{"address":16392,"key":"x.block_max_total_power_demand","label":"Maximum total power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":16394,"key":"x.block_import_energy","label":"Import energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":16396,"key":"x.block_export_energy","label":"Export energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":16398,"key":"x.block_total_energy","label":"Total energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":16400,"key":"x.block_resettable_total_energy","label":"Current resettable total energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":16402,"enum":"overload_alarm","key":"x.current_overload_alarm","label":"Current overload alarm","table":"input","type":"u16"},{"address":20008,"key":"x.line_loss_power","label":"Line loss power","table":"input","type":"f32","unit":"W"},{"address":20010,"key":"x.block_line_loss_energy","label":"Total line loss energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":20012,"key":"x.charging_gun_power","label":"Charging gun power","table":"input","type":"f32","unit":"W"},{"address":20018,"key":"x.block_charging_gun_energy","label":"Total charging gun energy","poll":"slow","table":"input","type":"f32","unit":"kWh"},{"address":64512,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"},{"address":64514,"key":"x.meter_code","label":"Meter code","poll":"slow","table":"holding","type":"u16"},{"address":64644,"key":"x.display_version","label":"Display version","poll":"slow","table":"holding","type":"bcd16"},{"address":64646,"key":"x.program_number","label":"Program number","poll":"slow","table":"holding","type":"bcd16"},{"address":64648,"key":"x.crc_code","label":"Program CRC","poll":"slow","table":"holding","type":"u32"}],"sources":[{"title":"Socomec Countis EVDC 300/600 Modbus register set (Modbus RTU RD485)"}]}
