{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baudrate":{"0":"2400 baud","1":"4800 baud","2":"9600 baud","3":"19200 baud","4":"38400 baud"},"demand_period":{"10":"10 min","15":"15 min","20":"20 min","30":"30 min","5":"5 min","60":"60 min","8":"8 min"},"measurement_mode":{"1":"Mode 1 (total = import)","2":"Mode 2 (total = import + export) (default)","3":"Mode 3 (total = import - export)"},"parity_and_stop_bit":{"0":"One stop bit and no parity","1":"One stop bit and even parity","2":"One stop bit and odd parity","3":"Tw stop bits and no parity"},"pulse1_energy_type":{"1":"Import active energy","2":"Total active energy","4":"Export active energy, default","5":"Import reactive energy","6":"Total reactive energy","8":"Export reactive energy"},"pulse_1_weight":{"0":"0.0025 kWh(kVArh)/imp","1":"0.01 kWh(kVArh)/imp","2":"0.1 kWh(kVArh)/imp","3":"1 kWh(kVArh)/imp"},"pulse_width":{"100":"100 ms","200":"200 ms","60":"60 ms"}},"id":"socomec-countis-m04","kind":"meter","manufacturer":"Socomec","modbusspec":0,"name":"Countis M04 MID energy meter","points":[{"address":64512,"key":"x.serial_number","label":"Serial Number","poll":"slow","table":"holding","type":"u32"},{"address":64514,"key":"x.product_id","label":"Product ID","poll":"slow","table":"holding","type":"u16"},{"address":64515,"key":"x.product_software_version","label":"Product software version","poll":"slow","table":"holding","type":"u16"},{"address":0,"key":"l1_voltage","label":"Simple voltage : V1","table":"input","type":"f32","unit":"V"},{"address":6,"key":"l1_current","label":"Current : I1","table":"input","type":"f32","unit":"A"},{"address":12,"key":"l1_power","label":"Active Power phase 1 +/- : P1","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":18,"key":"x.apparent_power_phase","label":"Apparent Power phase","table":"input","type":"f32","unit":"VA"},{"address":24,"key":"x.reactive_power_phase_1_plus_q1","label":"Reactive Power phase 1 +/- : Q1","table":"input","type":"f32","unit":"var"},{"address":70,"key":"frequency","label":"Frequency : F","table":"input","type":"f32","unit":"Hz"},{"address":72,"key":"grid_import_energy","label":"Total Positive Active Energy (no resetable) : Ea+","table":"input","type":"f32","unit":"kWh"},{"address":74,"key":"grid_export_energy","label":"Total Negative Active Energy (no resetable) : Ea-","table":"input","type":"f32","unit":"kWh"},{"address":76,"key":"x.total_positive_reactive_energy_no_resetable_er_plus","label":"Total Positive Reactive Energy (no resetable) : Er +","table":"input","type":"f32","unit":"kvarh"},{"address":78,"key":"x.total_negative_reactive_energy_no_resetable_er_minus","label":"Total Negative Reactive Energy (no resetable) : Er -","table":"input","type":"f32","unit":"kvarh"},{"address":342,"key":"x.total_kwh_ea","label":"Total kWh (ea)","table":"input","type":"f32","unit":"kWh"},{"address":344,"key":"x.total_kvarh_er","label":"Total kvarh (er)","table":"input","type":"f32","unit":"kvarh"},{"address":84,"key":"x.total_system_power_demand","label":"Total system power demand","table":"input","type":"f32","unit":"W"},{"address":86,"key":"x.maximum_total_system_power_demand","label":"Maximum total system power demand","table":"input","type":"f32","unit":"VA"},{"address":88,"key":"x.import_system_power_demand","label":"Import system power demand","table":"input","type":"f32","unit":"W"},{"address":90,"key":"x.maximum_import_power_system_demand","label":"Maximum import power system demand","table":"input","type":"f32","unit":"W"},{"address":92,"key":"x.export_system_power_demand","label":"Export system power demand","table":"input","type":"f32","unit":"W"},{"address":94,"key":"x.maximum_export_power_system_demand","label":"Maximum export power system demand","table":"input","type":"f32","unit":"W"},{"address":260,"key":"x.phase_1_current_demand","label":"Phase 1 current demand","table":"input","type":"f32","unit":"A"},{"address":264,"key":"x.maximum_phase_1_current_demand","label":"Maximum phase 1 current demand","table":"input","type":"f32","unit":"A"}],"sources":[{"title":"Socomec Countis M04 Modbus communication table"}]}
