{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baudrate":{"0":"2400 baud","1":"4800 baud","2":"9600 baud","3":"19200 baud","4":"38400 baud"},"ct2":{"1":"1A","5":"5A"},"demand_period":{"10":"10 min","15":"15 min","20":"20 min","30":"30 min","5":"5 min","60":"60 min","8":"8 min"},"parity_and_stop_bit":{"0":"One stop bit and no parity","1":"One stop bit and even parity","2":"One stop bit and odd parity","3":"Tw stop bits and no parity"},"pulse1_energy_type":{"1":"Import active energy","2":"Total active energy","4":"Export active energy, default","5":"Import reactive energy","6":"Total reactive energy","8":"Export reactive energy"},"pulse_1_weight":{"0":"0.0025 kWh(kVArh)/imp","1":"0.01 kWh(kVArh)/imp","2":"0.1 kWh(kVArh)/imp","3":"1 kWh(kVArh)/imp","4":"10 kWh(kVArh)/imp","5":"100 kWh(kVArh)/imp"},"pulse_width":{"100":"100 ms","200":"200 ms","60":"60 ms"},"system_type":{"1":"1P+N (2NBL)","2":"3P (3BL)","3":"3P+N (4NBL)"}},"id":"socomec-countis-m34","kind":"meter","manufacturer":"Socomec","modbusspec":0,"name":"Countis M34 / M44 MID energy meters","points":[{"address":64512,"key":"x.serial_number","label":"Serial Number","poll":"slow","table":"holding","type":"u32"},{"address":64514,"key":"x.product_id","label":"Product ID","poll":"slow","table":"holding","type":"u16"},{"address":64515,"key":"x.product_software_version","label":"Product software version","poll":"slow","table":"holding","type":"u16"},{"address":0,"key":"l1_voltage","label":"Simple voltage : V1","table":"input","type":"f32","unit":"V"},{"address":2,"key":"l2_voltage","label":"Simple voltage : V2","table":"input","type":"f32","unit":"V"},{"address":4,"key":"l3_voltage","label":"Simple voltage : V3","table":"input","type":"f32","unit":"V"},{"address":6,"key":"l1_current","label":"Current : I1","table":"input","type":"f32","unit":"A"},{"address":8,"key":"l2_current","label":"Current : I2","table":"input","type":"f32","unit":"A"},{"address":10,"key":"l3_current","label":"Current : I3","table":"input","type":"f32","unit":"A"},{"address":12,"key":"l1_power","label":"Active Power phase 1 +/- : P1","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":14,"key":"l2_power","label":"Active Power phase 2 +/- : P2","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":16,"key":"l3_power","label":"Active Power phase 3 +/- : P3","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":18,"key":"x.apparent_power_phase","label":"Apparent Power phase","table":"input","type":"f32","unit":"VA"},{"address":20,"key":"x.metrology_1_apparent_power_phase","label":"Apparent Power phase","table":"input","type":"f32","unit":"VA"},{"address":22,"key":"x.metrology_1_apparent_power_phase_22","label":"Apparent Power phase","table":"input","type":"f32","unit":"VA"},{"address":24,"key":"x.reactive_power_phase_1_plus_q1","label":"Reactive Power phase 1 +/- : Q1","table":"input","type":"f32","unit":"var"},{"address":26,"key":"x.reactive_power_phase_2_plus_q2","label":"Reactive Power phase 2 +/- : Q2","table":"input","type":"f32","unit":"var"},{"address":28,"key":"x.reactive_power_phase_3_plus_q3","label":"Reactive Power phase 3 +/- : Q3","table":"input","type":"f32","unit":"var"},{"address":30,"key":"x.power_factor_phase_1_leading_and_plus_lagging_pf1","label":"Power Factor phase 1 -: leading and + : lagging : PF1","table":"input","type":"f32"},{"address":32,"key":"x.power_factor_phase_2_leading_and_plus_lagging_pf2","label":"Power Factor phase 2 -: leading and + : lagging : PF2","table":"input","type":"f32"},{"address":34,"key":"x.power_factor_phase_3_leading_and_plus_lagging_pf3","label":"Power Factor phase 3 -: leading and + : lagging : PF3","table":"input","type":"f32"},{"address":36,"key":"x.phi_current_voltage_phii1h1v1h1","label":"Phi current voltage: phiI1h1V1h1","table":"input","type":"f32","unit":"°"},{"address":38,"key":"x.phi_current_voltage_phii2h1v2h1","label":"Phi current voltage: phiI2h1V2h1","table":"input","type":"f32","unit":"°"},{"address":40,"key":"x.phi_current_voltage_phii3h1v3h1","label":"Phi current voltage: phiI3h1V3h1","table":"input","type":"f32","unit":"°"},{"address":42,"key":"x.system_value_v_sys_v1_plus_v2_plus_v3_3","label":"System value V Sys : (V1 + V2 + V3 ) / 3","table":"input","type":"f32","unit":"V"},{"address":46,"key":"x.system_value_i_sys_i1_plusi2_plusi3_3","label":"System value I Sys : ( I1+I2+I3) / 3","table":"input","type":"f32","unit":"A"},{"address":48,"key":"x.sum_current_isum","label":"∑ current : Isum","table":"input","type":"f32","unit":"A"},{"address":52,"key":"grid_power","label":"∑ Active Power +/- : P","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":56,"key":"apparent_power","label":"∑ Apparent Power : S","table":"input","type":"f32","unit":"VA"},{"address":60,"key":"reactive_power","label":"∑ Reactive Power +/- : Q","table":"input","type":"f32","unit":"var"},{"address":62,"key":"power_factor","label":"∑ Power Factor : -: leading et + : lagging : PF","table":"input","type":"f32"},{"address":66,"key":"x.total_system_phase_angle","label":"Total system phase angle","table":"input","type":"f32","unit":"°"},{"address":70,"key":"frequency","label":"Frequency : F","table":"input","type":"f32","unit":"Hz"},{"address":200,"key":"x.phase_to_phase_voltage_u12","label":"Phase to Phase Voltage: U12","table":"input","type":"f32","unit":"V"},{"address":202,"key":"x.phase_to_phase_voltage_u23","label":"Phase to Phase Voltage: U23","table":"input","type":"f32","unit":"V"},{"address":204,"key":"x.phase_to_phase_voltage_u31","label":"Phase to Phase Voltage: U31","table":"input","type":"f32","unit":"V"},{"address":206,"key":"x.average_system_value_u_sys_u12_plus_u23_plus_u31_3","label":"Average System value U Sys : (U12 + U23 + U31 ) / 3","table":"input","type":"f32","unit":"V"},{"address":208,"key":"x.neutral_current_in","label":"Neutral Current : In","table":"input","type":"f32","unit":"A"},{"address":254,"key":"x.total_power_factor","label":"Total power factor","optional":true,"table":"input","type":"f32","unit":"°"},{"address":72,"key":"grid_import_energy","label":"Total Positive Active Energy (no resetable) : Ea+","table":"input","type":"f32","unit":"kWh"},{"address":74,"key":"grid_export_energy","label":"Total Negative Active Energy (no resetable) : Ea-","table":"input","type":"f32","unit":"kWh"},{"address":76,"key":"x.total_positive_reactive_energy_no_resetable_er_plus","label":"Total Positive Reactive Energy (no resetable) : Er +","table":"input","type":"f32","unit":"kvarh"},{"address":78,"key":"x.total_negative_reactive_energy_no_resetable_er_minus","label":"Total Negative Reactive Energy (no resetable) : Er -","table":"input","type":"f32","unit":"kvarh"},{"address":80,"key":"x.total_apparent_energy_no_resetable_eap","label":"Total Apparent Energy (no resetable) : Eap","table":"input","type":"f32","unit":"kVAh"},{"address":342,"key":"x.total_kwh_ea","label":"Total kWh (ea)","table":"input","type":"f32","unit":"kWh"},{"address":344,"key":"x.total_kvarh_er","label":"Total kvarh (er)","table":"input","type":"f32","unit":"kvarh"},{"address":346,"key":"x.total_positive_active_energy_line","label":"Total Positive active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":348,"key":"x.energies_2_total_positive_active_energy_line","label":"Total Positive active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":350,"key":"x.energies_2_total_positive_active_energy_line_350","label":"Total Positive active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":352,"key":"x.total_negative_active_energy_line","label":"Total Negative active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":354,"key":"x.energies_2_total_negative_active_energy_line","label":"Total Negative active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":356,"key":"x.energies_2_total_negative_active_energy_line_356","label":"Total Negative active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":358,"key":"x.total_active_energy_line","label":"Total active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":360,"key":"x.energies_2_total_active_energy_line","label":"Total active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":362,"key":"x.energies_2_total_active_energy_line_362","label":"Total active Energy Line","table":"input","type":"f32","unit":"kWh"},{"address":364,"key":"x.total_positive_reactive_energy_line","label":"Total Positive reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":366,"key":"x.energies_2_total_positive_reactive_energy_line","label":"Total Positive reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":368,"key":"x.energies_2_total_positive_reactive_energy_line_368","label":"Total Positive reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":370,"key":"x.total_negative_reactive_energy_line","label":"Total Negative reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":372,"key":"x.energies_2_total_negative_reactive_energy_line","label":"Total Negative reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":374,"key":"x.energies_2_total_negative_reactive_energy_line_374","label":"Total Negative reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":376,"key":"x.total_reactive_energy_line","label":"Total reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":378,"key":"x.energies_2_total_reactive_energy_line","label":"Total reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":380,"key":"x.energies_2_total_reactive_energy_line_380","label":"Total reactive Energy Line","table":"input","type":"f32","unit":"kvarh"},{"address":384,"key":"x.partial_active_energy_ea","label":"Partial active Energy : Ea","table":"input","type":"f32","unit":"kWh"},{"address":386,"key":"x.partial_reactive_energy_er","label":"Partial reactive Energy : Er","table":"input","type":"f32","unit":"kvarh"},{"address":388,"key":"x.partial_positive_active_energy_ea_plus","label":"Partial Positive active Energy : Ea+","table":"input","type":"f32","unit":"kWh"},{"address":390,"key":"x.partial_negative_active_energy_ea_minus","label":"Partial Negative active Energy : Ea-","table":"input","type":"f32","unit":"kWh"},{"address":392,"key":"x.partial_positive_reactive_energy_er_plus","label":"Partial Positive reactive Energy : Er+","table":"input","type":"f32","unit":"kvarh"},{"address":394,"key":"x.partial_negative_reactive_energy_er_minus","label":"Partial Negative reactive Energy : Er-","table":"input","type":"f32","unit":"kvarh"},{"address":82,"key":"x.demand","label":"Demand","table":"input","type":"f32"},{"address":84,"key":"x.total_system_power_demand","label":"Total system power demand","table":"input","type":"f32","unit":"W"},{"address":86,"key":"x.maximum_total_system_power_demand","label":"Maximum total system power demand","table":"input","type":"f32","unit":"VA"},{"address":100,"key":"x.total_system_va_demand","label":"Total system VA demand","table":"input","type":"f32","unit":"VA"},{"address":102,"key":"x.maximum_total_system_va_demand","label":"Maximum total system VA demand","table":"input","type":"f32","unit":"VA"},{"address":104,"key":"x.neutral_current_demand","label":"Neutral current demand","table":"input","type":"f32","unit":"A"},{"address":106,"key":"x.maximum_neutral_current_demand","label":"Maximum neutral current demand","table":"input","type":"f32","unit":"A"},{"address":108,"key":"x.total_system_reactive_power_demand","label":"Total system reactive power demand","optional":true,"table":"input","type":"f32","unit":"var"},{"address":110,"key":"x.maximum_total_system_reactive_power_demand","label":"Maximum total system reactive power demand","optional":true,"table":"input","type":"f32","unit":"var"},{"address":258,"key":"x.phase_1_current_demand","label":"Phase 1 current demand","table":"input","type":"f32","unit":"A"},{"address":260,"key":"x.phase_2_current_demand","label":"Phase 2 current demand","table":"input","type":"f32","unit":"A"},{"address":262,"key":"x.phase_3_current_demand","label":"Phase 3 current demand","table":"input","type":"f32","unit":"A"},{"address":264,"key":"x.maximum_phase_1_current_demand","label":"Maximum phase 1 current demand","table":"input","type":"f32","unit":"A"},{"address":266,"key":"x.maximum_phase_2_current_demand","label":"Maximum phase 2 current demand","table":"input","type":"f32","unit":"A"},{"address":268,"key":"x.maximum_phase_3_current_demand","label":"Maximum phase 3 current demand","table":"input","type":"f32","unit":"A"},{"address":234,"key":"x.ph_n_voltage_total_harmonic_distortion_thd_v1","label":"Ph-N Voltage total harmonic distortion : THD V1","table":"input","type":"f32","unit":"%"},{"address":236,"key":"x.ph_n_voltage_total_harmonic_distortion_thd_v2","label":"Ph-N Voltage total harmonic distortion : THD V2","table":"input","type":"f32","unit":"%"},{"address":238,"key":"x.ph_n_voltage_total_harmonic_distortion_thd_v3","label":"Ph-N Voltage total harmonic distortion : THD V3","table":"input","type":"f32","unit":"%"},{"address":240,"key":"x.curent_total_harmonic_distortion_thd_i1","label":"Curent total harmonic distortion : THD I1","table":"input","type":"f32","unit":"%"},{"address":242,"key":"x.curent_total_harmonic_distortion_thd_i2","label":"Curent total harmonic distortion : THD I2","table":"input","type":"f32","unit":"%"},{"address":244,"key":"x.curent_total_harmonic_distortion_thd_i3","label":"Curent total harmonic distortion : THD I3","table":"input","type":"f32","unit":"%"},{"address":248,"key":"x.average_system_thd_v","label":"Average System THD V","table":"input","type":"f32","unit":"%"},{"address":250,"key":"x.average_system_thd_i","label":"Average System THD I","table":"input","type":"f32","unit":"%"},{"address":334,"key":"x.ph_ph_voltage_total_harmonic_distortion_thd_u12","label":"Ph-Ph Voltage total harmonic distortion : THD U12","table":"input","type":"f32","unit":"%"},{"address":336,"key":"x.ph_ph_voltage_total_harmonic_distortion_thd_u23","label":"Ph-Ph Voltage total harmonic distortion : THD U23","table":"input","type":"f32","unit":"%"},{"address":338,"key":"x.ph_ph_voltage_total_harmonic_distortion_thd_u31","label":"Ph-Ph Voltage total harmonic distortion : THD U31","table":"input","type":"f32","unit":"%"},{"address":340,"key":"x.system_thd_u","label":"System THD U","table":"input","type":"f32","unit":"%"}],"sources":[{"title":"Socomec Countis M34 Modbus communication table"},{"title":"Socomec Countis M44 Modbus communication table"}]}
