{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"load_status":{"0":"Disabled","1":"Enabled"},"power_factor_type_spf1":{"0":"undefined","1":"leading","2":"lagging"},"power_factor_type_spf2":{"0":"undefined","1":"leading","2":"lagging"},"power_factor_type_spf3":{"0":"undefined","1":"leading","2":"lagging"},"tariff_number_in_progress":{"0":"Tariff 1","1":"Tariff 2","2":"Tariff 3","3":"Tariff 4","4":"Tariff 5","5":"Tariff 6","6":"Tariff 7","7":"Tariff 8"},"total_power_factor_type":{"0":"undefined","1":"leading","2":"lagging"}},"id":"socomec-diris-b30","identify":{"any":[{"address":50058,"length":8,"prefix":"DIRIS B-30","table":"holding","type":"str"},{"address":50058,"length":8,"prefix":"Diris B-30","table":"holding","type":"str"},{"address":50058,"length":8,"prefix":"DIRIS B30","table":"holding","type":"str"},{"address":50058,"length":8,"prefix":"Diris B30","table":"holding","type":"str"},{"address":50058,"length":8,"prefix":"diris b30","table":"holding","type":"str"}],"checks":[{"address":50000,"chars":"low","equals":"SOCO","length":4,"table":"holding","type":"str"}]},"kind":"meter","manufacturer":"Socomec","modbusspec":0,"name":"DIRIS B-30 multifunction meter","points":[{"address":50000,"chars":"low","key":"x.soco","label":"\"SOCO\"","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50004,"key":"x.product_order_id_countis_100_protection_200_atys_300","label":"Product order ID (Countis:100, Protection:200, Atys:300, Diris:400)","poll":"slow","table":"holding","type":"u16"},{"address":50005,"key":"x.product_id","label":"Product ID","poll":"slow","table":"holding","type":"u16"},{"address":50006,"key":"x.modbus_table_version","label":"MODBUS Table Version","poll":"slow","table":"holding","type":"u16"},{"address":50007,"key":"x.product_software_version","label":"Product software version","poll":"slow","table":"holding","type":"u16"},{"address":50008,"key":"x.serial_aa_ss","label":"Serial_AA_SS","poll":"slow","table":"holding","type":"u16"},{"address":50009,"key":"x.serial_sst_l","label":"Serial_SST_L","poll":"slow","table":"holding","type":"u16"},{"address":50010,"key":"x.serial_order","label":"Serial_order","poll":"slow","table":"holding","type":"u16"},{"address":50011,"invalid":[4294967295],"key":"x.serial_reserve","label":"Serial_Reserve","poll":"slow","table":"holding","type":"u32"},{"address":50017,"key":"x.customization_data_loaded_true_false","label":"Customization data loaded (True/False)","poll":"slow","table":"holding","type":"u16"},{"address":50018,"key":"x.product_version_major","label":"Product version (Major)","poll":"slow","table":"holding","type":"u16"},{"address":50019,"key":"x.product_version_minor","label":"Product version (Minor)","poll":"slow","table":"holding","type":"u16"},{"address":50020,"key":"x.product_version_revision","label":"Product version (Revision)","poll":"slow","table":"holding","type":"u16"},{"address":50021,"key":"x.product_version_build","label":"Product version (Build)","poll":"slow","table":"holding","type":"u16"},{"address":50025,"key":"x.software_technical_base_version_major","label":"Software technical base version (Major)","poll":"slow","table":"holding","type":"u16"},{"address":50026,"key":"x.software_technical_base_version_minor","label":"Software technical base version (Minor)","poll":"slow","table":"holding","type":"u16"},{"address":50027,"key":"x.software_technical_base_version_revision","label":"Software technical base version (Revision)","poll":"slow","table":"holding","type":"u16"},{"address":50028,"key":"x.customization_version_major","label":"Customization version (Major)","poll":"slow","table":"holding","type":"u16"},{"address":50029,"key":"x.customization_version_minor","label":"Customization version (Minor)","poll":"slow","table":"holding","type":"u16"},{"address":50030,"key":"x.product_vlo","label":"Product VLO","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50034,"key":"x.customization_vlo","label":"Customization VLO","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50038,"key":"x.software_technical_base_vlo","label":"Software technical base VLO","length":4,"poll":"slow","table":"holding","type":"str"},{"address":50042,"key":"x.vendor_name","label":"Vendor name","length":8,"poll":"slow","table":"holding","type":"str"},{"address":50050,"key":"x.product_name","label":"Product name","length":8,"poll":"slow","table":"holding","type":"str"},{"address":50058,"key":"x.extended_name","label":"Extended name","length":8,"poll":"slow","table":"holding","type":"str"},{"address":50066,"key":"x.ressource_version_build_2","label":"Ressource version (Build 2)","poll":"slow","table":"holding","type":"u16"},{"address":50067,"invalid":[4294967295],"key":"x.net_id","label":"Net ID","poll":"slow","table":"holding","type":"u32"},{"address":512,"invalid":[4294967295],"key":"x.total_operating_hours_counter","label":"Total operating hours counter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":514,"invalid":[4294967295],"key":"x.partial_operating_hours_counter","label":"Partial operating hours counter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":13504,"key":"x.loads_number","label":"Loads number","poll":"slow","table":"holding","type":"u16"},{"address":13505,"key":"x.bit_x_load_x_available_1_not_available_0","label":"Bit x : Load x Available (1)/Not available (0)","poll":"slow","table":"holding","type":"u16"},{"address":13506,"key":"x.multi_fluid_feeders_mff_number","label":"Multi-fluid feeders (MFF) number","poll":"slow","table":"holding","type":"u16"},{"address":13507,"key":"x.bit_x_mff_x_available_1_not_available_0","label":"Bit x : MFF x Available (1)/Not available (0)","poll":"slow","table":"holding","type":"u16"},{"address":18432,"enum":"load_status","key":"x.load1_load_status","label":"Load status","table":"holding","type":"u16"},{"address":18433,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.load1_date_of_last_instance","label":"Date of last instance","table":"holding","type":"u32","unit":"s"},{"address":18435,"key":"x.load1_integration_time","label":"Integration time","scale":0.2,"table":"holding","type":"u16","unit":"s"},{"address":18436,"invalid":[4294967295],"key":"x.load1_system_ph_n_voltage","label":"System Ph-N Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18438,"invalid":[4294967295],"key":"x.load1_system_ph_ph_voltage","label":"System Ph-Ph Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18440,"invalid":[4294967295],"key":"x.load1_system_current","label":"System Current","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":18442,"invalid":[4294967295],"key":"frequency","label":"Frequency","scale":0.001,"table":"holding","type":"u32","unit":"Hz"},{"address":18444,"invalid":[4294967295],"key":"l1_voltage","label":"Ph-N Voltage : V1","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18446,"invalid":[4294967295],"key":"l2_voltage","label":"Ph-N Voltage : V2","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18448,"invalid":[4294967295],"key":"l3_voltage","label":"Ph-N Voltage : V3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18450,"invalid":[4294967295],"key":"x.load1_ph_n_voltage_vn","label":"Ph-N Voltage : Vn","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18452,"invalid":[4294967295],"key":"x.load1_ph_ph_voltage_u12","label":"Ph-Ph Voltage : U12","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18454,"invalid":[4294967295],"key":"x.load1_ph_ph_voltage_u23","label":"Ph-Ph Voltage : U23","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18456,"invalid":[4294967295],"key":"x.load1_ph_ph_voltage_u31","label":"Ph-Ph Voltage : U31","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":18458,"invalid":[4294967295],"key":"l1_current","label":"Current : I1","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":18460,"invalid":[4294967295],"key":"l2_current","label":"Current : I2","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":18462,"invalid":[4294967295],"key":"l3_current","label":"Current : I3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":18464,"invalid":[4294967295],"key":"x.load1_current_in","label":"Current : In","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":18466,"key":"x.load1_inba","label":"Inba","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":18467,"invalid":[4294967295],"key":"x.load1_idir","label":"Idir","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":18469,"invalid":[4294967295],"key":"x.load1_iinv","label":"Iinv","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":18471,"invalid":[4294967295],"key":"x.load1_ihom","label":"Ihom","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":18473,"key":"x.load1_inb","label":"Inb","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":18474,"invalid":[4294967295],"key":"x.load1_snom","label":"Snom","table":"holding","type":"u32","unit":"VA"},{"address":18476,"invalid":[2147483647],"key":"x.load1_total_active_power","label":"Total active power","table":"holding","type":"s32","unit":"W"},{"address":18478,"invalid":[2147483647],"key":"reactive_power","label":"Total reactive power","table":"holding","type":"s32","unit":"var"},{"address":18480,"invalid":[2147483647],"key":"x.load1_total_lagging_reactive_power","label":"Total lagging reactive power","table":"holding","type":"s32","unit":"var"},{"address":18482,"invalid":[2147483647],"key":"x.load1_total_leading_reactive_power","label":"Total leading reactive power","table":"holding","type":"s32","unit":"var"},{"address":18484,"invalid":[4294967295],"key":"apparent_power","label":"Total apparent power","table":"holding","type":"u32","unit":"VA"},{"address":18486,"key":"power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16"},{"address":18487,"enum":"total_power_factor_type","key":"x.load1_total_power_factor_type","label":"Total Power factor type","table":"holding","type":"u16"},{"address":18488,"invalid":[2147483647],"key":"x.load1_active_power_p1","label":"Active power : P1","table":"holding","type":"s32","unit":"W"},{"address":18490,"invalid":[2147483647],"key":"x.load1_active_power_p2","label":"Active power : P2","table":"holding","type":"s32","unit":"W"},{"address":18492,"invalid":[2147483647],"key":"x.load1_active_power_p3","label":"Active power : P3","table":"holding","type":"s32","unit":"W"},{"address":18494,"invalid":[2147483647],"key":"x.load1_reactive_power_q1","label":"Reactive power : Q1","table":"holding","type":"s32","unit":"var"},{"address":18496,"invalid":[2147483647],"key":"x.load1_reactive_power_q2","label":"Reactive power : Q2","table":"holding","type":"s32","unit":"var"},{"address":18498,"invalid":[2147483647],"key":"x.load1_reactive_power_q3","label":"Reactive power : Q3","table":"holding","type":"s32","unit":"var"},{"address":18500,"invalid":[2147483647],"key":"x.load1_lagging_reactive_power_q1_lagg","label":"Lagging reactive power : Q1_lagg","table":"holding","type":"s32","unit":"var"},{"address":18502,"invalid":[2147483647],"key":"x.load1_lagging_reactive_power_q2_lagg","label":"Lagging reactive power : Q2_lagg","table":"holding","type":"s32","unit":"var"},{"address":18504,"invalid":[2147483647],"key":"x.load1_lagging_reactive_power_q3_lagg","label":"Lagging reactive power : Q3_lagg","table":"holding","type":"s32","unit":"var"},{"address":18506,"invalid":[2147483647],"key":"x.load1_leading_reactive_power_q1_lead","label":"Leading reactive power : Q1_lead","table":"holding","type":"s32","unit":"var"},{"address":18508,"invalid":[2147483647],"key":"x.load1_leading_reactive_power_q2_lead","label":"Leading reactive power : Q2_lead","table":"holding","type":"s32","unit":"var"},{"address":18510,"invalid":[2147483647],"key":"x.load1_leading_reactive_power_q3_lead","label":"Leading reactive power : Q3_lead","table":"holding","type":"s32","unit":"var"},{"address":18512,"invalid":[4294967295],"key":"x.load1_apparent_power_s1","label":"Apparent power : S1","table":"holding","type":"u32","unit":"VA"},{"address":18514,"invalid":[4294967295],"key":"x.load1_apparent_power_s2","label":"Apparent power : S2","table":"holding","type":"u32","unit":"VA"},{"address":18516,"invalid":[4294967295],"key":"x.load1_apparent_power_s3","label":"Apparent power : S3","table":"holding","type":"u32","unit":"VA"},{"address":18518,"key":"x.load1_power_factor_pf1","label":"Power factor : PF1","scale":0.001,"table":"holding","type":"s16"},{"address":18519,"key":"x.load1_power_factor_pf2","label":"Power factor : PF2","scale":0.001,"table":"holding","type":"s16"},{"address":18520,"key":"x.load1_power_factor_pf3","label":"Power factor : PF3","scale":0.001,"table":"holding","type":"s16"},{"address":18521,"enum":"power_factor_type_spf1","key":"x.load1_power_factor_type_spf1","label":"Power factor type : sPF1","table":"holding","type":"u16"},{"address":18522,"enum":"power_factor_type_spf2","key":"x.load1_power_factor_type_spf2","label":"Power factor type : sPF2","table":"holding","type":"u16"},{"address":18523,"enum":"power_factor_type_spf3","key":"x.load1_power_factor_type_spf3","label":"Power factor type : sPF3","table":"holding","type":"u16"},{"address":20480,"enum":"load_status","key":"x.load2_load_status","label":"Load status","table":"holding","type":"u16"},{"address":20481,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.load2_date_of_last_instance","label":"Date of last instance","table":"holding","type":"u32","unit":"s"},{"address":20483,"key":"x.load2_integration_time","label":"Integration time","scale":0.2,"table":"holding","type":"u16","unit":"s"},{"address":20484,"invalid":[4294967295],"key":"x.load2_system_ph_n_voltage","label":"System Ph-N Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20486,"invalid":[4294967295],"key":"x.load2_system_ph_ph_voltage","label":"System Ph-Ph Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20488,"invalid":[4294967295],"key":"x.load2_system_current","label":"System Current","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":20490,"invalid":[4294967295],"key":"x.load2_frequency","label":"Frequency","scale":0.001,"table":"holding","type":"u32","unit":"Hz"},{"address":20492,"invalid":[4294967295],"key":"x.load2_ph_n_voltage_v1","label":"Ph-N Voltage : V1","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20494,"invalid":[4294967295],"key":"x.load2_ph_n_voltage_v2","label":"Ph-N Voltage : V2","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20496,"invalid":[4294967295],"key":"x.load2_ph_n_voltage_v3","label":"Ph-N Voltage : V3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20498,"invalid":[4294967295],"key":"x.load2_ph_n_voltage_vn","label":"Ph-N Voltage : Vn","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20500,"invalid":[4294967295],"key":"x.load2_ph_ph_voltage_u12","label":"Ph-Ph Voltage : U12","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20502,"invalid":[4294967295],"key":"x.load2_ph_ph_voltage_u23","label":"Ph-Ph Voltage : U23","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20504,"invalid":[4294967295],"key":"x.load2_ph_ph_voltage_u31","label":"Ph-Ph Voltage : U31","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":20506,"invalid":[4294967295],"key":"x.load2_current_i1","label":"Current : I1","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":20508,"invalid":[4294967295],"key":"x.load2_current_i2","label":"Current : I2","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":20510,"invalid":[4294967295],"key":"x.load2_current_i3","label":"Current : I3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":20512,"invalid":[4294967295],"key":"x.load2_current_in","label":"Current : In","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":20514,"key":"x.load2_inba","label":"Inba","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":20515,"invalid":[4294967295],"key":"x.load2_idir","label":"Idir","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":20517,"invalid":[4294967295],"key":"x.load2_iinv","label":"Iinv","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":20519,"invalid":[4294967295],"key":"x.load2_ihom","label":"Ihom","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":20521,"key":"x.load2_inb","label":"Inb","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":20522,"invalid":[4294967295],"key":"x.load2_snom","label":"Snom","table":"holding","type":"u32","unit":"VA"},{"address":20524,"invalid":[2147483647],"key":"x.load2_total_active_power","label":"Total active power","table":"holding","type":"s32","unit":"W"},{"address":20526,"invalid":[2147483647],"key":"x.load2_total_reactive_power","label":"Total reactive power","table":"holding","type":"s32","unit":"var"},{"address":20528,"invalid":[2147483647],"key":"x.load2_total_lagging_reactive_power","label":"Total lagging reactive power","table":"holding","type":"s32","unit":"var"},{"address":20530,"invalid":[2147483647],"key":"x.load2_total_leading_reactive_power","label":"Total leading reactive power","table":"holding","type":"s32","unit":"var"},{"address":20532,"invalid":[4294967295],"key":"x.load2_total_apparent_power","label":"Total apparent power","table":"holding","type":"u32","unit":"VA"},{"address":20534,"key":"x.load2_total_power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16"},{"address":20535,"enum":"total_power_factor_type","key":"x.load2_total_power_factor_type","label":"Total Power factor type","table":"holding","type":"u16"},{"address":20536,"invalid":[2147483647],"key":"x.load2_active_power_p1","label":"Active power : P1","table":"holding","type":"s32","unit":"W"},{"address":20538,"invalid":[2147483647],"key":"x.load2_active_power_p2","label":"Active power : P2","table":"holding","type":"s32","unit":"W"},{"address":20540,"invalid":[2147483647],"key":"x.load2_active_power_p3","label":"Active power : P3","table":"holding","type":"s32","unit":"W"},{"address":20542,"invalid":[2147483647],"key":"x.load2_reactive_power_q1","label":"Reactive power : Q1","table":"holding","type":"s32","unit":"var"},{"address":20544,"invalid":[2147483647],"key":"x.load2_reactive_power_q2","label":"Reactive power : Q2","table":"holding","type":"s32","unit":"var"},{"address":20546,"invalid":[2147483647],"key":"x.load2_reactive_power_q3","label":"Reactive power : Q3","table":"holding","type":"s32","unit":"var"},{"address":20548,"invalid":[2147483647],"key":"x.load2_lagging_reactive_power_q1_lagg","label":"Lagging reactive power : Q1_lagg","table":"holding","type":"s32","unit":"var"},{"address":20550,"invalid":[2147483647],"key":"x.load2_lagging_reactive_power_q2_lagg","label":"Lagging reactive power : Q2_lagg","table":"holding","type":"s32","unit":"var"},{"address":20552,"invalid":[2147483647],"key":"x.load2_lagging_reactive_power_q3_lagg","label":"Lagging reactive power : Q3_lagg","table":"holding","type":"s32","unit":"var"},{"address":20554,"invalid":[2147483647],"key":"x.load2_leading_reactive_power_q1_lead","label":"Leading reactive power : Q1_lead","table":"holding","type":"s32","unit":"var"},{"address":20556,"invalid":[2147483647],"key":"x.load2_leading_reactive_power_q2_lead","label":"Leading reactive power : Q2_lead","table":"holding","type":"s32","unit":"var"},{"address":20558,"invalid":[2147483647],"key":"x.load2_leading_reactive_power_q3_lead","label":"Leading reactive power : Q3_lead","table":"holding","type":"s32","unit":"var"},{"address":20560,"invalid":[4294967295],"key":"x.load2_apparent_power_s1","label":"Apparent power : S1","table":"holding","type":"u32","unit":"VA"},{"address":20562,"invalid":[4294967295],"key":"x.load2_apparent_power_s2","label":"Apparent power : S2","table":"holding","type":"u32","unit":"VA"},{"address":20564,"invalid":[4294967295],"key":"x.load2_apparent_power_s3","label":"Apparent power : S3","table":"holding","type":"u32","unit":"VA"},{"address":20566,"key":"x.load2_power_factor_pf1","label":"Power factor : PF1","scale":0.001,"table":"holding","type":"s16"},{"address":20567,"key":"x.load2_power_factor_pf2","label":"Power factor : PF2","scale":0.001,"table":"holding","type":"s16"},{"address":20568,"key":"x.load2_power_factor_pf3","label":"Power factor : PF3","scale":0.001,"table":"holding","type":"s16"},{"address":20569,"enum":"power_factor_type_spf1","key":"x.load2_power_factor_type_spf1","label":"Power factor type : sPF1","table":"holding","type":"u16"},{"address":20570,"enum":"power_factor_type_spf2","key":"x.load2_power_factor_type_spf2","label":"Power factor type : sPF2","table":"holding","type":"u16"},{"address":20571,"enum":"power_factor_type_spf3","key":"x.load2_power_factor_type_spf3","label":"Power factor type : sPF3","table":"holding","type":"u16"},{"address":22528,"enum":"load_status","key":"x.load3_load_status","label":"Load status","table":"holding","type":"u16"},{"address":22529,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.load3_date_of_last_instance","label":"Date of last instance","table":"holding","type":"u32","unit":"s"},{"address":22531,"key":"x.load3_integration_time","label":"Integration time","scale":0.2,"table":"holding","type":"u16","unit":"s"},{"address":22532,"invalid":[4294967295],"key":"x.load3_system_ph_n_voltage","label":"System Ph-N Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22534,"invalid":[4294967295],"key":"x.load3_system_ph_ph_voltage","label":"System Ph-Ph Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22536,"invalid":[4294967295],"key":"x.load3_system_current","label":"System Current","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":22538,"invalid":[4294967295],"key":"x.load3_frequency","label":"Frequency","scale":0.001,"table":"holding","type":"u32","unit":"Hz"},{"address":22540,"invalid":[4294967295],"key":"x.load3_ph_n_voltage_v1","label":"Ph-N Voltage : V1","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22542,"invalid":[4294967295],"key":"x.load3_ph_n_voltage_v2","label":"Ph-N Voltage : V2","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22544,"invalid":[4294967295],"key":"x.load3_ph_n_voltage_v3","label":"Ph-N Voltage : V3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22546,"invalid":[4294967295],"key":"x.load3_ph_n_voltage_vn","label":"Ph-N Voltage : Vn","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22548,"invalid":[4294967295],"key":"x.load3_ph_ph_voltage_u12","label":"Ph-Ph Voltage : U12","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22550,"invalid":[4294967295],"key":"x.load3_ph_ph_voltage_u23","label":"Ph-Ph Voltage : U23","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22552,"invalid":[4294967295],"key":"x.load3_ph_ph_voltage_u31","label":"Ph-Ph Voltage : U31","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":22554,"invalid":[4294967295],"key":"x.load3_current_i1","label":"Current : I1","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":22556,"invalid":[4294967295],"key":"x.load3_current_i2","label":"Current : I2","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":22558,"invalid":[4294967295],"key":"x.load3_current_i3","label":"Current : I3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":22560,"invalid":[4294967295],"key":"x.load3_current_in","label":"Current : In","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":22562,"key":"x.load3_inba","label":"Inba","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":22563,"invalid":[4294967295],"key":"x.load3_idir","label":"Idir","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":22565,"invalid":[4294967295],"key":"x.load3_iinv","label":"Iinv","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":22567,"invalid":[4294967295],"key":"x.load3_ihom","label":"Ihom","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":22569,"key":"x.load3_inb","label":"Inb","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":22570,"invalid":[4294967295],"key":"x.load3_snom","label":"Snom","table":"holding","type":"u32","unit":"VA"},{"address":22572,"invalid":[2147483647],"key":"x.load3_total_active_power","label":"Total active power","table":"holding","type":"s32","unit":"W"},{"address":22574,"invalid":[2147483647],"key":"x.load3_total_reactive_power","label":"Total reactive power","table":"holding","type":"s32","unit":"var"},{"address":22576,"invalid":[2147483647],"key":"x.load3_total_lagging_reactive_power","label":"Total lagging reactive power","table":"holding","type":"s32","unit":"var"},{"address":22578,"invalid":[2147483647],"key":"x.load3_total_leading_reactive_power","label":"Total leading reactive power","table":"holding","type":"s32","unit":"var"},{"address":22580,"invalid":[4294967295],"key":"x.load3_total_apparent_power","label":"Total apparent power","table":"holding","type":"u32","unit":"VA"},{"address":22582,"key":"x.load3_total_power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16"},{"address":22583,"enum":"total_power_factor_type","key":"x.load3_total_power_factor_type","label":"Total Power factor type","table":"holding","type":"u16"},{"address":22584,"invalid":[2147483647],"key":"x.load3_active_power_p1","label":"Active power : P1","table":"holding","type":"s32","unit":"W"},{"address":22586,"invalid":[2147483647],"key":"x.load3_active_power_p2","label":"Active power : P2","table":"holding","type":"s32","unit":"W"},{"address":22588,"invalid":[2147483647],"key":"x.load3_active_power_p3","label":"Active power : P3","table":"holding","type":"s32","unit":"W"},{"address":22590,"invalid":[2147483647],"key":"x.load3_reactive_power_q1","label":"Reactive power : Q1","table":"holding","type":"s32","unit":"var"},{"address":22592,"invalid":[2147483647],"key":"x.load3_reactive_power_q2","label":"Reactive power : Q2","table":"holding","type":"s32","unit":"var"},{"address":22594,"invalid":[2147483647],"key":"x.load3_reactive_power_q3","label":"Reactive power : Q3","table":"holding","type":"s32","unit":"var"},{"address":22596,"invalid":[2147483647],"key":"x.load3_lagging_reactive_power_q1_lagg","label":"Lagging reactive power : Q1_lagg","table":"holding","type":"s32","unit":"var"},{"address":22598,"invalid":[2147483647],"key":"x.load3_lagging_reactive_power_q2_lagg","label":"Lagging reactive power : Q2_lagg","table":"holding","type":"s32","unit":"var"},{"address":22600,"invalid":[2147483647],"key":"x.load3_lagging_reactive_power_q3_lagg","label":"Lagging reactive power : Q3_lagg","table":"holding","type":"s32","unit":"var"},{"address":22602,"invalid":[2147483647],"key":"x.load3_leading_reactive_power_q1_lead","label":"Leading reactive power : Q1_lead","table":"holding","type":"s32","unit":"var"},{"address":22604,"invalid":[2147483647],"key":"x.load3_leading_reactive_power_q2_lead","label":"Leading reactive power : Q2_lead","table":"holding","type":"s32","unit":"var"},{"address":22606,"invalid":[2147483647],"key":"x.load3_leading_reactive_power_q3_lead","label":"Leading reactive power : Q3_lead","table":"holding","type":"s32","unit":"var"},{"address":22608,"invalid":[4294967295],"key":"x.load3_apparent_power_s1","label":"Apparent power : S1","table":"holding","type":"u32","unit":"VA"},{"address":22610,"invalid":[4294967295],"key":"x.load3_apparent_power_s2","label":"Apparent power : S2","table":"holding","type":"u32","unit":"VA"},{"address":22612,"invalid":[4294967295],"key":"x.load3_apparent_power_s3","label":"Apparent power : S3","table":"holding","type":"u32","unit":"VA"},{"address":22614,"key":"x.load3_power_factor_pf1","label":"Power factor : PF1","scale":0.001,"table":"holding","type":"s16"},{"address":22615,"key":"x.load3_power_factor_pf2","label":"Power factor : PF2","scale":0.001,"table":"holding","type":"s16"},{"address":22616,"key":"x.load3_power_factor_pf3","label":"Power factor : PF3","scale":0.001,"table":"holding","type":"s16"},{"address":22617,"enum":"power_factor_type_spf1","key":"x.load3_power_factor_type_spf1","label":"Power factor type : sPF1","table":"holding","type":"u16"},{"address":22618,"enum":"power_factor_type_spf2","key":"x.load3_power_factor_type_spf2","label":"Power factor type : sPF2","table":"holding","type":"u16"},{"address":22619,"enum":"power_factor_type_spf3","key":"x.load3_power_factor_type_spf3","label":"Power factor type : sPF3","table":"holding","type":"u16"},{"address":24576,"enum":"load_status","key":"x.load4_load_status","label":"Load status","table":"holding","type":"u16"},{"address":24577,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.load4_date_of_last_instance","label":"Date of last instance","table":"holding","type":"u32","unit":"s"},{"address":24579,"key":"x.load4_integration_time","label":"Integration time","scale":0.2,"table":"holding","type":"u16","unit":"s"},{"address":24580,"invalid":[4294967295],"key":"x.load4_system_ph_n_voltage","label":"System Ph-N Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24582,"invalid":[4294967295],"key":"x.load4_system_ph_ph_voltage","label":"System Ph-Ph Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24584,"invalid":[4294967295],"key":"x.load4_system_current","label":"System Current","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":24586,"invalid":[4294967295],"key":"x.load4_frequency","label":"Frequency","scale":0.001,"table":"holding","type":"u32","unit":"Hz"},{"address":24588,"invalid":[4294967295],"key":"x.load4_ph_n_voltage_v1","label":"Ph-N Voltage : V1","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24590,"invalid":[4294967295],"key":"x.load4_ph_n_voltage_v2","label":"Ph-N Voltage : V2","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24592,"invalid":[4294967295],"key":"x.load4_ph_n_voltage_v3","label":"Ph-N Voltage : V3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24594,"invalid":[4294967295],"key":"x.load4_ph_n_voltage_vn","label":"Ph-N Voltage : Vn","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24596,"invalid":[4294967295],"key":"x.load4_ph_ph_voltage_u12","label":"Ph-Ph Voltage : U12","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24598,"invalid":[4294967295],"key":"x.load4_ph_ph_voltage_u23","label":"Ph-Ph Voltage : U23","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24600,"invalid":[4294967295],"key":"x.load4_ph_ph_voltage_u31","label":"Ph-Ph Voltage : U31","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":24602,"invalid":[4294967295],"key":"x.load4_current_i1","label":"Current : I1","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":24604,"invalid":[4294967295],"key":"x.load4_current_i2","label":"Current : I2","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":24606,"invalid":[4294967295],"key":"x.load4_current_i3","label":"Current : I3","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":24608,"invalid":[4294967295],"key":"x.load4_current_in","label":"Current : In","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":24610,"key":"x.load4_inba","label":"Inba","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":24611,"invalid":[4294967295],"key":"x.load4_idir","label":"Idir","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":24613,"invalid":[4294967295],"key":"x.load4_iinv","label":"Iinv","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":24615,"invalid":[4294967295],"key":"x.load4_ihom","label":"Ihom","scale":0.001,"table":"holding","type":"u32","unit":"A"},{"address":24617,"key":"x.load4_inb","label":"Inb","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":24618,"invalid":[4294967295],"key":"x.load4_snom","label":"Snom","table":"holding","type":"u32","unit":"VA"},{"address":24620,"invalid":[2147483647],"key":"x.load4_total_active_power","label":"Total active power","table":"holding","type":"s32","unit":"W"},{"address":24622,"invalid":[2147483647],"key":"x.load4_total_reactive_power","label":"Total reactive power","table":"holding","type":"s32","unit":"var"},{"address":24624,"invalid":[2147483647],"key":"x.load4_total_lagging_reactive_power","label":"Total lagging reactive power","table":"holding","type":"s32","unit":"var"},{"address":24626,"invalid":[2147483647],"key":"x.load4_total_leading_reactive_power","label":"Total leading reactive power","table":"holding","type":"s32","unit":"var"},{"address":24628,"invalid":[4294967295],"key":"x.load4_total_apparent_power","label":"Total apparent power","table":"holding","type":"u32","unit":"VA"},{"address":24630,"key":"x.load4_total_power_factor","label":"Total power factor","scale":0.001,"table":"holding","type":"s16"},{"address":24631,"enum":"total_power_factor_type","key":"x.load4_total_power_factor_type","label":"Total Power factor type","table":"holding","type":"u16"},{"address":24632,"invalid":[2147483647],"key":"x.load4_active_power_p1","label":"Active power : P1","table":"holding","type":"s32","unit":"W"},{"address":24634,"invalid":[2147483647],"key":"x.load4_active_power_p2","label":"Active power : P2","table":"holding","type":"s32","unit":"W"},{"address":24636,"invalid":[2147483647],"key":"x.load4_active_power_p3","label":"Active power : P3","table":"holding","type":"s32","unit":"W"},{"address":24638,"invalid":[2147483647],"key":"x.load4_reactive_power_q1","label":"Reactive power : Q1","table":"holding","type":"s32","unit":"var"},{"address":24640,"invalid":[2147483647],"key":"x.load4_reactive_power_q2","label":"Reactive power : Q2","table":"holding","type":"s32","unit":"var"},{"address":24642,"invalid":[2147483647],"key":"x.load4_reactive_power_q3","label":"Reactive power : Q3","table":"holding","type":"s32","unit":"var"},{"address":24644,"invalid":[2147483647],"key":"x.load4_lagging_reactive_power_q1_lagg","label":"Lagging reactive power : Q1_lagg","table":"holding","type":"s32","unit":"var"},{"address":24646,"invalid":[2147483647],"key":"x.load4_lagging_reactive_power_q2_lagg","label":"Lagging reactive power : Q2_lagg","table":"holding","type":"s32","unit":"var"},{"address":24648,"invalid":[2147483647],"key":"x.load4_lagging_reactive_power_q3_lagg","label":"Lagging reactive power : Q3_lagg","table":"holding","type":"s32","unit":"var"},{"address":24650,"invalid":[2147483647],"key":"x.load4_leading_reactive_power_q1_lead","label":"Leading reactive power : Q1_lead","table":"holding","type":"s32","unit":"var"},{"address":24652,"invalid":[2147483647],"key":"x.load4_leading_reactive_power_q2_lead","label":"Leading reactive power : Q2_lead","table":"holding","type":"s32","unit":"var"},{"address":24654,"invalid":[2147483647],"key":"x.load4_leading_reactive_power_q3_lead","label":"Leading reactive power : Q3_lead","table":"holding","type":"s32","unit":"var"},{"address":24656,"invalid":[4294967295],"key":"x.load4_apparent_power_s1","label":"Apparent power : S1","table":"holding","type":"u32","unit":"VA"},{"address":24658,"invalid":[4294967295],"key":"x.load4_apparent_power_s2","label":"Apparent power : S2","table":"holding","type":"u32","unit":"VA"},{"address":24660,"invalid":[4294967295],"key":"x.load4_apparent_power_s3","label":"Apparent power : S3","table":"holding","type":"u32","unit":"VA"},{"address":24662,"key":"x.load4_power_factor_pf1","label":"Power factor : PF1","scale":0.001,"table":"holding","type":"s16"},{"address":24663,"key":"x.load4_power_factor_pf2","label":"Power factor : PF2","scale":0.001,"table":"holding","type":"s16"},{"address":24664,"key":"x.load4_power_factor_pf3","label":"Power factor : PF3","scale":0.001,"table":"holding","type":"s16"},{"address":24665,"enum":"power_factor_type_spf1","key":"x.load4_power_factor_type_spf1","label":"Power factor type : sPF1","table":"holding","type":"u16"},{"address":24666,"enum":"power_factor_type_spf2","key":"x.load4_power_factor_type_spf2","label":"Power factor type : sPF2","table":"holding","type":"u16"},{"address":24667,"enum":"power_factor_type_spf3","key":"x.load4_power_factor_type_spf3","label":"Power factor type : sPF3","table":"holding","type":"u16"},{"address":19840,"enum":"load_status","key":"x.energy_measurement_load_load_status","label":"Load status","poll":"slow","table":"holding","type":"u16"},{"address":19841,"invalid":[4294967295],"key":"x.load1_total_hour_meter","label":"Total Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":19843,"invalid":[4294967295],"key":"x.load1_total_positive_active_energy_ea_plus","label":"Total Positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":19845,"key":"x.load1_total_residual_positive_active_energy_rea_plus","label":"Total Residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":19846,"invalid":[4294967295],"key":"x.load1_total_negative_active_energy_ea_minus","label":"Total Negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":19848,"key":"x.load1_total_residual_negative_active_energy_rea_minus","label":"Total Residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":19849,"invalid":[4294967295],"key":"x.load1_total_positive_reactive_energy_er_plus","label":"Total Positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19851,"key":"x.load1_total_residual_positive_reactive_energy_rer_plus","label":"Total Residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19852,"invalid":[4294967295],"key":"x.load1_total_negative_reactive_energy_er_minus","label":"Total Negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19854,"key":"x.load1_total_residual_negative_reactive_energy_rer_minus","label":"Total Residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19855,"invalid":[4294967295],"key":"x.load1_total_apparent_energy_eap","label":"Total Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":19857,"key":"x.load1_total_residual_apparent_energy_reap","label":"Total Residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":19858,"invalid":[4294967295],"key":"x.load1_total_positive_lagging_reactive_energy_er_plus_laggi","label":"Total positive lagging reactive Energy : Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19860,"key":"x.load1_total_residual_positive_lagging_reactive_energy_rer","label":"Total residual positive lagging reactive Energy : rEr+ (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19861,"invalid":[4294967295],"key":"x.load1_total_negative_lagging_reactive_energy_er_minus_lagg","label":"Total negative lagging reactive Energy : Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19863,"key":"x.load1_total_residual_negative_lagging_reactive_energy_rer","label":"Total residual negative lagging reactive Energy : rEr- (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19864,"invalid":[4294967295],"key":"x.load1_total_positive_leading_reactive_energy_er_plus_leadi","label":"Total positive leading reactive Energy : Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19866,"key":"x.load1_total_residual_positive_leading_reactive_energy_rer","label":"Total residual positive leading reactive Energy : rEr+ (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19867,"invalid":[4294967295],"key":"x.load1_total_negative_leading_reactive_energy_er_minus_lead","label":"Total negative leading reactive Energy : Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19869,"key":"x.load1_total_residual_negative_leading_reactive_energy_rer","label":"Total residual negative leading reactive Energy : rEr- (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19870,"invalid":[4294967295],"key":"x.load1_partial_hour_meter","label":"Partial Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":19872,"invalid":[4294967295],"key":"x.load1_partial_positive_active_energy_ea_plus","label":"Partial positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":19874,"key":"x.load1_partial_residual_positive_active_energy_rea_plus","label":"Partial residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":19875,"invalid":[4294967295],"key":"x.load1_partial_negative_active_energy_ea_minus","label":"Partial negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":19877,"key":"x.load1_partial_residual_negative_active_energy_rea_minus","label":"Partial residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":19878,"invalid":[4294967295],"key":"x.load1_partial_positive_reactive_energy_er_plus","label":"Partial positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19880,"key":"x.load1_partial_residual_positive_reactive_energy_rer_plus","label":"Partial residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19881,"invalid":[4294967295],"key":"x.load1_partial_negative_reactive_energy_er_minus","label":"Partial negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19883,"key":"x.load1_partial_residual_negative_reactive_energy_rer_minus","label":"Partial residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19884,"invalid":[4294967295],"key":"x.load1_partial_apparent_energy_eap","label":"Partial Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":19886,"key":"x.load1_partial_residual_apparent_energy_reap","label":"Partial residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":19887,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.load1_last_partial_reset_date","label":"Last Partial Reset date","poll":"slow","table":"holding","type":"u32"},{"address":19889,"invalid":[4294967295],"key":"x.load1_last_partial_hour_meter","label":"Last Partial Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":19891,"invalid":[4294967295],"key":"x.load1_last_partial_positive_active_energy_ea_plus","label":"Last Partial positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":19893,"key":"x.load1_last_partial_residual_positive_active_energy_rea_plu","label":"Last Partial residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":19894,"invalid":[4294967295],"key":"x.load1_last_partial_negative_active_energy_ea_minus","label":"Last Partial negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":19896,"key":"x.load1_last_partial_residual_negative_active_energy_rea_min","label":"Last Partial residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":19897,"invalid":[4294967295],"key":"x.load1_last_partial_positive_reactive_energy_er_plus","label":"Last Partial positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19899,"key":"x.load1_last_partial_residual_positive_reactive_energy_rer_p","label":"Last Partial residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19900,"invalid":[4294967295],"key":"x.load1_last_partial_negative_reactive_energy_er_minus","label":"Last Partial negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":19902,"key":"x.load1_last_partial_residual_negative_reactive_energy_rer_m","label":"Last Partial residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":19903,"invalid":[4294967295],"key":"x.load1_last_partial_apparent_energy_eap","label":"Last Partial Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":19905,"key":"x.load1_last_partial_residual_apparent_energy_reap","label":"Last Partial residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":21888,"enum":"load_status","key":"x.energy_measurement_load_load_status_21888","label":"Load status","poll":"slow","table":"holding","type":"u16"},{"address":21889,"invalid":[4294967295],"key":"x.load2_total_hour_meter","label":"Total Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":21891,"invalid":[4294967295],"key":"x.load2_total_positive_active_energy_ea_plus","label":"Total Positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":21893,"key":"x.load2_total_residual_positive_active_energy_rea_plus","label":"Total Residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":21894,"invalid":[4294967295],"key":"x.load2_total_negative_active_energy_ea_minus","label":"Total Negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":21896,"key":"x.load2_total_residual_negative_active_energy_rea_minus","label":"Total Residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":21897,"invalid":[4294967295],"key":"x.load2_total_positive_reactive_energy_er_plus","label":"Total Positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21899,"key":"x.load2_total_residual_positive_reactive_energy_rer_plus","label":"Total Residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21900,"invalid":[4294967295],"key":"x.load2_total_negative_reactive_energy_er_minus","label":"Total Negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21902,"key":"x.load2_total_residual_negative_reactive_energy_rer_minus","label":"Total Residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21903,"invalid":[4294967295],"key":"x.load2_total_apparent_energy_eap","label":"Total Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":21905,"key":"x.load2_total_residual_apparent_energy_reap","label":"Total Residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":21906,"invalid":[4294967295],"key":"x.load2_total_positive_lagging_reactive_energy_er_plus_laggi","label":"Total positive lagging reactive Energy : Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21908,"key":"x.load2_total_residual_positive_lagging_reactive_energy_rer","label":"Total residual positive lagging reactive Energy : rEr+ (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21909,"invalid":[4294967295],"key":"x.load2_total_negative_lagging_reactive_energy_er_minus_lagg","label":"Total negative lagging reactive Energy : Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21911,"key":"x.load2_total_residual_negative_lagging_reactive_energy_rer","label":"Total residual negative lagging reactive Energy : rEr- (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21912,"invalid":[4294967295],"key":"x.load2_total_positive_leading_reactive_energy_er_plus_leadi","label":"Total positive leading reactive Energy : Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21914,"key":"x.load2_total_residual_positive_leading_reactive_energy_rer","label":"Total residual positive leading reactive Energy : rEr+ (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21915,"invalid":[4294967295],"key":"x.load2_total_negative_leading_reactive_energy_er_minus_lead","label":"Total negative leading reactive Energy : Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21917,"key":"x.load2_total_residual_negative_leading_reactive_energy_rer","label":"Total residual negative leading reactive Energy : rEr- (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21918,"invalid":[4294967295],"key":"x.load2_partial_hour_meter","label":"Partial Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":21920,"invalid":[4294967295],"key":"x.load2_partial_positive_active_energy_ea_plus","label":"Partial positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":21922,"key":"x.load2_partial_residual_positive_active_energy_rea_plus","label":"Partial residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":21923,"invalid":[4294967295],"key":"x.load2_partial_negative_active_energy_ea_minus","label":"Partial negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":21925,"key":"x.load2_partial_residual_negative_active_energy_rea_minus","label":"Partial residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":21926,"invalid":[4294967295],"key":"x.load2_partial_positive_reactive_energy_er_plus","label":"Partial positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21928,"key":"x.load2_partial_residual_positive_reactive_energy_rer_plus","label":"Partial residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21929,"invalid":[4294967295],"key":"x.load2_partial_negative_reactive_energy_er_minus","label":"Partial negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21931,"key":"x.load2_partial_residual_negative_reactive_energy_rer_minus","label":"Partial residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21932,"invalid":[4294967295],"key":"x.load2_partial_apparent_energy_eap","label":"Partial Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":21934,"key":"x.load2_partial_residual_apparent_energy_reap","label":"Partial residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":21935,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.load2_last_partial_reset_date","label":"Last Partial Reset date","poll":"slow","table":"holding","type":"u32"},{"address":21937,"invalid":[4294967295],"key":"x.load2_last_partial_hour_meter","label":"Last Partial Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":21939,"invalid":[4294967295],"key":"x.load2_last_partial_positive_active_energy_ea_plus","label":"Last Partial positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":21941,"key":"x.load2_last_partial_residual_positive_active_energy_rea_plu","label":"Last Partial residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":21942,"invalid":[4294967295],"key":"x.load2_last_partial_negative_active_energy_ea_minus","label":"Last Partial negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":21944,"key":"x.load2_last_partial_residual_negative_active_energy_rea_min","label":"Last Partial residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":21945,"invalid":[4294967295],"key":"x.load2_last_partial_positive_reactive_energy_er_plus","label":"Last Partial positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21947,"key":"x.load2_last_partial_residual_positive_reactive_energy_rer_p","label":"Last Partial residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21948,"invalid":[4294967295],"key":"x.load2_last_partial_negative_reactive_energy_er_minus","label":"Last Partial negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":21950,"key":"x.load2_last_partial_residual_negative_reactive_energy_rer_m","label":"Last Partial residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":21951,"invalid":[4294967295],"key":"x.load2_last_partial_apparent_energy_eap","label":"Last Partial Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":21953,"key":"x.load2_last_partial_residual_apparent_energy_reap","label":"Last Partial residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":23936,"enum":"load_status","key":"x.energy_measurement_load_load_status_23936","label":"Load status","poll":"slow","table":"holding","type":"u16"},{"address":23937,"invalid":[4294967295],"key":"x.load3_total_hour_meter","label":"Total Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":23939,"invalid":[4294967295],"key":"x.load3_total_positive_active_energy_ea_plus","label":"Total Positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":23941,"key":"x.load3_total_residual_positive_active_energy_rea_plus","label":"Total Residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":23942,"invalid":[4294967295],"key":"x.load3_total_negative_active_energy_ea_minus","label":"Total Negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":23944,"key":"x.load3_total_residual_negative_active_energy_rea_minus","label":"Total Residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":23945,"invalid":[4294967295],"key":"x.load3_total_positive_reactive_energy_er_plus","label":"Total Positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23947,"key":"x.load3_total_residual_positive_reactive_energy_rer_plus","label":"Total Residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23948,"invalid":[4294967295],"key":"x.load3_total_negative_reactive_energy_er_minus","label":"Total Negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23950,"key":"x.load3_total_residual_negative_reactive_energy_rer_minus","label":"Total Residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23951,"invalid":[4294967295],"key":"x.load3_total_apparent_energy_eap","label":"Total Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":23953,"key":"x.load3_total_residual_apparent_energy_reap","label":"Total Residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":23954,"invalid":[4294967295],"key":"x.load3_total_positive_lagging_reactive_energy_er_plus_laggi","label":"Total positive lagging reactive Energy : Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23956,"key":"x.load3_total_residual_positive_lagging_reactive_energy_rer","label":"Total residual positive lagging reactive Energy : rEr+ (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23957,"invalid":[4294967295],"key":"x.load3_total_negative_lagging_reactive_energy_er_minus_lagg","label":"Total negative lagging reactive Energy : Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23959,"key":"x.load3_total_residual_negative_lagging_reactive_energy_rer","label":"Total residual negative lagging reactive Energy : rEr- (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23960,"invalid":[4294967295],"key":"x.load3_total_positive_leading_reactive_energy_er_plus_leadi","label":"Total positive leading reactive Energy : Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23962,"key":"x.load3_total_residual_positive_leading_reactive_energy_rer","label":"Total residual positive leading reactive Energy : rEr+ (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23963,"invalid":[4294967295],"key":"x.load3_total_negative_leading_reactive_energy_er_minus_lead","label":"Total negative leading reactive Energy : Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23965,"key":"x.load3_total_residual_negative_leading_reactive_energy_rer","label":"Total residual negative leading reactive Energy : rEr- (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23966,"invalid":[4294967295],"key":"x.load3_partial_hour_meter","label":"Partial Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":23968,"invalid":[4294967295],"key":"x.load3_partial_positive_active_energy_ea_plus","label":"Partial positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":23970,"key":"x.load3_partial_residual_positive_active_energy_rea_plus","label":"Partial residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":23971,"invalid":[4294967295],"key":"x.load3_partial_negative_active_energy_ea_minus","label":"Partial negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":23973,"key":"x.load3_partial_residual_negative_active_energy_rea_minus","label":"Partial residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":23974,"invalid":[4294967295],"key":"x.load3_partial_positive_reactive_energy_er_plus","label":"Partial positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23976,"key":"x.load3_partial_residual_positive_reactive_energy_rer_plus","label":"Partial residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23977,"invalid":[4294967295],"key":"x.load3_partial_negative_reactive_energy_er_minus","label":"Partial negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23979,"key":"x.load3_partial_residual_negative_reactive_energy_rer_minus","label":"Partial residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23980,"invalid":[4294967295],"key":"x.load3_partial_apparent_energy_eap","label":"Partial Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":23982,"key":"x.load3_partial_residual_apparent_energy_reap","label":"Partial residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":23983,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.load3_last_partial_reset_date","label":"Last Partial Reset date","poll":"slow","table":"holding","type":"u32"},{"address":23985,"invalid":[4294967295],"key":"x.load3_last_partial_hour_meter","label":"Last Partial Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":23987,"invalid":[4294967295],"key":"x.load3_last_partial_positive_active_energy_ea_plus","label":"Last Partial positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":23989,"key":"x.load3_last_partial_residual_positive_active_energy_rea_plu","label":"Last Partial residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":23990,"invalid":[4294967295],"key":"x.load3_last_partial_negative_active_energy_ea_minus","label":"Last Partial negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":23992,"key":"x.load3_last_partial_residual_negative_active_energy_rea_min","label":"Last Partial residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":23993,"invalid":[4294967295],"key":"x.load3_last_partial_positive_reactive_energy_er_plus","label":"Last Partial positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23995,"key":"x.load3_last_partial_residual_positive_reactive_energy_rer_p","label":"Last Partial residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23996,"invalid":[4294967295],"key":"x.load3_last_partial_negative_reactive_energy_er_minus","label":"Last Partial negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":23998,"key":"x.load3_last_partial_residual_negative_reactive_energy_rer_m","label":"Last Partial residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":23999,"invalid":[4294967295],"key":"x.load3_last_partial_apparent_energy_eap","label":"Last Partial Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24001,"key":"x.load3_last_partial_residual_apparent_energy_reap","label":"Last Partial residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":25984,"enum":"load_status","key":"x.energy_measurement_load_load_status_25984","label":"Load status","poll":"slow","table":"holding","type":"u16"},{"address":25985,"invalid":[4294967295],"key":"x.load4_total_hour_meter","label":"Total Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":25987,"invalid":[4294967295],"key":"x.load4_total_positive_active_energy_ea_plus","label":"Total Positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":25989,"key":"x.load4_total_residual_positive_active_energy_rea_plus","label":"Total Residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":25990,"invalid":[4294967295],"key":"x.load4_total_negative_active_energy_ea_minus","label":"Total Negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":25992,"key":"x.load4_total_residual_negative_active_energy_rea_minus","label":"Total Residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":25993,"invalid":[4294967295],"key":"x.load4_total_positive_reactive_energy_er_plus","label":"Total Positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":25995,"key":"x.load4_total_residual_positive_reactive_energy_rer_plus","label":"Total Residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":25996,"invalid":[4294967295],"key":"x.load4_total_negative_reactive_energy_er_minus","label":"Total Negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":25998,"key":"x.load4_total_residual_negative_reactive_energy_rer_minus","label":"Total Residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":25999,"invalid":[4294967295],"key":"x.load4_total_apparent_energy_eap","label":"Total Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26001,"key":"x.load4_total_residual_apparent_energy_reap","label":"Total Residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":26002,"invalid":[4294967295],"key":"x.load4_total_positive_lagging_reactive_energy_er_plus_laggi","label":"Total positive lagging reactive Energy : Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26004,"key":"x.load4_total_residual_positive_lagging_reactive_energy_rer","label":"Total residual positive lagging reactive Energy : rEr+ (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26005,"invalid":[4294967295],"key":"x.load4_total_negative_lagging_reactive_energy_er_minus_lagg","label":"Total negative lagging reactive Energy : Er- (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26007,"key":"x.load4_total_residual_negative_lagging_reactive_energy_rer","label":"Total residual negative lagging reactive Energy : rEr- (lagging)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26008,"invalid":[4294967295],"key":"x.load4_total_positive_leading_reactive_energy_er_plus_leadi","label":"Total positive leading reactive Energy : Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26010,"key":"x.load4_total_residual_positive_leading_reactive_energy_rer","label":"Total residual positive leading reactive Energy : rEr+ (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26011,"invalid":[4294967295],"key":"x.load4_total_negative_leading_reactive_energy_er_minus_lead","label":"Total negative leading reactive Energy : Er- (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26013,"key":"x.load4_total_residual_negative_leading_reactive_energy_rer","label":"Total residual negative leading reactive Energy : rEr- (leading)","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26014,"invalid":[4294967295],"key":"x.load4_partial_hour_meter","label":"Partial Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":26016,"invalid":[4294967295],"key":"x.load4_partial_positive_active_energy_ea_plus","label":"Partial positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26018,"key":"x.load4_partial_residual_positive_active_energy_rea_plus","label":"Partial residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":26019,"invalid":[4294967295],"key":"x.load4_partial_negative_active_energy_ea_minus","label":"Partial negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26021,"key":"x.load4_partial_residual_negative_active_energy_rea_minus","label":"Partial residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":26022,"invalid":[4294967295],"key":"x.load4_partial_positive_reactive_energy_er_plus","label":"Partial positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26024,"key":"x.load4_partial_residual_positive_reactive_energy_rer_plus","label":"Partial residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26025,"invalid":[4294967295],"key":"x.load4_partial_negative_reactive_energy_er_minus","label":"Partial negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26027,"key":"x.load4_partial_residual_negative_reactive_energy_rer_minus","label":"Partial residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26028,"invalid":[4294967295],"key":"x.load4_partial_apparent_energy_eap","label":"Partial Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26030,"key":"x.load4_partial_residual_apparent_energy_reap","label":"Partial residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":26031,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.load4_last_partial_reset_date","label":"Last Partial Reset date","poll":"slow","table":"holding","type":"u32"},{"address":26033,"invalid":[4294967295],"key":"x.load4_last_partial_hour_meter","label":"Last Partial Hour meter","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":26035,"invalid":[4294967295],"key":"x.load4_last_partial_positive_active_energy_ea_plus","label":"Last Partial positive active Energy : Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26037,"key":"x.load4_last_partial_residual_positive_active_energy_rea_plu","label":"Last Partial residual positive active Energy : rEa+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":26038,"invalid":[4294967295],"key":"x.load4_last_partial_negative_active_energy_ea_minus","label":"Last Partial negative active Energy : Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26040,"key":"x.load4_last_partial_residual_negative_active_energy_rea_min","label":"Last Partial residual negative active Energy : rEa-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"Wh"},{"address":26041,"invalid":[4294967295],"key":"x.load4_last_partial_positive_reactive_energy_er_plus","label":"Last Partial positive reactive Energy : Er+","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26043,"key":"x.load4_last_partial_residual_positive_reactive_energy_rer_p","label":"Last Partial residual positive reactive Energy : rEr+","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26044,"invalid":[4294967295],"key":"x.load4_last_partial_negative_reactive_energy_er_minus","label":"Last Partial negative reactive Energy : Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26046,"key":"x.load4_last_partial_residual_negative_reactive_energy_rer_m","label":"Last Partial residual negative reactive Energy : rEr-","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"varh"},{"address":26047,"invalid":[4294967295],"key":"x.load4_last_partial_apparent_energy_eap","label":"Last Partial Apparent Energy : Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26049,"key":"x.load4_last_partial_residual_apparent_energy_reap","label":"Last Partial residual apparent Energy : rEap","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"VAh"},{"address":20224,"enum":"tariff_number_in_progress","key":"x.load1_tariff_tariff_number_in_progress","label":"Tariff number in progress","poll":"slow","table":"holding","type":"u16"},{"address":20225,"invalid":[4294967295],"key":"x.load1_tariff_t1_ea_plus","label":"T1 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20227,"invalid":[4294967295],"key":"x.load1_tariff_t2_ea_plus","label":"T2 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20229,"invalid":[4294967295],"key":"x.load1_tariff_t3_ea_plus","label":"T3 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20231,"invalid":[4294967295],"key":"x.load1_tariff_t4_ea_plus","label":"T4 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20233,"invalid":[4294967295],"key":"x.load1_tariff_t5_ea_plus","label":"T5 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20235,"invalid":[4294967295],"key":"x.load1_tariff_t6_ea_plus","label":"T6 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20237,"invalid":[4294967295],"key":"x.load1_tariff_t7_ea_plus","label":"T7 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20239,"invalid":[4294967295],"key":"x.load1_tariff_t8_ea_plus","label":"T8 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20241,"invalid":[4294967295],"key":"x.load1_tariff_t1_ea_minus","label":"T1 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20243,"invalid":[4294967295],"key":"x.load1_tariff_t2_ea_minus","label":"T2 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20245,"invalid":[4294967295],"key":"x.load1_tariff_t3_ea_minus","label":"T3 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20247,"invalid":[4294967295],"key":"x.load1_tariff_t4_ea_minus","label":"T4 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20249,"invalid":[4294967295],"key":"x.load1_tariff_t5_ea_minus","label":"T5 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20251,"invalid":[4294967295],"key":"x.load1_tariff_t6_ea_minus","label":"T6 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20253,"invalid":[4294967295],"key":"x.load1_tariff_t7_ea_minus","label":"T7 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20255,"invalid":[4294967295],"key":"x.load1_tariff_t8_ea_minus","label":"T8 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":20257,"invalid":[4294967295],"key":"x.load1_tariff_t1_er_plus_lagging","label":"T1 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20259,"invalid":[4294967295],"key":"x.load1_tariff_t2_er_plus_lagging","label":"T2 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20261,"invalid":[4294967295],"key":"x.load1_tariff_t3_er_plus_lagging","label":"T3 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20263,"invalid":[4294967295],"key":"x.load1_tariff_t4_er_plus_lagging","label":"T4 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20265,"invalid":[4294967295],"key":"x.load1_tariff_t5_er_plus_lagging","label":"T5 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20267,"invalid":[4294967295],"key":"x.load1_tariff_t6_er_plus_lagging","label":"T6 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20269,"invalid":[4294967295],"key":"x.load1_tariff_t7_er_plus_lagging","label":"T7 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20271,"invalid":[4294967295],"key":"x.load1_tariff_t8_er_plus_lagging","label":"T8 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20273,"invalid":[4294967295],"key":"x.load1_tariff_t1_er_plus_leading","label":"T1 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20275,"invalid":[4294967295],"key":"x.load1_tariff_t2_er_plus_leading","label":"T2 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20277,"invalid":[4294967295],"key":"x.load1_tariff_t3_er_plus_leading","label":"T3 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20279,"invalid":[4294967295],"key":"x.load1_tariff_t4_er_plus_leading","label":"T4 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20281,"invalid":[4294967295],"key":"x.load1_tariff_t5_er_plus_leading","label":"T5 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20283,"invalid":[4294967295],"key":"x.load1_tariff_t6_er_plus_leading","label":"T6 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20285,"invalid":[4294967295],"key":"x.load1_tariff_t7_er_plus_leading","label":"T7 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20287,"invalid":[4294967295],"key":"x.load1_tariff_t8_er_plus_leading","label":"T8 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20289,"invalid":[4294967295],"key":"x.load1_tariff_t1_er_minus","label":"T1 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20291,"invalid":[4294967295],"key":"x.load1_tariff_t2_er_minus","label":"T2 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20293,"invalid":[4294967295],"key":"x.load1_tariff_t3_er_minus","label":"T3 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20295,"invalid":[4294967295],"key":"x.load1_tariff_t4_er_minus","label":"T4 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20297,"invalid":[4294967295],"key":"x.load1_tariff_t5_er_minus","label":"T5 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20299,"invalid":[4294967295],"key":"x.load1_tariff_t6_er_minus","label":"T6 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20301,"invalid":[4294967295],"key":"x.load1_tariff_t7_er_minus","label":"T7 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20303,"invalid":[4294967295],"key":"x.load1_tariff_t8_er_minus","label":"T8 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":20305,"invalid":[4294967295],"key":"x.load1_tariff_t1_eap","label":"T1 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":20307,"invalid":[4294967295],"key":"x.load1_tariff_t2_eap","label":"T2 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":20309,"invalid":[4294967295],"key":"x.load1_tariff_t3_eap","label":"T3 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":20311,"invalid":[4294967295],"key":"x.load1_tariff_t4_eap","label":"T4 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":20313,"invalid":[4294967295],"key":"x.load1_tariff_t5_eap","label":"T5 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":20315,"invalid":[4294967295],"key":"x.load1_tariff_t6_eap","label":"T6 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":20317,"invalid":[4294967295],"key":"x.load1_tariff_t7_eap","label":"T7 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":20319,"invalid":[4294967295],"key":"x.load1_tariff_t8_eap","label":"T8 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22272,"enum":"tariff_number_in_progress","key":"x.load2_tariff_tariff_number_in_progress","label":"Tariff number in progress","poll":"slow","table":"holding","type":"u16"},{"address":22273,"invalid":[4294967295],"key":"x.load2_tariff_t1_ea_plus","label":"T1 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22275,"invalid":[4294967295],"key":"x.load2_tariff_t2_ea_plus","label":"T2 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22277,"invalid":[4294967295],"key":"x.load2_tariff_t3_ea_plus","label":"T3 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22279,"invalid":[4294967295],"key":"x.load2_tariff_t4_ea_plus","label":"T4 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22281,"invalid":[4294967295],"key":"x.load2_tariff_t5_ea_plus","label":"T5 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22283,"invalid":[4294967295],"key":"x.load2_tariff_t6_ea_plus","label":"T6 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22285,"invalid":[4294967295],"key":"x.load2_tariff_t7_ea_plus","label":"T7 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22287,"invalid":[4294967295],"key":"x.load2_tariff_t8_ea_plus","label":"T8 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22289,"invalid":[4294967295],"key":"x.load2_tariff_t1_ea_minus","label":"T1 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22291,"invalid":[4294967295],"key":"x.load2_tariff_t2_ea_minus","label":"T2 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22293,"invalid":[4294967295],"key":"x.load2_tariff_t3_ea_minus","label":"T3 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22295,"invalid":[4294967295],"key":"x.load2_tariff_t4_ea_minus","label":"T4 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22297,"invalid":[4294967295],"key":"x.load2_tariff_t5_ea_minus","label":"T5 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22299,"invalid":[4294967295],"key":"x.load2_tariff_t6_ea_minus","label":"T6 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22301,"invalid":[4294967295],"key":"x.load2_tariff_t7_ea_minus","label":"T7 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22303,"invalid":[4294967295],"key":"x.load2_tariff_t8_ea_minus","label":"T8 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":22305,"invalid":[4294967295],"key":"x.load2_tariff_t1_er_plus_lagging","label":"T1 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22307,"invalid":[4294967295],"key":"x.load2_tariff_t2_er_plus_lagging","label":"T2 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22309,"invalid":[4294967295],"key":"x.load2_tariff_t3_er_plus_lagging","label":"T3 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22311,"invalid":[4294967295],"key":"x.load2_tariff_t4_er_plus_lagging","label":"T4 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22313,"invalid":[4294967295],"key":"x.load2_tariff_t5_er_plus_lagging","label":"T5 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22315,"invalid":[4294967295],"key":"x.load2_tariff_t6_er_plus_lagging","label":"T6 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22317,"invalid":[4294967295],"key":"x.load2_tariff_t7_er_plus_lagging","label":"T7 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22319,"invalid":[4294967295],"key":"x.load2_tariff_t8_er_plus_lagging","label":"T8 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22321,"invalid":[4294967295],"key":"x.load2_tariff_t1_er_plus_leading","label":"T1 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22323,"invalid":[4294967295],"key":"x.load2_tariff_t2_er_plus_leading","label":"T2 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22325,"invalid":[4294967295],"key":"x.load2_tariff_t3_er_plus_leading","label":"T3 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22327,"invalid":[4294967295],"key":"x.load2_tariff_t4_er_plus_leading","label":"T4 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22329,"invalid":[4294967295],"key":"x.load2_tariff_t5_er_plus_leading","label":"T5 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22331,"invalid":[4294967295],"key":"x.load2_tariff_t6_er_plus_leading","label":"T6 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22333,"invalid":[4294967295],"key":"x.load2_tariff_t7_er_plus_leading","label":"T7 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22335,"invalid":[4294967295],"key":"x.load2_tariff_t8_er_plus_leading","label":"T8 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22337,"invalid":[4294967295],"key":"x.load2_tariff_t1_er_minus","label":"T1 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22339,"invalid":[4294967295],"key":"x.load2_tariff_t2_er_minus","label":"T2 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22341,"invalid":[4294967295],"key":"x.load2_tariff_t3_er_minus","label":"T3 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22343,"invalid":[4294967295],"key":"x.load2_tariff_t4_er_minus","label":"T4 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22345,"invalid":[4294967295],"key":"x.load2_tariff_t5_er_minus","label":"T5 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22347,"invalid":[4294967295],"key":"x.load2_tariff_t6_er_minus","label":"T6 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22349,"invalid":[4294967295],"key":"x.load2_tariff_t7_er_minus","label":"T7 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22351,"invalid":[4294967295],"key":"x.load2_tariff_t8_er_minus","label":"T8 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":22353,"invalid":[4294967295],"key":"x.load2_tariff_t1_eap","label":"T1 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22355,"invalid":[4294967295],"key":"x.load2_tariff_t2_eap","label":"T2 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22357,"invalid":[4294967295],"key":"x.load2_tariff_t3_eap","label":"T3 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22359,"invalid":[4294967295],"key":"x.load2_tariff_t4_eap","label":"T4 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22361,"invalid":[4294967295],"key":"x.load2_tariff_t5_eap","label":"T5 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22363,"invalid":[4294967295],"key":"x.load2_tariff_t6_eap","label":"T6 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22365,"invalid":[4294967295],"key":"x.load2_tariff_t7_eap","label":"T7 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":22367,"invalid":[4294967295],"key":"x.load2_tariff_t8_eap","label":"T8 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24320,"enum":"tariff_number_in_progress","key":"x.load3_tariff_tariff_number_in_progress","label":"Tariff number in progress","poll":"slow","table":"holding","type":"u16"},{"address":24321,"invalid":[4294967295],"key":"x.load3_tariff_t1_ea_plus","label":"T1 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24323,"invalid":[4294967295],"key":"x.load3_tariff_t2_ea_plus","label":"T2 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24325,"invalid":[4294967295],"key":"x.load3_tariff_t3_ea_plus","label":"T3 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24327,"invalid":[4294967295],"key":"x.load3_tariff_t4_ea_plus","label":"T4 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24329,"invalid":[4294967295],"key":"x.load3_tariff_t5_ea_plus","label":"T5 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24331,"invalid":[4294967295],"key":"x.load3_tariff_t6_ea_plus","label":"T6 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24333,"invalid":[4294967295],"key":"x.load3_tariff_t7_ea_plus","label":"T7 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24335,"invalid":[4294967295],"key":"x.load3_tariff_t8_ea_plus","label":"T8 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24337,"invalid":[4294967295],"key":"x.load3_tariff_t1_ea_minus","label":"T1 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24339,"invalid":[4294967295],"key":"x.load3_tariff_t2_ea_minus","label":"T2 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24341,"invalid":[4294967295],"key":"x.load3_tariff_t3_ea_minus","label":"T3 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24343,"invalid":[4294967295],"key":"x.load3_tariff_t4_ea_minus","label":"T4 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24345,"invalid":[4294967295],"key":"x.load3_tariff_t5_ea_minus","label":"T5 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24347,"invalid":[4294967295],"key":"x.load3_tariff_t6_ea_minus","label":"T6 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24349,"invalid":[4294967295],"key":"x.load3_tariff_t7_ea_minus","label":"T7 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24351,"invalid":[4294967295],"key":"x.load3_tariff_t8_ea_minus","label":"T8 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":24353,"invalid":[4294967295],"key":"x.load3_tariff_t1_er_plus_lagging","label":"T1 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24355,"invalid":[4294967295],"key":"x.load3_tariff_t2_er_plus_lagging","label":"T2 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24357,"invalid":[4294967295],"key":"x.load3_tariff_t3_er_plus_lagging","label":"T3 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24359,"invalid":[4294967295],"key":"x.load3_tariff_t4_er_plus_lagging","label":"T4 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24361,"invalid":[4294967295],"key":"x.load3_tariff_t5_er_plus_lagging","label":"T5 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24363,"invalid":[4294967295],"key":"x.load3_tariff_t6_er_plus_lagging","label":"T6 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24365,"invalid":[4294967295],"key":"x.load3_tariff_t7_er_plus_lagging","label":"T7 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24367,"invalid":[4294967295],"key":"x.load3_tariff_t8_er_plus_lagging","label":"T8 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24369,"invalid":[4294967295],"key":"x.load3_tariff_t1_er_plus_leading","label":"T1 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24371,"invalid":[4294967295],"key":"x.load3_tariff_t2_er_plus_leading","label":"T2 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24373,"invalid":[4294967295],"key":"x.load3_tariff_t3_er_plus_leading","label":"T3 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24375,"invalid":[4294967295],"key":"x.load3_tariff_t4_er_plus_leading","label":"T4 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24377,"invalid":[4294967295],"key":"x.load3_tariff_t5_er_plus_leading","label":"T5 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24379,"invalid":[4294967295],"key":"x.load3_tariff_t6_er_plus_leading","label":"T6 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24381,"invalid":[4294967295],"key":"x.load3_tariff_t7_er_plus_leading","label":"T7 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24383,"invalid":[4294967295],"key":"x.load3_tariff_t8_er_plus_leading","label":"T8 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24385,"invalid":[4294967295],"key":"x.load3_tariff_t1_er_minus","label":"T1 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24387,"invalid":[4294967295],"key":"x.load3_tariff_t2_er_minus","label":"T2 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24389,"invalid":[4294967295],"key":"x.load3_tariff_t3_er_minus","label":"T3 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24391,"invalid":[4294967295],"key":"x.load3_tariff_t4_er_minus","label":"T4 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24393,"invalid":[4294967295],"key":"x.load3_tariff_t5_er_minus","label":"T5 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24395,"invalid":[4294967295],"key":"x.load3_tariff_t6_er_minus","label":"T6 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24397,"invalid":[4294967295],"key":"x.load3_tariff_t7_er_minus","label":"T7 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24399,"invalid":[4294967295],"key":"x.load3_tariff_t8_er_minus","label":"T8 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":24401,"invalid":[4294967295],"key":"x.load3_tariff_t1_eap","label":"T1 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24403,"invalid":[4294967295],"key":"x.load3_tariff_t2_eap","label":"T2 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24405,"invalid":[4294967295],"key":"x.load3_tariff_t3_eap","label":"T3 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24407,"invalid":[4294967295],"key":"x.load3_tariff_t4_eap","label":"T4 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24409,"invalid":[4294967295],"key":"x.load3_tariff_t5_eap","label":"T5 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24411,"invalid":[4294967295],"key":"x.load3_tariff_t6_eap","label":"T6 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24413,"invalid":[4294967295],"key":"x.load3_tariff_t7_eap","label":"T7 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":24415,"invalid":[4294967295],"key":"x.load3_tariff_t8_eap","label":"T8 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26368,"enum":"tariff_number_in_progress","key":"x.load4_tariff_tariff_number_in_progress","label":"Tariff number in progress","poll":"slow","table":"holding","type":"u16"},{"address":26369,"invalid":[4294967295],"key":"x.load4_tariff_t1_ea_plus","label":"T1 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26371,"invalid":[4294967295],"key":"x.load4_tariff_t2_ea_plus","label":"T2 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26373,"invalid":[4294967295],"key":"x.load4_tariff_t3_ea_plus","label":"T3 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26375,"invalid":[4294967295],"key":"x.load4_tariff_t4_ea_plus","label":"T4 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26377,"invalid":[4294967295],"key":"x.load4_tariff_t5_ea_plus","label":"T5 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26379,"invalid":[4294967295],"key":"x.load4_tariff_t6_ea_plus","label":"T6 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26381,"invalid":[4294967295],"key":"x.load4_tariff_t7_ea_plus","label":"T7 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26383,"invalid":[4294967295],"key":"x.load4_tariff_t8_ea_plus","label":"T8 - Ea+","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26385,"invalid":[4294967295],"key":"x.load4_tariff_t1_ea_minus","label":"T1 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26387,"invalid":[4294967295],"key":"x.load4_tariff_t2_ea_minus","label":"T2 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26389,"invalid":[4294967295],"key":"x.load4_tariff_t3_ea_minus","label":"T3 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26391,"invalid":[4294967295],"key":"x.load4_tariff_t4_ea_minus","label":"T4 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26393,"invalid":[4294967295],"key":"x.load4_tariff_t5_ea_minus","label":"T5 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26395,"invalid":[4294967295],"key":"x.load4_tariff_t6_ea_minus","label":"T6 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26397,"invalid":[4294967295],"key":"x.load4_tariff_t7_ea_minus","label":"T7 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26399,"invalid":[4294967295],"key":"x.load4_tariff_t8_ea_minus","label":"T8 - Ea-","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":26401,"invalid":[4294967295],"key":"x.load4_tariff_t1_er_plus_lagging","label":"T1 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26403,"invalid":[4294967295],"key":"x.load4_tariff_t2_er_plus_lagging","label":"T2 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26405,"invalid":[4294967295],"key":"x.load4_tariff_t3_er_plus_lagging","label":"T3 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26407,"invalid":[4294967295],"key":"x.load4_tariff_t4_er_plus_lagging","label":"T4 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26409,"invalid":[4294967295],"key":"x.load4_tariff_t5_er_plus_lagging","label":"T5 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26411,"invalid":[4294967295],"key":"x.load4_tariff_t6_er_plus_lagging","label":"T6 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26413,"invalid":[4294967295],"key":"x.load4_tariff_t7_er_plus_lagging","label":"T7 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26415,"invalid":[4294967295],"key":"x.load4_tariff_t8_er_plus_lagging","label":"T8 - Er+ (lagging)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26417,"invalid":[4294967295],"key":"x.load4_tariff_t1_er_plus_leading","label":"T1 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26419,"invalid":[4294967295],"key":"x.load4_tariff_t2_er_plus_leading","label":"T2 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26421,"invalid":[4294967295],"key":"x.load4_tariff_t3_er_plus_leading","label":"T3 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26423,"invalid":[4294967295],"key":"x.load4_tariff_t4_er_plus_leading","label":"T4 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26425,"invalid":[4294967295],"key":"x.load4_tariff_t5_er_plus_leading","label":"T5 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26427,"invalid":[4294967295],"key":"x.load4_tariff_t6_er_plus_leading","label":"T6 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26429,"invalid":[4294967295],"key":"x.load4_tariff_t7_er_plus_leading","label":"T7 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26431,"invalid":[4294967295],"key":"x.load4_tariff_t8_er_plus_leading","label":"T8 - Er+ (leading)","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26433,"invalid":[4294967295],"key":"x.load4_tariff_t1_er_minus","label":"T1 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26435,"invalid":[4294967295],"key":"x.load4_tariff_t2_er_minus","label":"T2 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26437,"invalid":[4294967295],"key":"x.load4_tariff_t3_er_minus","label":"T3 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26439,"invalid":[4294967295],"key":"x.load4_tariff_t4_er_minus","label":"T4 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26441,"invalid":[4294967295],"key":"x.load4_tariff_t5_er_minus","label":"T5 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26443,"invalid":[4294967295],"key":"x.load4_tariff_t6_er_minus","label":"T6 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26445,"invalid":[4294967295],"key":"x.load4_tariff_t7_er_minus","label":"T7 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26447,"invalid":[4294967295],"key":"x.load4_tariff_t8_er_minus","label":"T8 - Er-","poll":"slow","table":"holding","type":"u32","unit":"kvarh"},{"address":26449,"invalid":[4294967295],"key":"x.load4_tariff_t1_eap","label":"T1 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26451,"invalid":[4294967295],"key":"x.load4_tariff_t2_eap","label":"T2 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26453,"invalid":[4294967295],"key":"x.load4_tariff_t3_eap","label":"T3 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26455,"invalid":[4294967295],"key":"x.load4_tariff_t4_eap","label":"T4 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26457,"invalid":[4294967295],"key":"x.load4_tariff_t5_eap","label":"T5 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26459,"invalid":[4294967295],"key":"x.load4_tariff_t6_eap","label":"T6 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26461,"invalid":[4294967295],"key":"x.load4_tariff_t7_eap","label":"T7 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":26463,"invalid":[4294967295],"key":"x.load4_tariff_t8_eap","label":"T8 - Eap","poll":"slow","table":"holding","type":"u32","unit":"kVAh"},{"address":36864,"epoch":{"start":"2000-01-01","unit":"s"},"key":"x.network_date_of_last_instance","label":"Date of last instance","table":"holding","type":"u32","unit":"s"},{"address":36866,"key":"x.network_integration_time","label":"Integration time","scale":0.2,"table":"holding","type":"u16","unit":"s"},{"address":36867,"invalid":[4294967295],"key":"x.network_system_ph_n_voltage","label":"System Ph-N Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36869,"invalid":[4294967295],"key":"x.network_system_ph_ph_voltage","label":"System Ph-Ph Voltage","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36871,"invalid":[4294967295],"key":"x.network_frequency","label":"Frequency","scale":0.001,"table":"holding","type":"u32","unit":"Hz"},{"address":36873,"invalid":[4294967295],"key":"x.network_ph_n_voltage_v1","label":"Ph-N Voltage : V1","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36875,"invalid":[4294967295],"key":"x.network_ph_n_voltage_v2","label":"Ph-N Voltage : V2","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36877,"invalid":[4294967295],"key":"x.network_ph_n_voltage_v3","label":"Ph-N Voltage : V3","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36879,"invalid":[4294967295],"key":"x.network_ph_n_voltage_vn","label":"Ph-N Voltage : Vn","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36881,"invalid":[4294967295],"key":"x.network_ph_ph_voltage_u12","label":"Ph-Ph Voltage : U12","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36883,"invalid":[4294967295],"key":"x.network_ph_ph_voltage_u23","label":"Ph-Ph Voltage : U23","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36885,"invalid":[4294967295],"key":"x.network_ph_ph_voltage_u31","label":"Ph-Ph Voltage : U31","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36887,"invalid":[4294967295],"key":"x.network_vdir","label":"Vdir","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36889,"invalid":[4294967295],"key":"x.network_vinv","label":"Vinv","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36891,"invalid":[4294967295],"key":"x.network_vhom","label":"Vhom","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36893,"key":"x.network_vnb","label":"Vnb","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":36894,"invalid":[4294967295],"key":"x.network_udir","label":"Udir","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36896,"invalid":[4294967295],"key":"x.network_uinv","label":"Uinv","scale":0.01,"table":"holding","type":"u32","unit":"V"},{"address":36898,"key":"x.network_unb","label":"Unb","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":36899,"key":"x.network_vnba","label":"Vnba","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":36900,"key":"x.network_unba","label":"Unba","scale":0.01,"table":"holding","type":"u16","unit":"%"},{"address":260,"key":"x.table200ms_f","label":"F","table":"holding","type":"f32","unit":"Hz"},{"address":262,"key":"x.table200ms_u12","label":"U12","table":"holding","type":"f32","unit":"V"},{"address":264,"key":"x.table200ms_u23","label":"U23","table":"holding","type":"f32","unit":"V"},{"address":266,"key":"x.table200ms_u31","label":"U31","table":"holding","type":"f32","unit":"V"},{"address":268,"key":"x.table200ms_u12h1","label":"U12h1","table":"holding","type":"f32","unit":"V"},{"address":270,"key":"x.table200ms_u23h1","label":"U23h1","table":"holding","type":"f32","unit":"V"},{"address":272,"key":"x.table200ms_u31h1","label":"U31h1","table":"holding","type":"f32","unit":"V"},{"address":274,"key":"x.table200ms_phi_u12h1","label":"phi U12h1","table":"holding","type":"f32","unit":"°"},{"address":276,"key":"x.table200ms_phi_u23h1","label":"phi U23h1","table":"holding","type":"f32","unit":"°"},{"address":278,"key":"x.table200ms_phi_u31h1","label":"phi U31h1","table":"holding","type":"f32","unit":"°"},{"address":280,"key":"x.table200ms_v1","label":"V1","table":"holding","type":"f32","unit":"V"},{"address":282,"key":"x.table200ms_v2","label":"V2","table":"holding","type":"f32","unit":"V"},{"address":284,"key":"x.table200ms_v3","label":"V3","table":"holding","type":"f32","unit":"V"},{"address":286,"key":"x.table200ms_vn","label":"Vn","table":"holding","type":"f32","unit":"V"},{"address":288,"key":"x.table200ms_v1h1","label":"V1h1","table":"holding","type":"f32","unit":"V"},{"address":290,"key":"x.table200ms_v2h1","label":"V2h1","table":"holding","type":"f32","unit":"V"},{"address":292,"key":"x.table200ms_v3h1","label":"V3h1","table":"holding","type":"f32","unit":"V"},{"address":294,"key":"x.table200ms_vnh1","label":"Vnh1","table":"holding","type":"f32","unit":"V"},{"address":296,"key":"x.table200ms_phi_v1h1","label":"phi V1h1","table":"holding","type":"f32","unit":"°"},{"address":298,"key":"x.table200ms_phi_v2h1","label":"phi V2h1","table":"holding","type":"f32","unit":"°"},{"address":300,"key":"x.table200ms_phi_v3h1","label":"phi V3h1","table":"holding","type":"f32","unit":"°"},{"address":302,"key":"x.table200ms_phi_vnh1","label":"phi Vnh1","table":"holding","type":"f32","unit":"°"},{"address":304,"key":"x.table200ms_i1","label":"I1","table":"holding","type":"f32","unit":"A"},{"address":306,"key":"x.table200ms_i2","label":"I2","table":"holding","type":"f32","unit":"A"},{"address":308,"key":"x.table200ms_i3","label":"I3","table":"holding","type":"f32","unit":"A"},{"address":310,"key":"x.table200ms_i4","label":"I4","table":"holding","type":"f32","unit":"A"},{"address":312,"key":"x.table200ms_i5","label":"I5","table":"holding","type":"f32","unit":"A"},{"address":314,"key":"x.table200ms_i6","label":"I6","table":"holding","type":"f32","unit":"A"},{"address":316,"key":"x.table200ms_i1h1","label":"I1h1","table":"holding","type":"f32","unit":"A"},{"address":318,"key":"x.table200ms_i2h1","label":"I2h1","table":"holding","type":"f32","unit":"A"},{"address":320,"key":"x.table200ms_i3h1","label":"I3h1","table":"holding","type":"f32","unit":"A"},{"address":322,"key":"x.table200ms_i4h1","label":"I4h1","table":"holding","type":"f32","unit":"A"},{"address":324,"key":"x.table200ms_i5h1","label":"I5h1","table":"holding","type":"f32","unit":"A"},{"address":326,"key":"x.table200ms_i6h1","label":"I6h1","table":"holding","type":"f32","unit":"A"},{"address":328,"key":"x.table200ms_phi_i1h1","label":"phi I1h1","table":"holding","type":"f32","unit":"°"},{"address":330,"key":"x.table200ms_phi_i2h1","label":"phi I2h1","table":"holding","type":"f32","unit":"°"},{"address":332,"key":"x.table200ms_phi_i3h1","label":"phi I3h1","table":"holding","type":"f32","unit":"°"},{"address":334,"key":"x.table200ms_phi_i4h1","label":"phi I4h1","table":"holding","type":"f32","unit":"°"},{"address":336,"key":"x.table200ms_phi_i5h1","label":"phi I5h1","table":"holding","type":"f32","unit":"°"},{"address":338,"key":"x.table200ms_phi_i6h1","label":"phi I6h1","table":"holding","type":"f32","unit":"°"},{"address":340,"key":"x.table200ms_p1","label":"P1","table":"holding","type":"f32","unit":"W"},{"address":342,"key":"x.table200ms_p2","label":"P2","table":"holding","type":"f32","unit":"W"},{"address":344,"key":"x.table200ms_p3","label":"P3","table":"holding","type":"f32","unit":"W"},{"address":346,"key":"x.table200ms_p4","label":"P4","table":"holding","type":"f32","unit":"W"},{"address":348,"key":"x.table200ms_p5","label":"P5","table":"holding","type":"f32","unit":"W"},{"address":350,"key":"x.table200ms_p6","label":"P6","table":"holding","type":"f32","unit":"W"},{"address":352,"key":"x.table200ms_q1","label":"Q1","table":"holding","type":"f32","unit":"var"},{"address":354,"key":"x.table200ms_q2","label":"Q2","table":"holding","type":"f32","unit":"var"},{"address":356,"key":"x.table200ms_q3","label":"Q3","table":"holding","type":"f32","unit":"var"},{"address":358,"key":"x.table200ms_q4","label":"Q4","table":"holding","type":"f32","unit":"var"},{"address":360,"key":"x.table200ms_q5","label":"Q5","table":"holding","type":"f32","unit":"var"},{"address":362,"key":"x.table200ms_q6","label":"Q6","table":"holding","type":"f32","unit":"var"},{"address":364,"key":"x.table200ms_s1","label":"S1","table":"holding","type":"f32","unit":"VA"},{"address":366,"key":"x.table200ms_s2","label":"S2","table":"holding","type":"f32","unit":"VA"},{"address":368,"key":"x.table200ms_s3","label":"S3","table":"holding","type":"f32","unit":"VA"},{"address":370,"key":"x.table200ms_s4","label":"S4","table":"holding","type":"f32","unit":"VA"},{"address":372,"key":"x.table200ms_s5","label":"S5","table":"holding","type":"f32","unit":"VA"},{"address":374,"key":"x.table200ms_s6","label":"S6","table":"holding","type":"f32","unit":"VA"},{"address":376,"key":"x.table200ms_vgnda","label":"VGndA","table":"holding","type":"f32","unit":"V"},{"address":378,"key":"x.table200ms_vgndb","label":"VGndB","table":"holding","type":"f32","unit":"V"},{"address":380,"key":"x.table200ms_vgndc","label":"VGndC","table":"holding","type":"f32","unit":"V"},{"address":382,"key":"x.table200ms_vgndd","label":"VGndD","table":"holding","type":"f32","unit":"V"},{"address":388,"key":"x.table_inst_f","label":"F","table":"holding","type":"f32","unit":"Hz"},{"address":390,"key":"x.table_inst_u12","label":"U12","table":"holding","type":"f32","unit":"V"},{"address":392,"key":"x.table_inst_u23","label":"U23","table":"holding","type":"f32","unit":"V"},{"address":394,"key":"x.table_inst_u31","label":"U31","table":"holding","type":"f32","unit":"V"},{"address":396,"key":"x.table_inst_u12h1","label":"U12h1","table":"holding","type":"f32","unit":"V"},{"address":398,"key":"x.table_inst_u23h1","label":"U23h1","table":"holding","type":"f32","unit":"V"},{"address":400,"key":"x.table_inst_u31h1","label":"U31h1","table":"holding","type":"f32","unit":"V"},{"address":402,"key":"x.table_inst_phi_u12h1","label":"phi U12h1","table":"holding","type":"f32","unit":"°"},{"address":404,"key":"x.table_inst_phi_u23h1","label":"phi U23h1","table":"holding","type":"f32","unit":"°"},{"address":406,"key":"x.table_inst_phi_u31h1","label":"phi U31h1","table":"holding","type":"f32","unit":"°"},{"address":408,"key":"x.table_inst_v1","label":"V1","table":"holding","type":"f32","unit":"V"},{"address":410,"key":"x.table_inst_v2","label":"V2","table":"holding","type":"f32","unit":"V"},{"address":412,"key":"x.table_inst_v3","label":"V3","table":"holding","type":"f32","unit":"V"},{"address":414,"key":"x.table_inst_vn","label":"Vn","table":"holding","type":"f32","unit":"V"},{"address":416,"key":"x.table_inst_v1h1","label":"V1h1","table":"holding","type":"f32","unit":"V"},{"address":418,"key":"x.table_inst_v2h1","label":"V2h1","table":"holding","type":"f32","unit":"V"},{"address":420,"key":"x.table_inst_v3h1","label":"V3h1","table":"holding","type":"f32","unit":"V"},{"address":422,"key":"x.table_inst_vnh1","label":"Vnh1","table":"holding","type":"f32","unit":"V"},{"address":424,"key":"x.table_inst_phi_v1h1","label":"phi V1h1","table":"holding","type":"f32","unit":"°"},{"address":426,"key":"x.table_inst_phi_v2h1","label":"phi V2h1","table":"holding","type":"f32","unit":"°"},{"address":428,"key":"x.table_inst_phi_v3h1","label":"phi V3h1","table":"holding","type":"f32","unit":"°"},{"address":430,"key":"x.table_inst_phi_vnh1","label":"phi Vnh1","table":"holding","type":"f32","unit":"°"},{"address":432,"key":"x.table_inst_i1","label":"I1","table":"holding","type":"f32","unit":"A"},{"address":434,"key":"x.table_inst_i2","label":"I2","table":"holding","type":"f32","unit":"A"},{"address":436,"key":"x.table_inst_i3","label":"I3","table":"holding","type":"f32","unit":"A"},{"address":438,"key":"x.table_inst_i4","label":"I4","table":"holding","type":"f32","unit":"A"},{"address":440,"key":"x.table_inst_i5","label":"I5","table":"holding","type":"f32","unit":"A"},{"address":442,"key":"x.table_inst_i6","label":"I6","table":"holding","type":"f32","unit":"A"},{"address":444,"key":"x.table_inst_i1h1","label":"I1h1","table":"holding","type":"f32","unit":"A"},{"address":446,"key":"x.table_inst_i2h1","label":"I2h1","table":"holding","type":"f32","unit":"A"},{"address":448,"key":"x.table_inst_i3h1","label":"I3h1","table":"holding","type":"f32","unit":"A"},{"address":450,"key":"x.table_inst_i4h1","label":"I4h1","table":"holding","type":"f32","unit":"A"},{"address":452,"key":"x.table_inst_i5h1","label":"I5h1","table":"holding","type":"f32","unit":"A"},{"address":454,"key":"x.table_inst_i6h1","label":"I6h1","table":"holding","type":"f32","unit":"A"},{"address":456,"key":"x.table_inst_phi_i1h1","label":"phi I1h1","table":"holding","type":"f32","unit":"°"},{"address":458,"key":"x.table_inst_phi_i2h1","label":"phi I2h1","table":"holding","type":"f32","unit":"°"},{"address":460,"key":"x.table_inst_phi_i3h1","label":"phi I3h1","table":"holding","type":"f32","unit":"°"},{"address":462,"key":"x.table_inst_phi_i4h1","label":"phi I4h1","table":"holding","type":"f32","unit":"°"},{"address":464,"key":"x.table_inst_phi_i5h1","label":"phi I5h1","table":"holding","type":"f32","unit":"°"},{"address":466,"key":"x.table_inst_phi_i6h1","label":"phi I6h1","table":"holding","type":"f32","unit":"°"},{"address":468,"key":"x.table_inst_p1","label":"P1","table":"holding","type":"f32","unit":"W"},{"address":470,"key":"x.table_inst_p2","label":"P2","table":"holding","type":"f32","unit":"W"},{"address":472,"key":"x.table_inst_p3","label":"P3","table":"holding","type":"f32","unit":"W"},{"address":474,"key":"x.table_inst_p4","label":"P4","table":"holding","type":"f32","unit":"W"},{"address":476,"key":"x.table_inst_p5","label":"P5","table":"holding","type":"f32","unit":"W"},{"address":478,"key":"x.table_inst_p6","label":"P6","table":"holding","type":"f32","unit":"W"},{"address":480,"key":"x.table_inst_q1","label":"Q1","table":"holding","type":"f32","unit":"var"},{"address":482,"key":"x.table_inst_q2","label":"Q2","table":"holding","type":"f32","unit":"var"},{"address":484,"key":"x.table_inst_q3","label":"Q3","table":"holding","type":"f32","unit":"var"},{"address":486,"key":"x.table_inst_q4","label":"Q4","table":"holding","type":"f32","unit":"var"},{"address":488,"key":"x.table_inst_q5","label":"Q5","table":"holding","type":"f32","unit":"var"},{"address":490,"key":"x.table_inst_q6","label":"Q6","table":"holding","type":"f32","unit":"var"},{"address":492,"key":"x.table_inst_s1","label":"S1","table":"holding","type":"f32","unit":"VA"},{"address":494,"key":"x.table_inst_s2","label":"S2","table":"holding","type":"f32","unit":"VA"},{"address":496,"key":"x.table_inst_s3","label":"S3","table":"holding","type":"f32","unit":"VA"},{"address":498,"key":"x.table_inst_s4","label":"S4","table":"holding","type":"f32","unit":"VA"},{"address":500,"key":"x.table_inst_s5","label":"S5","table":"holding","type":"f32","unit":"VA"},{"address":502,"key":"x.table_inst_s6","label":"S6","table":"holding","type":"f32","unit":"VA"},{"address":504,"key":"x.table_inst_vgnda","label":"VGndA","table":"holding","type":"f32","unit":"V"},{"address":506,"key":"x.table_inst_vgndb","label":"VGndB","table":"holding","type":"f32","unit":"V"},{"address":508,"key":"x.table_inst_vgndc","label":"VGndC","table":"holding","type":"f32","unit":"V"},{"address":510,"key":"x.table_inst_vgndd","label":"VGndD","table":"holding","type":"f32","unit":"V"}],"sources":[{"title":"Socomec DIRIS B-30 RS485 Modbus communication table"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
