{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"breaker_type":{"0":"1","1":"2","2":"3","3":"4","4":"5","5":"6","6":"7","7":"8","8":"9"},"communications_protocol":{"0":"Modbus","1":"BACnet"},"ct1_type":{"0":"0","1":"1","2":"2"},"ct1_voltage_reference":{"0":"1","1":"2","2":"3","3":"4","4":"5","5":"6"},"dhcp_static_config":{"0":"Static","1":"DHCP"},"ntp_dns_control":{"0":"DNS","1":"NTP"},"serial_data_bits":{"0":"1","1":"2","2":"3","3":"4","4":"5","5":"6","6":"7","7":"8"},"serial_parity":{"0":"0","1":"1","2":"2"},"service_type_element":{"0":"1","1":"2","2":"3","3":"4","4":"5"}},"id":"socomec-diris-mcm48","kind":"meter","manufacturer":"Socomec","modbusspec":0,"name":"DIRIS MCM-48 measurement module","points":[{"address":1001,"key":"x.current_average_element","label":"Current Average Element","table":"holding","type":"f32","unit":"A"},{"address":1003,"key":"x.current_ch1","label":"Current CH1","table":"holding","type":"f32","unit":"A"},{"address":1005,"key":"x.current_ch2","label":"Current CH2","table":"holding","type":"f32","unit":"A"},{"address":1007,"key":"x.current_ch3","label":"Current CH3","table":"holding","type":"f32","unit":"A"},{"address":1009,"key":"x.residual_current","label":"Residual Current","table":"holding","type":"f32","unit":"A"},{"address":1011,"key":"x.watt_sum_element","label":"Watt Sum Element","table":"holding","type":"f32","unit":"kW"},{"address":1013,"key":"x.watt_ch1","label":"Watt CH1","table":"holding","type":"f32","unit":"kW"},{"address":1015,"key":"x.watt_ch2","label":"Watt CH2","table":"holding","type":"f32","unit":"kW"},{"address":1017,"key":"x.watt_ch3","label":"Watt CH3","table":"holding","type":"f32","unit":"kW"},{"address":1019,"key":"x.va_sum_element","label":"VA Sum Element","table":"holding","type":"f32","unit":"kVA"},{"address":1021,"key":"x.va_ch1","label":"VA CH1","table":"holding","type":"f32","unit":"kVA"},{"address":1023,"key":"x.va_ch2","label":"VA CH2","table":"holding","type":"f32","unit":"kVA"},{"address":1025,"key":"x.va_ch3","label":"VA CH3","table":"holding","type":"f32","unit":"kVA"},{"address":1027,"key":"x.var_sum_element","label":"VAR Sum Element","table":"holding","type":"f32","unit":"kvar"},{"address":1029,"key":"x.var_ch1","label":"VAR CH1","table":"holding","type":"f32","unit":"kvar"},{"address":1031,"key":"x.var_ch2","label":"VAR CH2","table":"holding","type":"f32","unit":"kvar"},{"address":1033,"key":"x.var_ch3","label":"VAR CH3","table":"holding","type":"f32","unit":"kvar"},{"address":1035,"key":"x.watt_peak_demand_element","label":"Watt Peak Demand Element","table":"holding","type":"f32","unit":"kW"},{"address":1037,"key":"x.watt_demand_this_interval_element","label":"Watt Demand This Interval Element","table":"holding","type":"f32","unit":"kW"},{"address":1039,"key":"x.va_peak_demand_element","label":"VA Peak Demand Element","table":"holding","type":"f32","unit":"kVA"},{"address":1041,"key":"x.va_demand_this_interval_element","label":"VA Demand This Interval Element","table":"holding","type":"f32","unit":"kVA"},{"address":1043,"key":"x.load_kwh_sum_element","label":"Load kWh Sum Element","table":"holding","type":"f32","unit":"kWh"},{"address":1045,"key":"x.load_kwh_ch1","label":"Load kWh CH1","table":"holding","type":"f32","unit":"kWh"},{"address":1047,"key":"x.load_kwh_ch2","label":"Load kWh CH2","table":"holding","type":"f32","unit":"kWh"},{"address":1049,"key":"x.load_kwh_ch3","label":"Load kWh CH3","table":"holding","type":"f32","unit":"kWh"},{"address":1051,"key":"x.load_vah_sum_element","label":"Load VAh Sum Element","table":"holding","type":"f32","unit":"kVAh"},{"address":1053,"key":"x.load_vah_ch1","label":"Load VAh CH1","table":"holding","type":"f32","unit":"kVAh"},{"address":1055,"key":"x.load_vah_ch2","label":"Load VAh CH2","table":"holding","type":"f32","unit":"kVAh"},{"address":1057,"key":"x.load_vah_ch3","label":"Load VAh CH3","table":"holding","type":"f32","unit":"kVAh"},{"address":1059,"key":"x.load_varh_q1_sum_element","label":"Load VARh Q1 Sum Element","table":"holding","type":"f32","unit":"kvarh"},{"address":1061,"key":"x.load_varh_q1_ch1","label":"Load VARh Q1 CH1","table":"holding","type":"f32","unit":"kvarh"},{"address":1063,"key":"x.load_varh_q1_ch2","label":"Load VARh Q1 CH2","table":"holding","type":"f32","unit":"kvarh"},{"address":1065,"key":"x.load_varh_q1_ch3","label":"Load VARh Q1 CH3","table":"holding","type":"f32","unit":"kvarh"},{"address":1067,"key":"x.load_varh_q2_sum_element","label":"Load VARh Q2 Sum Element","table":"holding","type":"f32","unit":"kvarh"},{"address":1069,"key":"x.load_varh_q2_ch1","label":"Load VARh Q2 CH1","table":"holding","type":"f32","unit":"kvarh"},{"address":1071,"key":"x.load_varh_q2_ch2","label":"Load VARh Q2 CH2","table":"holding","type":"f32","unit":"kvarh"},{"address":1073,"key":"x.load_varh_q2_ch3","label":"Load VARh Q2 CH3","table":"holding","type":"f32","unit":"kvarh"},{"address":1075,"key":"x.net_active_energy_sum_element","label":"Net Active Energy Sum Element","table":"holding","type":"f32","unit":"kWh"},{"address":1077,"key":"x.net_active_energy_ch1","label":"Net Active Energy CH1","table":"holding","type":"f32","unit":"kWh"},{"address":1079,"key":"x.net_active_energy_ch2","label":"Net Active Energy CH2","table":"holding","type":"f32","unit":"kWh"},{"address":1081,"key":"x.net_active_energy_ch3","label":"Net Active Energy CH3","table":"holding","type":"f32","unit":"kWh"},{"address":1083,"key":"x.net_apparent_energy_sum_element","label":"Net Apparent Energy Sum Element","table":"holding","type":"f32","unit":"kVAh"},{"address":1085,"key":"x.net_apparent_energy_ch1","label":"Net Apparent Energy CH1","table":"holding","type":"f32","unit":"kVAh"},{"address":1087,"key":"x.net_apparent_energy_ch2","label":"Net Apparent Energy CH2","table":"holding","type":"f32","unit":"kVAh"},{"address":1089,"key":"x.net_apparent_energy_ch3","label":"Net Apparent Energy CH3","table":"holding","type":"f32","unit":"kVAh"},{"address":1091,"key":"x.net_reactive_energy_sum_element","label":"Net Reactive Energy Sum Element","table":"holding","type":"f32","unit":"kvarh"},{"address":1093,"key":"x.net_reactive_energy_ch1","label":"Net Reactive Energy CH1","table":"holding","type":"f32","unit":"kvarh"},{"address":1095,"key":"x.net_reactive_energy_ch2","label":"Net Reactive Energy CH2","table":"holding","type":"f32","unit":"kvarh"},{"address":1097,"key":"x.net_reactive_energy_ch3","label":"Net Reactive Energy CH3","table":"holding","type":"f32","unit":"kvarh"},{"address":1099,"key":"x.source_energy_sum_element","label":"Source Energy Sum Element","table":"holding","type":"f32","unit":"kWh"},{"address":1101,"key":"x.source_energy_ch1","label":"Source Energy CH1","table":"holding","type":"f32","unit":"kWh"},{"address":1103,"key":"x.source_energy_ch2","label":"Source Energy CH2","table":"holding","type":"f32","unit":"kWh"},{"address":1105,"key":"x.source_energy_ch3","label":"Source Energy CH3","table":"holding","type":"f32","unit":"kWh"},{"address":1107,"key":"x.source_vah_sum_element","label":"Source VAh Sum Element","table":"holding","type":"f32","unit":"kVAh"},{"address":1109,"key":"x.source_vah_ch1","label":"Source VAh CH1","table":"holding","type":"f32","unit":"kVAh"},{"address":1111,"key":"x.source_vah_ch2","label":"Source VAh CH2","table":"holding","type":"f32","unit":"kVAh"},{"address":1113,"key":"x.source_vah_ch3","label":"Source VAh CH3","table":"holding","type":"f32","unit":"kVAh"},{"address":1115,"key":"x.source_varh_q3_sum_element","label":"Source VARh Q3 Sum Element","table":"holding","type":"f32","unit":"kvarh"},{"address":1117,"key":"x.source_varh_q3_ch1","label":"Source VARh Q3 CH1","table":"holding","type":"f32","unit":"kvarh"},{"address":1119,"key":"x.source_varh_q3_ch2","label":"Source VARh Q3 CH2","table":"holding","type":"f32","unit":"kvarh"},{"address":1121,"key":"x.source_varh_q3_ch3","label":"Source VARh Q3 CH3","table":"holding","type":"f32","unit":"kvarh"},{"address":1123,"key":"x.source_varh_q4_sum_element","label":"Source VARh Q4 Sum Element","table":"holding","type":"f32","unit":"kvarh"},{"address":1125,"key":"x.source_varh_q4_ch1","label":"Source VARh Q4 CH1","table":"holding","type":"f32","unit":"kvarh"},{"address":1127,"key":"x.source_varh_q4_ch2","label":"Source VARh Q4 CH2","table":"holding","type":"f32","unit":"kvarh"},{"address":1129,"key":"x.source_varh_q4_ch3","label":"Source VARh Q4 CH3","table":"holding","type":"f32","unit":"kvarh"},{"address":1131,"key":"x.apparent_pf_average_element","label":"Apparent PF Average Element","table":"holding","type":"f32"},{"address":1133,"key":"x.apparent_pf_ch1","label":"Apparent PF CH1","table":"holding","type":"f32"},{"address":1135,"key":"x.apparent_pf_ch2","label":"Apparent PF CH2","table":"holding","type":"f32"},{"address":1137,"key":"x.apparent_pf_ch3","label":"Apparent PF CH3","table":"holding","type":"f32"},{"address":1139,"key":"x.displacement_pf_average_element","label":"Displacement PF Average Element","table":"holding","type":"f32"},{"address":1141,"key":"x.displacement_pf_ch1","label":"Displacement PF CH1","table":"holding","type":"f32"},{"address":1143,"key":"x.displacement_pf_ch2","label":"Displacement PF CH2","table":"holding","type":"f32"},{"address":1145,"key":"x.displacement_pf_ch3","label":"Displacement PF CH3","table":"holding","type":"f32"},{"address":1147,"key":"x.distortion_pf_average_element","label":"Distortion PF Average Element","table":"holding","type":"f32"},{"address":1149,"key":"x.distortion_pf_ch1","label":"Distortion PF CH1","table":"holding","type":"f32"},{"address":1151,"key":"x.distortion_pf_ch2","label":"Distortion PF CH2","table":"holding","type":"f32"},{"address":1153,"key":"x.distortion_pf_ch3","label":"Distortion PF CH3","table":"holding","type":"f32"},{"address":1155,"key":"x.thd_average_element","label":"THD Average Element","table":"holding","type":"f32","unit":"%"},{"address":1157,"key":"x.thd_ch1","label":"THD CH1","table":"holding","type":"f32","unit":"%"},{"address":1159,"key":"x.thd_ch2","label":"THD CH2","table":"holding","type":"f32","unit":"%"},{"address":1161,"key":"x.thd_ch3","label":"THD CH3","table":"holding","type":"f32","unit":"%"},{"address":1163,"key":"x.theta_element","label":"Theta Element","table":"holding","type":"f32"},{"address":1165,"key":"x.theta_ch1","label":"Theta CH1","table":"holding","type":"f32","unit":"°"},{"address":1167,"key":"x.theta_ch2","label":"Theta CH2","table":"holding","type":"f32","unit":"°"},{"address":1169,"key":"x.theta_ch3","label":"Theta CH3","table":"holding","type":"f32","unit":"°"},{"address":1501,"key":"x.element_description","label":"Element Description","length":16,"poll":"slow","table":"holding","type":"str"},{"address":1517,"enum":"service_type_element","key":"x.service_type_element","label":"Service Type Element","poll":"slow","table":"holding","type":"u16"},{"address":1518,"enum":"breaker_type","key":"x.breaker_type","label":"Breaker Type","poll":"slow","table":"holding","type":"u16"},{"address":1519,"key":"x.ch1_ct_number","label":"CH1 CT Number","poll":"slow","table":"holding","type":"u16"},{"address":1520,"enum":"ct1_voltage_reference","key":"x.ct1_voltage_reference","label":"CT1 Voltage Reference","poll":"slow","table":"holding","type":"u16"},{"address":1521,"enum":"ct1_type","key":"x.ct1_type","label":"CT1 Type","poll":"slow","table":"holding","type":"u16"},{"address":1522,"key":"x.ct1_range","label":"CT1 Range","table":"holding","type":"f32","unit":"A"},{"address":1524,"key":"x.ct1_phase_shift","label":"CT1 Phase Shift","table":"holding","type":"f32","unit":"°"},{"address":1526,"key":"x.ct1_multiplier","label":"CT1 Multiplier","table":"holding","type":"f32"},{"address":1528,"key":"x.ct1_ct_sign","label":"CT1 CT Sign","poll":"slow","table":"holding","type":"u16"},{"address":1529,"key":"x.ch2_ct_number","label":"CH2 CT Number","poll":"slow","table":"holding","type":"u16"},{"address":1530,"key":"x.ct2_voltage_reference","label":"CT2 Voltage Reference","poll":"slow","table":"holding","type":"u16"},{"address":1531,"key":"x.ct2_type","label":"CT2 Type","poll":"slow","table":"holding","type":"u16"},{"address":1532,"key":"x.ct2_range","label":"CT2 Range","table":"holding","type":"f32"},{"address":1534,"key":"x.ct2_phase_shift","label":"CT2 Phase Shift","table":"holding","type":"f32"},{"address":1536,"key":"x.ct2_multiplier","label":"CT2 Multiplier","table":"holding","type":"f32"},{"address":1538,"key":"x.ct2_ct_sign","label":"CT2 CT Sign","poll":"slow","table":"holding","type":"u16"},{"address":1539,"key":"x.ch3_ct_number","label":"CH3 CT Number","poll":"slow","table":"holding","type":"u16"},{"address":1540,"key":"x.ct3_voltage_reference","label":"CT3 Voltage Reference","poll":"slow","table":"holding","type":"u16"},{"address":1541,"key":"x.ct3_type","label":"CT3 Type","poll":"slow","table":"holding","type":"u16"},{"address":1542,"key":"x.ct3_range","label":"CT3 Range","table":"holding","type":"f32"},{"address":1544,"key":"x.ct3_phase_shift","label":"CT3 Phase Shift","table":"holding","type":"f32"},{"address":1546,"key":"x.ct3_multiplier","label":"CT3 Multiplier","table":"holding","type":"f32"},{"address":1548,"key":"x.ct3_ct_sign","label":"CT3 CT Sign","poll":"slow","table":"holding","type":"u16"},{"address":1606,"key":"x.clear_accumulated_measurements_element","label":"Clear Accumulated Measurements Element","poll":"slow","table":"holding","type":"u16"},{"address":1608,"key":"x.clear_peak_demand_element","label":"Clear Peak Demand Element","poll":"slow","table":"holding","type":"u16"},{"address":1901,"key":"x.voltage_l1_n","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V"},{"address":1903,"key":"x.voltage_l2_n","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V"},{"address":1905,"key":"x.voltage_l3_n","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V"},{"address":1907,"key":"x.voltage_l1_l2","label":"Voltage L1-L2","table":"holding","type":"f32","unit":"V"},{"address":1909,"key":"x.voltage_l2_l3","label":"Voltage L2-L3","table":"holding","type":"f32","unit":"V"},{"address":1911,"key":"x.voltage_l3_l1","label":"Voltage L3-L1","table":"holding","type":"f32","unit":"V"},{"address":1913,"key":"x.line_frequency","label":"Line Frequency","table":"holding","type":"f32","unit":"Hz"},{"address":1915,"key":"x.element_optimized_radio_current_ch1","label":"Current CH1","table":"holding","type":"f32","unit":"A"},{"address":1917,"key":"x.element_optimized_radio_current_ch2","label":"Current CH2","table":"holding","type":"f32","unit":"A"},{"address":1919,"key":"x.element_optimized_radio_current_ch3","label":"Current CH3","table":"holding","type":"f32","unit":"A"},{"address":1921,"key":"x.element_optimized_radio_watt_sum_element","label":"Watt Sum Element","table":"holding","type":"f32","unit":"kW"},{"address":1923,"key":"x.element_optimized_radio_watt_ch1","label":"Watt CH1","table":"holding","type":"f32","unit":"kW"},{"address":1925,"key":"x.element_optimized_radio_watt_ch2","label":"Watt CH2","table":"holding","type":"f32","unit":"kW"},{"address":1927,"key":"x.element_optimized_radio_watt_ch3","label":"Watt CH3","table":"holding","type":"f32","unit":"kW"},{"address":1929,"key":"x.element_optimized_radio_va_sum_element","label":"VA Sum Element","table":"holding","type":"f32","unit":"kVA"},{"address":1931,"key":"x.element_optimized_radio_va_ch1","label":"VA CH1","table":"holding","type":"f32","unit":"kVA"},{"address":1933,"key":"x.element_optimized_radio_va_ch2","label":"VA CH2","table":"holding","type":"f32","unit":"kVA"},{"address":1935,"key":"x.element_optimized_radio_va_ch3","label":"VA CH3","table":"holding","type":"f32","unit":"kVA"},{"address":1937,"key":"x.element_optimized_radio_var_sum_element","label":"VAR Sum Element","table":"holding","type":"f32","unit":"kvar"},{"address":1939,"key":"x.element_optimized_radio_var_ch1","label":"VAR CH1","table":"holding","type":"f32","unit":"kvar"},{"address":1941,"key":"x.element_optimized_radio_var_ch2","label":"VAR CH2","table":"holding","type":"f32","unit":"kvar"},{"address":1943,"key":"x.element_optimized_radio_var_ch3","label":"VAR CH3","table":"holding","type":"f32","unit":"kvar"},{"address":1945,"key":"x.element_optimized_radio_load_kwh_sum_element","label":"Load kWh Sum Element","table":"holding","type":"f32","unit":"kWh"},{"address":1947,"key":"x.element_optimized_radio_load_kwh_ch1","label":"Load kWh CH1","table":"holding","type":"f32","unit":"kWh"},{"address":1949,"key":"x.element_optimized_radio_load_kwh_ch2","label":"Load kWh CH2","table":"holding","type":"f32","unit":"kWh"},{"address":1951,"key":"x.element_optimized_radio_load_kwh_ch3","label":"Load kWh CH3","table":"holding","type":"f32","unit":"kWh"},{"address":1953,"key":"x.element_optimized_radio_load_vah_sum_element","label":"Load VAh Sum Element","table":"holding","type":"f32","unit":"kVAh"},{"address":1955,"key":"x.element_optimized_radio_apparent_pf_average_element","label":"Apparent PF Average Element","table":"holding","type":"f32"},{"address":1957,"key":"x.element_optimized_radio_apparent_pf_ch1","label":"Apparent PF CH1","table":"holding","type":"f32"},{"address":1959,"key":"x.element_optimized_radio_apparent_pf_ch2","label":"Apparent PF CH2","table":"holding","type":"f32"},{"address":1961,"key":"x.element_optimized_radio_apparent_pf_ch3","label":"Apparent PF CH3","table":"holding","type":"f32"},{"address":1963,"key":"x.element_optimized_radio_displacement_pf_average_element","label":"Displacement PF Average Element","table":"holding","type":"f32"},{"address":1965,"key":"x.element_optimized_radio_displacement_pf_ch1","label":"Displacement PF CH1","table":"holding","type":"f32"},{"address":1967,"key":"x.element_optimized_radio_displacement_pf_ch2","label":"Displacement PF CH2","table":"holding","type":"f32"},{"address":1969,"key":"x.element_optimized_radio_displacement_pf_ch3","label":"Displacement PF CH3","table":"holding","type":"f32"},{"address":1971,"key":"x.element_optimized_radio_watt_demand_this_interval_element","label":"Watt Demand This Interval Element","table":"holding","type":"f32","unit":"kW"},{"address":1973,"key":"x.element_optimized_radio_va_demand_this_interval_element","label":"VA Demand This Interval Element","table":"holding","type":"f32","unit":"kVA"},{"address":1975,"key":"x.element_optimized_radio_load_varh_q1_sum_element","label":"Load VARh Q1 Sum Element","table":"holding","type":"f32","unit":"kvarh"},{"address":1977,"key":"x.load_varh_q4_sum_element","label":"Load VARh Q4 Sum Element","table":"holding","type":"f32","unit":"kvarh"},{"address":101,"key":"x.voltage_l_n_avg_element","label":"Voltage L-N Avg Element","table":"holding","type":"f32","unit":"V"},{"address":103,"key":"x.system_system_metrology_voltage_l1_n","label":"Voltage L1-N","table":"holding","type":"f32","unit":"V"},{"address":105,"key":"x.system_system_metrology_voltage_l2_n","label":"Voltage L2-N","table":"holding","type":"f32","unit":"V"},{"address":107,"key":"x.system_system_metrology_voltage_l3_n","label":"Voltage L3-N","table":"holding","type":"f32","unit":"V"},{"address":109,"key":"x.voltage_l_l_avg_element","label":"Voltage L-L Avg Element","table":"holding","type":"f32","unit":"V"},{"address":111,"key":"x.system_system_metrology_voltage_l1_l2","label":"Voltage L1-L2","table":"holding","type":"f32","unit":"V"},{"address":113,"key":"x.system_system_metrology_voltage_l2_l3","label":"Voltage L2-L3","table":"holding","type":"f32","unit":"V"},{"address":115,"key":"x.system_system_metrology_voltage_l3_l1","label":"Voltage L3-L1","table":"holding","type":"f32","unit":"V"},{"address":117,"key":"x.system_system_metrology_line_frequency","label":"Line Frequency","table":"holding","type":"f32","unit":"Hz"},{"address":119,"key":"x.time_since_reset","label":"Time Since Reset","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":501,"key":"x.volt_multiplier","label":"Volt Multiplier","table":"holding","type":"f32"},{"address":503,"key":"x.millivolt_snap_threshold","label":"Millivolt Snap Threshold","table":"holding","type":"f32"},{"address":505,"key":"x.rocoil_snap_threshold","label":"RoCoil Snap Threshold","table":"holding","type":"f32"},{"address":507,"key":"x.voltage_snap_threshold","label":"Voltage Snap Threshold","table":"holding","type":"f32","unit":"V"},{"address":509,"key":"x.rocoil_millivolt_per_kiloamp","label":"RoCoil Millivolt per Kiloamp","table":"holding","type":"f32"},{"address":301,"key":"x.manufacturer","label":"Manufacturer","length":8,"poll":"slow","table":"holding","type":"str"},{"address":309,"key":"x.model","label":"Model","length":8,"poll":"slow","table":"holding","type":"str"},{"address":317,"key":"x.version","label":"Version","length":8,"poll":"slow","table":"holding","type":"str"},{"address":325,"key":"x.serial_number","label":"Serial Number","length":8,"poll":"slow","table":"holding","type":"str"},{"address":333,"key":"x.power_meter_description","label":"Power Meter Description","length":32,"poll":"slow","table":"holding","type":"str"},{"address":121,"key":"x.real_time_clock","label":"Real Time Clock","poll":"slow","table":"holding","type":"u32","unit":"s"},{"address":401,"enum":"dhcp_static_config","key":"x.dhcp_static_config","label":"DHCP/Static Config","poll":"slow","table":"holding","type":"u16"},{"address":402,"enum":"ntp_dns_control","key":"x.ntp_dns_control","label":"NTP/DNS Control","poll":"slow","table":"holding","type":"u16"},{"address":403,"key":"x.ip_address","label":"IP Address","length":8,"poll":"slow","table":"holding","type":"str"},{"address":411,"key":"x.netmask","label":"Netmask","length":8,"poll":"slow","table":"holding","type":"str"},{"address":419,"key":"x.gateway","label":"Gateway","length":8,"poll":"slow","table":"holding","type":"str"},{"address":427,"key":"x.dns1_address","label":"DNS1 Address","length":8,"poll":"slow","table":"holding","type":"str"},{"address":435,"key":"x.dns2_address","label":"DNS2 Address","length":8,"poll":"slow","table":"holding","type":"str"},{"address":443,"key":"x.mac_address","label":"MAC Address","poll":"slow","table":"holding","type":"u64"},{"address":447,"key":"x.serial_dev_address","label":"Serial Dev Address","poll":"slow","table":"holding","type":"u16"},{"address":448,"key":"x.serial_baud_rate","label":"Serial Baud Rate","poll":"slow","table":"holding","type":"u32"},{"address":450,"enum":"serial_data_bits","key":"x.serial_data_bits","label":"Serial Data Bits","poll":"slow","table":"holding","type":"u16"},{"address":451,"enum":"serial_parity","key":"x.serial_parity","label":"Serial Parity","poll":"slow","table":"holding","type":"u16"},{"address":452,"enum":"communications_protocol","key":"x.communications_protocol","label":"Communications Protocol","poll":"slow","table":"holding","type":"u16"},{"address":453,"key":"x.bacnet_udp_port","label":"BACnet UDP Port","poll":"slow","table":"holding","type":"u16"},{"address":456,"key":"x.bacnet_device_id","label":"BACnet Device ID","poll":"slow","table":"holding","type":"u32"},{"address":458,"key":"x.bacnet_max_info_frames","label":"BACnet Max Info Frames","poll":"slow","table":"holding","type":"u16"},{"address":459,"key":"x.bacnet_max_masters","label":"BACnet Max Masters","poll":"slow","table":"holding","type":"u16"},{"address":460,"key":"x.bbmd_ip_address","label":"BBMD IP Address","length":8,"poll":"slow","table":"holding","type":"str"},{"address":454,"key":"x.bacnet_vendor_id","label":"BACnet Vendor ID","poll":"slow","table":"holding","type":"u32"},{"address":601,"key":"x.access_key","label":"Access Key","poll":"slow","table":"holding","type":"u16"},{"address":602,"key":"x.customer_id","label":"Customer ID","poll":"slow","table":"holding","type":"u16"},{"address":603,"key":"x.features_config","label":"Features Config","poll":"slow","table":"holding","type":"u16"},{"address":604,"key":"x.reset_processor","label":"Reset Processor","poll":"slow","table":"holding","type":"u16"},{"address":605,"key":"x.clear_accumulated_measurements_all","label":"Clear Accumulated Measurements All","poll":"slow","table":"holding","type":"u16"},{"address":607,"key":"x.clear_peak_demand_all","label":"Clear Peak Demand All","poll":"slow","table":"holding","type":"u16"}],"sources":[{"title":"Socomec DIRIS MCM-48 Modbus communication tables"}]}
