{"connection":{"default_port":502,"default_unit":1},"id":"socomec-diris","kind":"meter","manufacturer":"Socomec","modbusspec":0,"models":[{"id":"a10","name":"Diris A10"},{"id":"a14","name":"Diris A14"},{"id":"b30","name":"Diris B30"}],"name":"Diris A10 / A14 / B30 power monitors","points":[{"address":18444,"key":"l1_voltage","label":"Voltage L1","models":["b30"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":18446,"key":"l2_voltage","label":"Voltage L2","models":["b30"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":18448,"key":"l3_voltage","label":"Voltage L3","models":["b30"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":18458,"key":"l1_current","label":"Current L1","models":["b30"],"scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":18460,"key":"l2_current","label":"Current L2","models":["b30"],"scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":18462,"key":"l3_current","label":"Current L3","models":["b30"],"scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":18476,"key":"x.active_power","label":"Active Power","models":["b30"],"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":18478,"key":"reactive_power","label":"Reactive Power","models":["b30"],"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":18488,"key":"x.active_power_l1","label":"Active Power L1","models":["b30"],"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":18490,"key":"x.active_power_l2","label":"Active Power L2","models":["b30"],"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":18492,"key":"x.active_power_l3","label":"Active Power L3","models":["b30"],"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":18494,"key":"x.reactive_power_l1","label":"Reactive Power L1","models":["b30"],"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":18496,"key":"x.reactive_power_l2","label":"Reactive Power L2","models":["b30"],"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":18498,"key":"x.reactive_power_l3","label":"Reactive Power L3","models":["b30"],"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":19843,"key":"x.active_production_energy","label":"Active Production Energy","models":["b30"],"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":19846,"key":"x.active_consumption_energy","label":"Active Consumption Energy","models":["b30"],"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":50000,"key":"x.socomec_marker","label":"Socomec marker ('SOCO')","length":4,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":50058,"key":"x.product_name","label":"Product name","length":8,"sources":["openems"],"table":"holding","type":"str","verified":false},{"address":50520,"key":"l1_voltage","label":"Voltage L1","models":["a10","a14"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":50522,"key":"l2_voltage","label":"Voltage L2","models":["a10","a14"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":50524,"key":"l3_voltage","label":"Voltage L3","models":["a10","a14"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"V","verified":false},{"address":50526,"key":"frequency","label":"Frequency","models":["a10","a14"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"Hz","verified":false},{"address":50528,"key":"l1_current","label":"Current L1","models":["a10","a14"],"scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":50530,"key":"l2_current","label":"Current L2","models":["a10","a14"],"scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":50532,"key":"l3_current","label":"Current L3","models":["a10","a14"],"scale":0.001,"sources":["openems"],"table":"holding","type":"u32","unit":"A","verified":false},{"address":50536,"key":"x.active_power","label":"Active Power","models":["a10","a14"],"scale":10,"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":50538,"key":"reactive_power","label":"Reactive Power","models":["a10","a14"],"scale":10,"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":50544,"key":"x.active_power_l1","label":"Active Power L1","models":["a10","a14"],"scale":10,"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":50546,"key":"x.active_power_l2","label":"Active Power L2","models":["a10","a14"],"scale":10,"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":50548,"key":"x.active_power_l3","label":"Active Power L3","models":["a10","a14"],"scale":10,"sources":["openems"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":50550,"key":"x.reactive_power_l1","label":"Reactive Power L1","models":["a10","a14"],"scale":10,"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":50552,"key":"x.reactive_power_l2","label":"Reactive Power L2","models":["a10","a14"],"scale":10,"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":50554,"key":"x.reactive_power_l3","label":"Reactive Power L3","models":["a10","a14"],"scale":10,"sources":["openems"],"table":"holding","type":"s32","unit":"var","verified":false},{"address":50780,"key":"x.active_production_energy","label":"Active Production Energy","models":["a10"],"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":50786,"key":"x.active_consumption_energy","label":"Active Consumption Energy","models":["a10"],"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":50946,"key":"x.active_production_energy","label":"Active Production Energy","models":["a14"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":50952,"key":"x.active_consumption_energy","label":"Active Consumption Energy","models":["a14"],"scale":0.01,"sources":["openems"],"table":"holding","type":"u32","unit":"kWh","verified":false}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
