{"connection":{"default_port":502,"default_unit":1},"derived":[{"key":"battery_power","label":"Battery power","positive":"charge","sources":["openwb"],"sum":[{"key":"x.bat_power_1542"},{"key":"x.bat_power_1549"},{"key":"x.bat_power_1556"},{"key":"x.bat_power_1563"},{"key":"x.bat_power_1570"},{"key":"x.bat_power_1577"},{"key":"x.bat_power_1584"},{"key":"x.bat_power_1591"},{"key":"x.bat_power_1606"},{"key":"x.bat_power_1613"},{"key":"x.bat_power_1620"},{"key":"x.bat_power_1627"}],"unit":"W","verified":false}],"encoding":{"word_order":"big"},"enums":{"batconfigcelltype":{"0":"Lead acid","1":"Lithium iron phosphate","2":"Ternary","3":"Lithium titanate","4":"Agm","5":"Gel","6":"Flooded"},"batconfigprotocol":{"0":"First flight built in bms default","1":"Pie energy protocol pylon","10":"Nilar","11":"Bts 5k","12":"Move for","2":"First flight protocol general","3":"Amass","4":"Lg","5":"Alphaess","6":"Catl","7":"Weco","8":"Fronus","9":"Ems"},"chargerusemode":{"0":"Self use","1":"Time of use","2":"Timing mode","3":"Passive mode","4":"Peak cut mode","5":"Off grid mode","6":"Generator mode","7":"Feed in priority mode"},"epscontrolmode":{"0":"Turn off","1":"Turn on prohibit cold start","2":"Turn on enable cold start"},"fault_id":{"1":"Grid over voltage (ID001)","10":"Grid instantaneous value overvoltage 2 (ID010)","100":"Battery hardware overcurrent (ID100)","102":"Pv hardware overcurrent (ID102)","103":"Ac output hardware overcurrent (ID103)","104":"Hardware differential overcurrent (ID104)","105":"Meter communication error (ID105)","106":"Serial number model error (ID106)","107":"Hardware version mismatch (ID107)","11":"Grid line voltage error (ID011)","110":"Overload protection 1 (ID110)","111":"Overload protection 2 (ID111)","112":"Overload protection 3 (ID112)","113":"Over temperature load shedding (ID113)","114":"Frequency down load (ID114)","115":"Frequency loading (ID115)","116":"Voltage down load (ID116)","117":"Voltage loading (ID117)","118":"Low temperature load shedding (ID118)","12":"Inverter voltage error (ID012)","121":"Lightning protection dc (ID121)","122":"Lightning protection ac (ID122)","124":"Battery lockout protection (ID124)","125":"Battery low voltage shutdown (ID125)","129":"Ac hardware overcurrent fault (ID129)","13":"Anti backflow overload (ID013)","130":"Bus overvoltage fault (ID130)","131":"Bus hardware over voltage fault (ID131)","132":"Pv uneven flow fault (ID132)","133":"Eps battery overcurrent fault (ID133)","134":"Output transient overcurrent fault (ID134)","135":"Ac current unbalance fault (ID135)","136":"Inverter soft start failure fault (ID136)","137":"Input mode setting fault (ID137)","138":"Input overcurrent fault (ID138)","139":"Input hardware overcurrent fault (ID139)","14":"Grid voltage unbalance (ID014)","140":"Relay permanent failure (ID140)","141":"Bus unbalance fault (ID141)","142":"Lightning protection dc permanent (ID142)","143":"Lightning protection ac permanent (ID143)","144":"Grid relay fault (ID144)","145":"Usb fault (ID145)","146":"Wifi fault (ID146)","147":"Bluetooth fault (ID147)","148":"Rtc clock fault (ID148)","149":"Communication board eeprom error (ID149)","15":"Inverter transient overvoltage (ID015)","150":"Communication board flash error (ID150)","151":"Battery partially disconnected (ID151)","152":"Safety version error (ID152)","153":"Sci error dc (ID153)","154":"Sci error ac (ID154)","155":"Sci error fuse (ID155)","156":"Software version inconsistency (ID156)","157":"Lithium battery 1 communication failure (ID157)","158":"Lithium battery 2 communication failure (ID158)","159":"Lithium battery 3 communication failure (ID159)","16":"Sudden grid phase change (ID016)","160":"Lithium battery 4 communication failure (ID160)","161":"Forced shutdown (ID161)","162":"Remote shutdown (ID162)","163":"Drms0 shutdown (ID163)","164":"Power station communication failure shutdown (ID164)","169":"Fan 1 fault (ID169)","17":"Grid current sampling error (ID017)","170":"Fan 2 fault (ID170)","171":"Fan 3 fault (ID171)","172":"Fan 4 fault (ID172)","173":"Fan 5 fault (ID173)","174":"Fan 6 fault (ID174)","175":"Fan 7 fault (ID175)","177":"Bms over voltage protection (ID177)","178":"Bms undervoltage protection (ID178)","179":"Bms high temperature protection (ID179)","18":"Dci sampling error ac (ID018)","180":"Bms low temperature protection (ID180)","181":"Bms overcurrent protection (ID181)","182":"Bms short circuit protection (ID182)","183":"Bms version inconsistency (ID183)","184":"Bms can version inconsistency (ID184)","185":"Bms can version too low (ID185)","186":"Battery discharge over temperature protection (ID186)","187":"Battery discharge low temperature protection (ID187)","188":"Battery charging over temperature protection (ID188)","189":"Arc device communication failure (ID189)","19":"Network voltage sampling error dc (ID019)","190":"Battery charging low temperature protection (ID190)","191":"Pid repair failure (ID191)","192":"Plc module heartbeat lost (ID192)","193":"String fuse open circuit 1 1 (ID193)","194":"String fuse open circuit 1 2 (ID194)","195":"String fuse open circuit 2 1 (ID195)","196":"String fuse open circuit 2 2 (ID196)","197":"String fuse open circuit 3 1 (ID197)","198":"String fuse open circuit 3 2 (ID198)","199":"String fuse open circuit 4 1 (ID199)","2":"Grid undervoltage (ID002)","20":"Network voltage sampling error ac (ID020)","200":"String fuse open circuit 4 2 (ID200)","201":"String fuse open circuit 5 1 (ID201)","202":"String fuse open circuit 5 2 (ID202)","203":"String fuse open circuit 6 1 (ID203)","204":"String fuse open circuit 6 2 (ID204)","205":"String fuse open circuit 7 1 (ID205)","206":"String fuse open circuit 7 2 (ID206)","207":"String fuse open circuit 8 1 (ID207)","208":"String fuse open circuit 8 2 (ID208)","209":"String fuse open circuit 9 1 (ID209)","21":"Gfci sampling error dc (ID021)","210":"String fuse open circuit 9 2 (ID210)","211":"String fuse open circuit 10 1 (ID211)","212":"String fuse open circuit 10 2 (ID212)","213":"String fuse open circuit 11 1 (ID213)","214":"String fuse open circuit 11 2 (ID214)","215":"String fuse open circuit 12 1 (ID215)","216":"String fuse open circuit 12 2 (ID216)","217":"String fuse open circuit 13 1 (ID217)","218":"String fuse open circuit 13 2 (ID218)","219":"String fuse open circuit 14 1 (ID219)","22":"Gfci sampling error ac (ID022)","220":"String fuse open circuit 14 2 (ID220)","221":"String fuse open circuit 15 1 (ID221)","222":"String fuse open circuit 15 2 (ID222)","223":"String fuse open circuit 16 1 (ID223)","224":"String fuse open circuit 16 2 (ID224)","225":"Input fuse open circuit 0 (ID225)","226":"Input fuse open circuit 1 (ID226)","227":"Input fuse open circuit 2 (ID227)","228":"Input fuse open circuit 3 (ID228)","229":"Input fuse open circuit 4 (ID229)","23":"Dcv sampling error (ID023)","230":"Input fuse open circuit 5 (ID230)","231":"Input fuse open circuit 6 (ID231)","232":"Input fuse open circuit 7 (ID232)","233":"Input fuse open circuit 8 (ID233)","234":"Input fuse open circuit 9 (ID234)","235":"Input fuse open circuit 10 (ID235)","236":"Input fuse open circuit 11 (ID236)","237":"Input fuse open circuit 12 (ID237)","238":"Input fuse open circuit 13 (ID238)","239":"Input fuse open circuit 14 (ID239)","24":"Input current sampling error (ID024)","240":"Input fuse open circuit 15 (ID240)","241":"Combiner ov gp 1 (ID241)","242":"Combiner ov gp 2 (ID242)","243":"Combiner ov gp 3 (ID243)","244":"Combiner ov gp 4 (ID244)","245":"Combiner ov gp 5 (ID245)","246":"Combiner ov gp 6 (ID246)","247":"Combiner ov gp 7 (ID247)","248":"Combiner ov gp 8 (ID248)","249":"Combiner ov gp 9 (ID249)","25":"Dci sampling error dc (ID025)","250":"Combiner ov gp 10 (ID250)","251":"Combiner ov gp 11 (ID251)","252":"Combiner ov gp 12 (ID252)","253":"Combiner ov gp 13 (ID253)","254":"Combiner ov gp 14 (ID254)","255":"Combiner ov gp 15 (ID255)","256":"Combiner ov gp 16 (ID256)","257":"Combiner uv gp 1 (ID257)","258":"Combiner uv gp 2 (ID258)","259":"Combiner uv gp 3 (ID259)","26":"Branch current sampling error (ID026)","260":"Combiner uv gp 4 (ID260)","261":"Combiner uv gp 5 (ID261)","262":"Combiner uv gp 6 (ID262)","263":"Combiner uv gp 7 (ID263)","264":"Combiner uv gp 8 (ID264)","265":"Combiner uv gp 9 (ID265)","266":"Combiner uv gp 10 (ID266)","267":"Combiner uv gp 11 (ID267)","268":"Combiner uv gp 12 (ID268)","269":"Combiner uv gp 13 (ID269)","27":"Pv low impedance to ground (ID027)","270":"Combiner uv gp 14 (ID270)","271":"Combiner uv gp 15 (ID271)","272":"Combiner uv gp 16 (ID272)","273":"Combiner oc 1 (ID273)","274":"Combiner oc 2 (ID274)","275":"Combiner oc 3 (ID275)","276":"Combiner oc 4 (ID276)","277":"Combiner oc 5 (ID277)","278":"Combiner oc 6 (ID278)","279":"Combiner oc 7 (ID279)","28":"Pid abnormal output (ID028)","280":"Combiner oc 8 (ID280)","281":"Combiner oc 9 (ID281)","282":"Combiner oc 10 (ID282)","283":"Combiner oc 11 (ID283)","284":"Combiner oc 12 (ID284)","285":"Combiner oc 13 (ID285)","286":"Combiner oc 14 (ID286)","287":"Combiner oc 15 (ID287)","288":"Combiner oc 16 (ID288)","289":"Combiner oc 17 (ID289)","29":"Leakage current consistency error (ID029)","290":"Combiner oc 18 (ID290)","291":"Combiner oc 19 (ID291)","292":"Combiner oc 20 (ID292)","293":"Combiner oc 21 (ID293)","294":"Combiner oc 22 (ID294)","295":"Combiner oc 23 (ID295)","296":"Combiner oc 24 (ID296)","297":"Combiner oc 25 (ID297)","298":"Combiner oc 26 (ID298)","299":"Combiner oc 27 (ID299)","3":"Grid overfrequency (ID003)","30":"Net voltage consistency error (ID030)","300":"Combiner oc 28 (ID300)","301":"Combiner oc 29 (ID301)","302":"Combiner oc 30 (ID302)","303":"Combiner oc 31 (ID303)","304":"Combiner oc 32 (ID304)","31":"Dci consistency error (ID031)","32":"Neutral ground fault (ID032)","33":"Spi communication error dc (ID033)","337":"Combiner reflux fault 1 (ID337)","338":"Combiner reflux fault 2 (ID338)","339":"Combiner reflux fault 3 (ID339)","34":"Spi communication error ac (ID034)","340":"Combiner reflux fault 4 (ID340)","341":"Combiner reflux fault 5 (ID341)","342":"Combiner reflux fault 6 (ID342)","343":"Combiner reflux fault 7 (ID343)","344":"Combiner reflux fault 8 (ID344)","345":"Combiner reflux fault 9 (ID345)","346":"Combiner reflux fault 10 (ID346)","347":"Combiner reflux fault 11 (ID347)","348":"Combiner reflux fault 12 (ID348)","349":"Combiner reflux fault 13 (ID349)","35":"Chip error dc (ID035)","350":"Combiner reflux fault 14 (ID350)","351":"Combiner reflux fault 15 (ID351)","352":"Combiner reflux fault 16 (ID352)","353":"Combiner reflux fault 17 (ID353)","354":"Combiner reflux fault 18 (ID354)","355":"Combiner reflux fault 19 (ID355)","356":"Combiner reflux fault 20 (ID356)","357":"Combiner reflux fault 21 (ID357)","358":"Combiner reflux fault 22 (ID358)","359":"Combiner reflux fault 23 (ID359)","36":"Chip error ac (ID036)","360":"Combiner reflux fault 24 (ID360)","361":"Combiner reflux fault 25 (ID361)","362":"Combiner reflux fault 26 (ID362)","363":"Combiner reflux fault 27 (ID363)","364":"Combiner reflux fault 28 (ID364)","365":"Combiner reflux fault 29 (ID365)","366":"Combiner reflux fault 30 (ID366)","367":"Combiner reflux fault 31 (ID367)","368":"Combiner reflux fault 32 (ID368)","37":"Auxiliary power error (ID037)","38":"Inverter soft start failure (ID038)","39":"Arc shutdown protection (ID039)","4":"Grid underfrequency (ID004)","40":"Weak light detection failure (ID040)","401":"Afci 0 (ID401)","402":"Afci 1 (ID402)","403":"Afci 2 (ID403)","404":"Afci 3 (ID404)","405":"Afci 4 (ID405)","406":"Afci 5 (ID406)","407":"Afci 6 (ID407)","408":"Afci 7 (ID408)","409":"Afci 8 (ID409)","41":"Relay detection failure (ID041)","410":"Afci 9 (ID410)","411":"Afci 10 (ID411)","412":"Afci 11 (ID412)","413":"Afci 12 (ID413)","414":"Afci 13 (ID414)","415":"Afci 14 (ID415)","416":"Afci 15 (ID416)","417":"Afci 16 (ID417)","418":"Afci 17 (ID418)","419":"Afci 18 (ID419)","42":"Low insulation impedance (ID042)","420":"Afci 19 (ID420)","421":"Afci 20 (ID421)","422":"Afci 21 (ID422)","423":"Afci 22 (ID423)","424":"Afci 23 (ID424)","425":"Afci 24 (ID425)","426":"Afci 25 (ID426)","427":"Afci 26 (ID427)","428":"Afci 27 (ID428)","429":"Afci 28 (ID429)","43":"Grounding error (ID043)","430":"Afci 29 (ID430)","431":"Afci 30 (ID431)","432":"Afci 31 (ID432)","44":"Wrong input mode setting (ID044)","441":"Modify ovp (ID441)","449":"Ground zero voltage too high (ID449)","45":"Ct error (ID045)","450":"Pv branch overcurrent default off (ID450)","451":"N line open circuit fault (ID451)","452":"Grid frequency change protection (ID452)","453":"Phase loss failure (ID453)","46":"Input reversal error (ID046)","465":"Dcdc fault (ID465)","466":"Bcu fault (ID466)","467":"Bmu fault (ID467)","47":"Parallel error (ID047)","48":"Serial number error (ID048)","49":"Battery temperature protection (ID049)","5":"Leakage current faults (ID005)","50":"Heatsink 1 temperature protection (ID050)","51":"Heatsink 2 temperature protection (ID051)","52":"Heatsink 3 temperature protection (ID052)","53":"Heatsink 4 temperature protection (ID053)","54":"Heatsink 5 temperature protection (ID054)","55":"Heatsink 6 temperature protection (ID055)","57":"Ambient temperature 1 protection (ID057)","58":"Ambient temperature 2 protection (ID058)","59":"Module 1 temperature protection (ID059)","6":"High penetration error (ID006)","60":"Module 2 temperature protection (ID060)","61":"Module 3 temperature protection (ID061)","62":"Module temperature difference too large (ID062)","65":"Busbar rms unbalance (ID065)","66":"Busbar instantaneous value unbalance (ID066)","67":"Busbar undervoltage during grid connection (ID067)","68":"Busbar low voltage (ID068)","69":"Pv overvoltage (ID069)","7":"Low penetration error (ID007)","70":"Battery over voltage (ID070)","71":"Llcbus overvoltage protection (ID071)","72":"Busbar rms software overvoltage (ID072)","73":"Busbar transient software overvoltage (ID073)","74":"Fly span capacitor overvoltage protection (ID074)","75":"Fly span capacitor under voltage protection (ID075)","76":"Pv undervoltage (ID076)","8":"Islanding error (ID008)","81":"Battery overcurrent software protection (ID081)","82":"Dci overcurrent protection (ID082)","83":"Output transient current protection (ID083)","84":"Bckbst software overcurrent (ID084)","85":"Inverter rms current protection (ID085)","86":"Pv transient software overcurrent (ID086)","87":"Pv parallel uneven current (ID087)","88":"Output current unbalance (ID088)","89":"Pv software overcurrent protection (ID089)","9":"Grid instantaneous value overvoltage 1 (ID009)","90":"Balanced circuit overcurrent protection (ID090)","91":"Resonance protection (ID091)","92":"Wave by wave current limit (ID092)","93":"Pv branch overcurrent default on (ID093)","97":"Llc busbar hardware overvoltage (ID097)","98":"Inverter bus hardware overvoltage (ID098)","99":"Bckbst hardware overcurrent (ID099)"},"feedinlimitationmode":{"0":"Disabled","1":"Enabled feed in limitation","2":"Enabled 3 phase limit"},"parallelmasterslave":{"0":"Slave","1":"Master"},"passivemodetimeoutaction":{"0":"Force standby","1":"Return to previous mode"},"remoteswitchonoff":{"0":"Off","1":"On"},"syncrtcresult":{"0":"Successful","1":"Operation in progress","2":"Enabled discharging","4":"Disabled","65531":"Operation failed controller refused to respond","65532":"Operation failed no response from the controller","65533":"Operation failed current function disabled","65534":"Operation failed parameter access failed","65535":"Operation failed input parameters incorrect"},"systemstate":{"0":"Waiting","1":"Checking","2":"Grid connected","3":"Emergency power supply","4":"Recoverable fault","5":"Permanent fault","6":"Upgrading","7":"Self charging","8":"Svg state","9":"Pid state"},"timed_control":{"0":"Disable","1":"Charge","2":"Discharge","3":"Both"}},"flags":{"fault1":{"0":"Grid over voltage (ID001)","1":"Grid undervoltage (ID002)","10":"Grid line voltage error (ID011)","11":"Inverter voltage error (ID012)","12":"Anti backflow overload (ID013)","13":"Grid voltage unbalance (ID014)","14":"Inverter transient overvoltage (ID015)","15":"Sudden grid phase change (ID016)","2":"Grid overfrequency (ID003)","3":"Grid underfrequency (ID004)","4":"Leakage current faults (ID005)","5":"High penetration error (ID006)","6":"Low penetration error (ID007)","7":"Islanding error (ID008)","8":"Grid instantaneous value overvoltage 1 (ID009)","9":"Grid instantaneous value overvoltage 2 (ID010)"},"fault10":{"0":"Usb fault (ID145)","1":"Wifi fault (ID146)","10":"Sci error fuse (ID155)","11":"Software version inconsistency (ID156)","12":"Lithium battery 1 communication failure (ID157)","13":"Lithium battery 2 communication failure (ID158)","14":"Lithium battery 3 communication failure (ID159)","15":"Lithium battery 4 communication failure (ID160)","2":"Bluetooth fault (ID147)","3":"Rtc clock fault (ID148)","4":"Communication board eeprom error (ID149)","5":"Communication board flash error (ID150)","6":"The battery is partially disconnected (ID151)","7":"Safety version error (ID152)","8":"Sci error dc (ID153)","9":"Sci error ac (ID154)"},"fault11":{"0":"Forced shutdown (ID161)","1":"Remote shutdown (ID162)","10":"Fan 3 fault (ID171)","11":"Fan 4 fault (ID172)","12":"Fan 5 fault (ID173)","13":"Fan 6 fault (ID174)","14":"Fan 7 fault (ID175)","2":"Drms0 shutdown (ID163)","3":"Power station communication failure shutdown (ID164)","8":"Fan 1 fault (ID169)","9":"Fan 2 fault (ID170)"},"fault12":{"0":"Bms over voltage protection (ID177)","1":"Bms undervoltage protection (ID178)","10":"Battery discharge low temperature protection (ID187)","11":"Battery charging over temperature protection (ID188)","12":"Arc device communication failure (ID189)","13":"Battery charging low temperature protection (ID190)","14":"Pid repair failure (ID191)","15":"Plc module heartbeat lost (ID192)","2":"Bms high temperature protection (ID179)","3":"Bms low temperature protection (ID180)","4":"Bms overcurrent protection (ID181)","5":"Bms short circuit protection (ID182)","6":"Bms version inconsistency (ID183)","7":"Bms can version inconsistency (ID184)","8":"Bms can version too low (ID185)","9":"Battery discharge over temperature protection (ID186)"},"fault13":{"0":"String fuse open circuit 1 1 (ID193)","1":"String fuse open circuit 1 2 (ID194)","10":"String fuse open circuit 6 1 (ID203)","11":"String fuse open circuit 6 2 (ID204)","12":"String fuse open circuit 7 1 (ID205)","13":"String fuse open circuit 7 2 (ID206)","14":"String fuse open circuit 8 1 (ID207)","15":"String fuse open circuit 8 2 (ID208)","2":"String fuse open circuit 2 1 (ID195)","3":"String fuse open circuit 2 2 (ID196)","4":"String fuse open circuit 3 1 (ID197)","5":"String fuse open circuit 3 2 (ID198)","6":"String fuse open circuit 4 1 (ID199)","7":"String fuse open circuit 4 2 (ID200)","8":"String fuse open circuit 5 1 (ID201)","9":"String fuse open circuit 5 2 (ID202)"},"fault14":{"0":"String fuse open circuit 9 1 (ID209)","1":"String fuse open circuit 9 2 (ID210)","10":"String fuse open circuit 14 1 (ID219)","11":"String fuse open circuit 14 2 (ID220)","12":"String fuse open circuit 15 1 (ID221)","13":"String fuse open circuit 15 2 (ID222)","14":"String fuse open circuit 16 1 (ID223)","15":"String fuse open circuit 16 2 (ID224)","2":"String fuse open circuit 10 1 (ID211)","3":"String fuse open circuit 10 2 (ID212)","4":"String fuse open circuit 11 1 (ID213)","5":"String fuse open circuit 11 2 (ID214)","6":"String fuse open circuit 12 1 (ID215)","7":"String fuse open circuit 12 2 (ID216)","8":"String fuse open circuit 13 1 (ID217)","9":"String fuse open circuit 13 2 (ID218)"},"fault15":{"0":"Input fuse open circuit 0 (ID225)","1":"Input fuse open circuit 1 (ID226)","10":"Input fuse open circuit 10 (ID235)","11":"Input fuse open circuit 11 (ID236)","12":"Input fuse open circuit 12 (ID237)","13":"Input fuse open circuit 13 (ID238)","14":"Input fuse open circuit 14 (ID239)","15":"Input fuse open circuit 15 (ID240)","2":"Input fuse open circuit 2 (ID227)","3":"Input fuse open circuit 3 (ID228)","4":"Input fuse open circuit 4 (ID229)","5":"Input fuse open circuit 5 (ID230)","6":"Input fuse open circuit 6 (ID231)","7":"Input fuse open circuit 7 (ID232)","8":"Input fuse open circuit 8 (ID233)","9":"Input fuse open circuit 9 (ID234)"},"fault16":{"0":"Combiner ov gp 1 (ID241)","1":"Combiner ov gp 2 (ID242)","10":"Combiner ov gp 11 (ID251)","11":"Combiner ov gp 12 (ID252)","12":"Combiner ov gp 13 (ID253)","13":"Combiner ov gp 14 (ID254)","14":"Combiner ov gp 15 (ID255)","15":"Combiner ov gp 16 (ID256)","2":"Combiner ov gp 3 (ID243)","3":"Combiner ov gp 4 (ID244)","4":"Combiner ov gp 5 (ID245)","5":"Combiner ov gp 6 (ID246)","6":"Combiner ov gp 7 (ID247)","7":"Combiner ov gp 8 (ID248)","8":"Combiner ov gp 9 (ID249)","9":"Combiner ov gp 10 (ID250)"},"fault17":{"0":"Combiner uv gp 1 (ID257)","1":"Combiner uv gp 2 (ID258)","10":"Combiner uv gp 11 (ID267)","11":"Combiner uv gp 12 (ID268)","12":"Combiner uv gp 13 (ID269)","13":"Combiner uv gp 14 (ID270)","14":"Combiner uv gp 15 (ID271)","15":"Combiner uv gp 16 (ID272)","2":"Combiner uv gp 3 (ID259)","3":"Combiner uv gp 4 (ID260)","4":"Combiner uv gp 5 (ID261)","5":"Combiner uv gp 6 (ID262)","6":"Combiner uv gp 7 (ID263)","7":"Combiner uv gp 8 (ID264)","8":"Combiner uv gp 9 (ID265)","9":"Combiner uv gp 10 (ID266)"},"fault18":{"0":"Combiner oc 1 (ID273)","1":"Combiner oc 2 (ID274)","10":"Combiner oc 11 (ID283)","11":"Combiner oc 12 (ID284)","12":"Combiner oc 13 (ID285)","13":"Combiner oc 14 (ID286)","14":"Combiner oc 15 (ID287)","15":"Combiner oc 16 (ID288)","2":"Combiner oc 3 (ID275)","3":"Combiner oc 4 (ID276)","4":"Combiner oc 5 (ID277)","5":"Combiner oc 6 (ID278)","6":"Combiner oc 7 (ID279)","7":"Combiner oc 8 (ID280)","8":"Combiner oc 9 (ID281)","9":"Combiner oc 10 (ID282)"},"fault19":{"0":"Combiner oc 17 (ID289)","1":"Combiner oc 18 (ID290)","10":"Combiner oc 27 (ID299)","11":"Combiner oc 28 (ID300)","12":"Combiner oc 29 (ID301)","13":"Combiner oc 30 (ID302)","14":"Combiner oc 31 (ID303)","15":"Combiner oc 32 (ID304)","2":"Combiner oc 19 (ID291)","3":"Combiner oc 20 (ID292)","4":"Combiner oc 21 (ID293)","5":"Combiner oc 22 (ID294)","6":"Combiner oc 23 (ID295)","7":"Combiner oc 24 (ID296)","8":"Combiner oc 25 (ID297)","9":"Combiner oc 26 (ID298)"},"fault2":{"0":"Grid current sampling error (ID017)","1":"Dci sampling error ac (ID018)","10":"Pv low impedance to ground (ID027)","11":"Pid abnormal output (ID028)","12":"Leakage current consistency error (ID029)","13":"Net voltage consistency error (ID030)","14":"Dci consistency error (ID031)","15":"Neutral ground fault (ID032)","2":"Network voltage sampling error dc (ID019)","3":"Network voltage sampling error ac (ID020)","4":"Gfci sampling error dc (ID021)","5":"Gfci sampling error ac (ID022)","6":"Dcv sampling error (ID023)","7":"Input current sampling error (ID024)","8":"Dci sampling error dc (ID025)","9":"Branch current sampling error (ID026)"},"fault22":{"0":"Combiner reflux fault 1 (ID337)","1":"Combiner reflux fault 2 (ID338)","10":"Combiner reflux fault 11 (ID347)","11":"Combiner reflux fault 12 (ID348)","12":"Combiner reflux fault 13 (ID349)","13":"Combiner reflux fault 14 (ID350)","14":"Combiner reflux fault 15 (ID351)","15":"Combiner reflux fault 16 (ID352)","2":"Combiner reflux fault 3 (ID339)","3":"Combiner reflux fault 4 (ID340)","4":"Combiner reflux fault 5 (ID341)","5":"Combiner reflux fault 6 (ID342)","6":"Combiner reflux fault 7 (ID343)","7":"Combiner reflux fault 8 (ID344)","8":"Combiner reflux fault 9 (ID345)","9":"Combiner reflux fault 10 (ID346)"},"fault23":{"0":"Combiner reflux fault 17 (ID353)","1":"Combiner reflux fault 18 (ID354)","10":"Combiner reflux fault 27 (ID363)","11":"Combiner reflux fault 28 (ID364)","12":"Combiner reflux fault 29 (ID365)","13":"Combiner reflux fault 30 (ID366)","14":"Combiner reflux fault 31 (ID367)","15":"Combiner reflux fault 32 (ID368)","2":"Combiner reflux fault 19 (ID355)","3":"Combiner reflux fault 20 (ID356)","4":"Combiner reflux fault 21 (ID357)","5":"Combiner reflux fault 22 (ID358)","6":"Combiner reflux fault 23 (ID359)","7":"Combiner reflux fault 24 (ID360)","8":"Combiner reflux fault 25 (ID361)","9":"Combiner reflux fault 26 (ID362)"},"fault26":{"0":"Afci 0 (ID401)","1":"Afci 1 (ID402)","10":"Afci 10 (ID411)","11":"Afci 11 (ID412)","12":"Afci 12 (ID413)","13":"Afci 13 (ID414)","14":"Afci 14 (ID415)","15":"Afci 15 (ID416)","2":"Afci 2 (ID403)","3":"Afci 3 (ID404)","4":"Afci 4 (ID405)","5":"Afci 5 (ID406)","6":"Afci 6 (ID407)","7":"Afci 7 (ID408)","8":"Afci 8 (ID409)","9":"Afci 9 (ID410)"},"fault27":{"0":"Afci 16 (ID417)","1":"Afci 17 (ID418)","10":"Afci 26 (ID427)","11":"Afci 27 (ID428)","12":"Afci 28 (ID429)","13":"Afci 29 (ID430)","14":"Afci 30 (ID431)","15":"Afci 31 (ID432)","2":"Afci 18 (ID419)","3":"Afci 19 (ID420)","4":"Afci 20 (ID421)","5":"Afci 21 (ID422)","6":"Afci 22 (ID423)","7":"Afci 23 (ID424)","8":"Afci 24 (ID425)","9":"Afci 25 (ID426)"},"fault28":{"8":"Modify ovp (ID441)"},"fault29":{"0":"The ground zero voltage is too high (ID449)","1":"Pv branch software overcurrent disabled by default (ID450)","15":"Disable (ID464)","2":"N line open circuit fault (ID451)","3":"Grid frequency change protection (ID452)","4":"Phase loss failure (ID453)"},"fault3":{"0":"Spi communication error dc (ID033)","1":"Spi communication error ac (ID034)","10":"Grounding error (ID043)","11":"Wrong input mode setting (ID044)","12":"Ct error (ID045)","13":"Input reversal error (ID046)","14":"Parallel error (ID047)","15":"Serial number error (ID048)","2":"Chip error dc (ID035)","3":"Chip error ac (ID036)","4":"Auxiliary power error (ID037)","5":"Inverter soft start failure (ID038)","6":"Arc shutdown protection (ID039)","7":"Weak light detection failure (ID040)","8":"Relay detection failure (ID041)","9":"Low insulation impedance (ID042)"},"fault30":{"0":"Dcdc fault (ID465)","1":"Bcu fault (ID466)","15":"Disable (ID480)","2":"Bmu fault (ID467)"},"fault4":{"0":"Battery temperature protection (ID049)","1":"Heatsink 1 temperature protection (ID050)","10":"Module 1 temperature protection (ID059)","11":"Module 2 temperature protection (ID060)","12":"Module 3 temperature protection (ID061)","13":"Module temperature difference too large (ID062)","2":"Heatsink 2 temperature protection (ID051)","3":"Heatsink 3 temperature protection (ID052)","4":"Heatsink 4 temperature protection (ID053)","5":"Heatsink 5 temperature protection (ID054)","6":"Heatsink 6 temperature protection (ID055)","8":"Ambient temperature 1 protection (ID057)","9":"Ambient temperature 2 protection (ID058)"},"fault5":{"0":"Busbar rms unbalance (ID065)","1":"Busbar instantaneous value unbalance (ID066)","10":"Fly span capacitor under voltage protection (ID075)","11":"Pv undervoltage (ID076)","2":"Busbar undervoltage during grid connection (ID067)","3":"Busbar low voltage (ID068)","4":"Pv overvoltage (ID069)","5":"Battery over voltage (ID070)","6":"Llcbus overvoltage protection (ID071)","7":"Busbar rms software overvoltage (ID072)","8":"Busbar transient software overvoltage (ID073)","9":"Fly span capacitor overvoltage protection (ID074)"},"fault6":{"0":"Battery overcurrent software protection (ID081)","1":"Dci overcurrent protection (ID082)","10":"Resonance protection (ID091)","11":"Software wave by wave current limit protection (ID092)","12":"Pv branch software overcurrent enabled by default (ID093)","2":"Output transient current protection (ID083)","3":"Bckbst software overcurrent (ID084)","4":"Inverter rms current protection (ID085)","5":"Pv transient software overcurrent (ID086)","6":"Pv parallel uneven current (ID087)","7":"Output current unbalance (ID088)","8":"Pv software overcurrent protection (ID089)","9":"Balanced circuit overcurrent protection (ID090)"},"fault7":{"0":"Llc busbar hardware overvoltage (ID097)","1":"Inverter bus hardware overvoltage (ID098)","10":"Hardware version mismatch (ID107)","13":"Overload protection 1 (ID110)","14":"Overload protection 2 (ID111)","15":"Overload protection 3 (ID112)","2":"Bckbst hardware overcurrent (ID099)","3":"Battery hardware overcurrent (ID100)","5":"Pv hardware overcurrent (ID102)","6":"Ac output hardware overcurrent (ID103)","7":"Hardware differential overcurrent (ID104)","8":"Meter communication error (ID105)","9":"Serial number model error (ID106)"},"fault8":{"0":"Over temperature load shedding (ID113)","1":"Frequency down load (ID114)","11":"Battery lockout protection (ID124)","12":"Battery low voltage shutdown (ID125)","2":"Frequency loading (ID115)","3":"Voltage down load (ID116)","4":"Voltage loading (ID117)","5":"Low temperature load shedding (ID118)","8":"Lightning protection fault dc (ID121)","9":"Lightning protection fault ac (ID122)"},"fault9":{"0":"Ac hardware overcurrent fault (ID129)","1":"Bus overvoltage fault (ID130)","10":"Input hardware overcurrent fault (ID139)","11":"Relay permanent failure (ID140)","12":"Bus unbalance fault (ID141)","13":"Lightning protection fault dc (ID142)","14":"Lightning protection fault ac (ID143)","15":"Grid relay fault (ID144)","2":"Bus hardware over voltage fault (ID131)","3":"Pv uneven flow fault (ID132)","4":"Eps battery overcurrent fault (ID133)","5":"Output transient overcurrent fault (ID134)","6":"Ac current unbalance fault (ID135)","7":"Inverter soft start failure fault (ID136)","8":"Input mode setting fault (ID137)","9":"Input overcurrent fault (ID138)"},"powercontrolflags":{"0":"Active power"}},"id":"sofar-inverter","identify":{"any":[{"address":1093,"length":7,"prefix":"SP1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SP2","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"ZP1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"ZP2","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SM2E","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"ZM2E","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SH3E","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SS2E","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"ZS2E","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SQ1ES1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SA1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SB1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SC1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SD1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SF4","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SH1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SL1","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SJ2","table":"holding","type":"str"},{"address":1093,"length":7,"prefix":"SS1","table":"holding","type":"str"}],"serial":{"address":1093,"length":7,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"SofarSolar","modbusspec":0,"models":[{"id":"sofar_modbus_x3_hybrid","match":{"address":1093,"length":7,"prefix":"SP1ES120N6","table":"holding","type":"str"},"name":"X3 | HYBRID — HYD20KTL-3P (serial SP1ES120N6*)"},{"id":"sofar_modbus_gen_x3_pv_mppt10","match":{"address":1093,"length":7,"prefix":"SQ1ES1","table":"holding","type":"str"},"name":"GEN | X3 | PV | MPPT10 — 100kW KTLX-G4 (serial SQ1ES1*)"},{"id":"sofar_modbus_gen_x1_pv","match":{"address":1093,"length":7,"prefix":"SH3E","table":"holding","type":"str"},"name":"GEN | X1 | PV — 4.6 KTLM-G3 (serial SH3E*)"},{"id":"sofar_modbus_gen_x3_hybrid_bat_bts","name":"GEN | X3 | HYBRID | BAT_BTS — HYDxxKTL-3P, HYDxxKTL-3P 2nd, HYD5...8KTL-3P (serial SP1*, SP2*, SH1*)"},{"id":"sofar_modbus_gen_x3_hybrid","name":"GEN | X3 | HYBRID — HYDxx ZSS (serial ZP1*, ZP2*)"},{"id":"sofar_modbus_gen_x1_hybrid","name":"GEN | X1 | HYBRID — HYDxxxxES, HYDxxxxKTL ZCS HP (serial SM2E*, ZM2E*)"},{"id":"sofar_modbus_gen_x3_pv","name":"GEN | X3 | PV — 4.4 KTLX-G3, 12 Azzurro KTL-V3 (serial SS2E*, ZS2E*, SS1*)"},{"id":"sofar_modbus_x3_pv","name":"X3 | PV (serial SC1*, SD1*, SF4*, SL1*, SJ2*)"},{"id":"solax_modbus_x3_hybrid","match":{"address":1093,"length":7,"prefix":"SP1ES120N6","table":"holding","type":"str"},"name":"X3 | HYBRID (prefix SP1ES120N6*)"},{"id":"solax_modbus_gen_x1_hybrid_hyd_ep","match":{"address":1093,"length":7,"prefix":"SM2ES4","table":"holding","type":"str"},"name":"GEN | X1 | HYBRID | HYD_EP (prefix SM2ES4*)"},{"id":"solax_modbus_gen_x1_pv","match":{"address":1093,"length":7,"prefix":"SH3E","table":"holding","type":"str"},"name":"GEN | X1 | PV (prefix SH3E*)"},{"id":"solax_modbus_gen_x3_pv_mppt10","match":{"address":1093,"length":7,"prefix":"SQ1ES1","table":"holding","type":"str"},"name":"GEN | X3 | PV | MPPT10 (prefix SQ1ES1*)"},{"id":"solax_modbus_gen_x3_hybrid_bat_bts","name":"GEN | X3 | HYBRID | BAT_BTS (prefix SP1*, SP2*, SH1*)"},{"id":"solax_modbus_gen_x3_hybrid","name":"GEN | X3 | HYBRID (prefix ZP1*, ZP2*)"},{"id":"solax_modbus_gen_x1_hybrid","name":"GEN | X1 | HYBRID (prefix SM2E*, ZM2E*)"},{"id":"solax_modbus_gen_x3_pv","name":"GEN | X3 | PV (prefix SS2E*, ZS2E*, SS1*)"},{"id":"solax_modbus_x3_pv","name":"X3 | PV (prefix SC1*, SD1*, SF4*, SL1*, SJ2*)"}],"name":"Sofar inverters (HYD / KTL-X)","points":[{"address":1028,"enum":"systemstate","key":"state","label":"System state","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1029,"flags":"fault1","key":"x.fault_1","label":"Fault 1","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1030,"flags":"fault2","key":"x.fault_2","label":"Fault 2","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1031,"flags":"fault3","key":"x.fault_3","label":"Fault 3","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1032,"flags":"fault4","key":"x.fault_4","label":"Fault 4","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1033,"flags":"fault5","key":"x.fault_5","label":"Fault 5","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1034,"flags":"fault6","key":"x.fault_6","label":"Fault 6","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1035,"flags":"fault7","key":"x.fault_7","label":"Fault 7","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1036,"flags":"fault8","key":"x.fault_8","label":"Fault 8","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1037,"flags":"fault9","key":"x.fault_9","label":"Fault 9","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1038,"flags":"fault10","key":"x.fault_10","label":"Fault 10","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1039,"flags":"fault11","key":"x.fault_11","label":"Fault 11","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1040,"flags":"fault12","key":"x.fault_12","label":"Fault 12","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1041,"flags":"fault13","key":"x.fault_13","label":"Fault 13","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1042,"flags":"fault14","key":"x.fault_14","label":"Fault 14","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1043,"flags":"fault15","key":"x.fault_15","label":"Fault 15","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1044,"flags":"fault16","key":"x.fault_16","label":"Fault 16","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1045,"flags":"fault17","key":"x.fault_17","label":"Fault 17","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1046,"flags":"fault18","key":"x.fault_18","label":"Fault 18","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1047,"key":"x.waiting_time","label":"Waiting time","sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"s","verified":false},{"address":1048,"key":"temperature","label":"Inverter temperature 1","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1049,"key":"x.inverter_temperature_2","label":"Inverter temperature 2","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1050,"key":"x.heatsink_temperature_1","label":"Heatsink temperature 1","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1051,"key":"x.heatsink_temperature_2","label":"Heatsink temperature 2","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1052,"key":"x.heatsink_temperature_3","label":"Heatsink temperature 3","sources":["sofar-modbus","solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1053,"key":"x.heatsink_temperature_4","label":"Heatsink temperature 4","sources":["sofar-modbus","solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1054,"key":"x.heatsink_temperature_5","label":"Heatsink temperature 5","sources":["sofar-modbus","solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1055,"key":"x.heatsink_temperature_6","label":"Heatsink temperature 6","sources":["sofar-modbus","solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1056,"key":"x.module_temperature_1","label":"Module temperature 1","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1057,"key":"x.module_temperature_2","label":"Module temperature 2","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1058,"key":"x.module_temperature_3","label":"Module temperature 3","sources":["sofar-modbus","solarman"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1062,"key":"x.generation_time_today","label":"Generation time today","sources":["sofar-modbus","solarman"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":1063,"key":"x.generation_time_total","label":"Generation time total","sources":["sofar-modbus"],"table":"holding","type":"u32","unit":"min","verified":false},{"address":1065,"key":"x.service_time_total","label":"Service time total","sources":["sofar-modbus"],"table":"holding","type":"u32","unit":"min","verified":false},{"address":1067,"key":"x.insulation_resistance","label":"Insulation resistance","sources":["sofar-modbus","solarman"],"table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":1068,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"offset":2000,"register":0}},"key":"x.rtc","label":"Inverter clock","length":6,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":1074,"flags":"fault19","key":"x.fault_19","label":"Fault 19","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1075,"key":"x.fault_20","label":"Fault 20","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1076,"key":"x.fault_21","label":"Fault 21","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1077,"flags":"fault22","key":"x.fault_22","label":"Fault 22","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1078,"flags":"fault23","key":"x.fault_23","label":"Fault 23","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1079,"key":"x.fault_24","label":"Fault 24","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1080,"key":"x.fault_25","label":"Fault 25","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1081,"flags":"fault26","key":"x.fault_26","label":"Fault 26","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1082,"flags":"fault27","key":"x.fault_27","label":"Fault 27","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1083,"flags":"fault28","key":"x.fault_28","label":"Fault 28","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1084,"flags":"fault29","key":"x.fault_29","label":"Fault 29","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1085,"flags":"fault30","key":"x.fault_30","label":"Fault 30","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1093,"key":"serial","label":"Serial number","length":7,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"str","verified":false},{"address":1101,"key":"x.hardware_version","label":"Hardware version","length":2,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"str","verified":false},{"address":1103,"key":"x.software_version","label":"Software version","length":4,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"str","verified":false},{"address":1107,"key":"x.device_software_version_master","label":"Device Software Version Master","length":4,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":1111,"key":"x.device_software_version_slave","label":"Device Software Version Slave","length":4,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":1115,"key":"x.device_safety_version","label":"Device Safety Version","length":2,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":1120,"key":"x.device_safety_firmware_version","label":"Device Safety Firmware Version","length":4,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":1124,"key":"x.device_safety_hardware_version","label":"Device Safety Hardware Version","length":2,"sources":["solarman"],"table":"holding","type":"str","verified":false},{"address":1156,"key":"frequency","label":"Counter frequency","scale":0.01,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1157,"key":"x.inverter_power","label":"Inverter power","scale":10,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1158,"key":"x.reactive_power_output_total","label":"Reactive power output total","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1159,"key":"x.apparent_power_output_total","label":"Apparent power output total","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":1160,"key":"grid_power","label":"Counter power","positive":"export","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1161,"key":"x.reactive_power_pcc_total","label":"Reactive power pcc total","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1162,"key":"x.apparent_power_pcc_total","label":"Apparent power pcc total","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":1163,"key":"x.active_power_pcc_total_wide","label":"Active power pcc total wide","scale":100,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1165,"key":"l1_voltage","label":"Voltage l1","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1166,"key":"l1_current","label":"Current output l1","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1167,"key":"x.active_power_output_l1","label":"Active power output l1","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1168,"key":"x.reactive_power_output_l1","label":"Reactive power output l1","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1169,"key":"x.power_factor_output_l1","label":"Power factor output l1","scale":0.001,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1170,"key":"x.current_pcc_l1","label":"Current pcc l1","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1171,"key":"x.counter_powers_l1","label":"Counter power L1","scale":10,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1172,"key":"x.reactive_power_pcc_l1","label":"Reactive power pcc l1","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1173,"key":"x.power_factor_pcc_l1","label":"Power factor pcc l1","scale":0.001,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1176,"key":"l2_voltage","label":"Voltage l2","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1177,"key":"l2_current","label":"Current output l2","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1178,"key":"x.active_power_output_l2","label":"Active power output l2","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1179,"key":"x.reactive_power_output_l2","label":"Reactive power output l2","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1180,"key":"x.power_factor_output_l2","label":"Power factor output l2","scale":0.001,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1181,"key":"x.current_pcc_l2","label":"Current pcc l2","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1182,"key":"x.counter_powers_l2","label":"Counter power L2","scale":10,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1183,"key":"x.reactive_power_pcc_l2","label":"Reactive power pcc l2","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1184,"key":"x.power_factor_pcc_l2","label":"Power factor pcc l2","scale":0.001,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1187,"key":"l3_voltage","label":"Voltage l3","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1188,"key":"l3_current","label":"Current output l3","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1189,"key":"x.active_power_output_l3","label":"Active power output l3","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1190,"key":"x.reactive_power_output_l3","label":"Reactive power output l3","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1191,"key":"x.power_factor_output_l3","label":"Power factor output l3","scale":0.001,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1192,"key":"x.current_pcc_l3","label":"Current pcc l3","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1193,"key":"x.counter_powers_l3","label":"Counter power L3","scale":10,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1194,"key":"x.reactive_power_pcc_l3","label":"Reactive power pcc l3","scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1195,"key":"x.power_factor_pcc_l3","label":"Power factor pcc l3","scale":0.001,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":1198,"key":"x.active_power_pv_ext","label":"Active power pv ext","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1199,"key":"load_power","label":"Active power load sys","scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1200,"key":"x.voltage_phase_l1n","label":"Voltage phase l1n","scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1201,"key":"x.current_output_l1n","label":"Current output l1n","scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1202,"key":"x.active_power_output_l1n","label":"Active power output l1n","scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1203,"key":"x.current_pcc_l1n","label":"Current pcc l1n","scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1204,"key":"x.active_power_pcc_l1n","label":"Active power pcc l1n","scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1205,"key":"x.voltage_phase_l2n","label":"Voltage phase l2n","scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1206,"key":"x.current_output_l2n","label":"Current output l2n","scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1207,"key":"x.active_power_output_l2n","label":"Active power output l2n","scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1208,"key":"x.current_pcc_l2n","label":"Current pcc l2n","scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1209,"key":"x.active_power_pcc_l2n","label":"Active power pcc l2n","scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1210,"key":"x.voltage_line_l1","label":"Voltage line l1","scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1211,"key":"x.voltage_line_l2","label":"Voltage line l2","scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1212,"key":"x.voltage_line_l3","label":"Voltage line l3","scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1213,"key":"x.power_factor_output_total","label":"Power factor output total","scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"s16","verified":false},{"address":1284,"key":"x.active_power_offgrid_total","label":"Active power offgrid total","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1285,"key":"x.reactive_power_offgrid_total","label":"Reactive power offgrid total","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1286,"key":"x.apparent_power_offgrid_total","label":"Apparent power offgrid total","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":1287,"key":"x.offgrid_frequency","label":"Offgrid frequency","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":1290,"key":"x.offgrid_voltage","label":"Offgrid voltage","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1291,"key":"x.offgrid_current_output","label":"Offgrid current output","models":["sofar_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1292,"key":"x.offgrid_active_power_output","label":"Offgrid active power output","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1293,"key":"x.offgrid_reactive_power_output","label":"Offgrid reactive power output","models":["sofar_modbus_gen_x1_hybrid"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1294,"key":"x.offgrid_apparent_power_output","label":"Offgrid apparent power output","models":["sofar_modbus_gen_x1_hybrid"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":1295,"key":"x.offgrid_load_peak_ratio","label":"Offgrid load peak ratio","models":["sofar_modbus_gen_x1_hybrid"],"scale":0.01,"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1298,"key":"x.offgrid_voltage_l2","label":"Offgrid voltage l2","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1299,"key":"x.offgrid_current_output_l2","label":"Offgrid current output l2","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1300,"key":"x.offgrid_active_power_output_l2","label":"Offgrid active power output l2","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1301,"key":"x.offgrid_reactive_power_output_l2","label":"Offgrid reactive power output l2","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1302,"key":"x.offgrid_apparent_power_output_l2","label":"Offgrid apparent power output l2","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":1303,"key":"x.offgrid_load_peak_ratio_l2","label":"Offgrid load peak ratio l2","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1306,"key":"x.offgrid_voltage_l3","label":"Offgrid voltage l3","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1307,"key":"x.offgrid_current_output_l3","label":"Offgrid current output l3","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1308,"key":"x.offgrid_active_power_output_l3","label":"Offgrid active power output l3","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1309,"key":"x.offgrid_reactive_power_output_l3","label":"Offgrid reactive power output l3","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":1310,"key":"x.offgrid_apparent_power_output_l3","label":"Offgrid apparent power output l3","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":1311,"key":"x.offgrid_load_peak_ratio_l3","label":"Offgrid load peak ratio l3","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1314,"key":"x.offgrid_voltage_output_l1n","label":"Offgrid voltage output l1n","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1315,"key":"x.offgrid_current_output_l1n","label":"Offgrid current output l1n","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1316,"key":"x.offgrid_active_power_output_l1n","label":"Offgrid active power output l1n","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1317,"key":"x.offgrid_voltage_output_l2n","label":"Offgrid voltage output l2n","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1318,"key":"x.offgrid_current_output_l2n","label":"Offgrid current output l2n","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1319,"key":"x.offgrid_active_power_output_l2n","label":"Offgrid active power output l2n","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1412,"key":"x.pv_voltage_1","label":"Pv voltage 1","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1413,"key":"x.pv_current_1","label":"Pv current 1","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1414,"key":"x.pv_power_1","label":"Pv power 1","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1415,"key":"x.pv_voltage_2","label":"Pv voltage 2","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1416,"key":"x.pv_current_2","label":"Pv current 2","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1417,"key":"x.pv_power_2","label":"Pv power 2","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1418,"key":"x.pv_voltage_3","label":"Pv voltage 3","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1419,"key":"x.pv_current_3","label":"Pv current 3","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1420,"key":"x.pv_power_3","label":"Pv power 3","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1421,"key":"x.pv_voltage_4","label":"Pv voltage 4","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1422,"key":"x.pv_current_4","label":"Pv current 4","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1423,"key":"x.pv_power_4","label":"Pv power 4","scale":10,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1424,"key":"x.pv_voltage_5","label":"Pv voltage 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1425,"key":"x.pv_current_5","label":"Pv current 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1426,"key":"x.pv_power_5","label":"Pv power 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1427,"key":"x.pv_voltage_6","label":"Pv voltage 6","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1428,"key":"x.pv_current_6","label":"Pv current 6","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1429,"key":"x.pv_power_6","label":"Pv power 6","models":["sofar_modbus_gen_x3_pv_mppt10","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_pv"],"scale":10,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1430,"key":"x.pv_voltage_7","label":"Pv voltage 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1431,"key":"x.pv_current_7","label":"Pv current 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1432,"key":"x.pv_power_7","label":"Pv power 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1433,"key":"x.pv_voltage_8","label":"Pv voltage 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1434,"key":"x.pv_current_8","label":"Pv current 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1435,"key":"x.pv_power_8","label":"Pv power 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1436,"key":"x.pv_voltage_9","label":"Pv voltage 9","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1437,"key":"x.pv_current_9","label":"Pv current 9","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1438,"key":"x.pv_power_9","label":"Pv power 9","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1439,"key":"x.pv_voltage_10","label":"Pv voltage 10","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1440,"key":"x.pv_current_10","label":"Pv current 10","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1441,"key":"x.pv_power_10","label":"Pv power 10","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x1_pv","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","solax_modbus_gen_x3_pv_mppt10"],"scale":10,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1476,"key":"pv_power","label":"Inverter power","scale":100,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":1540,"key":"battery_voltage","label":"Battery voltage 1","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1541,"key":"x.battery_current_1","label":"Battery current 1","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1542,"key":"x.bat_power_1542","label":"Battery power (part)","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1543,"key":"battery_temperature","label":"Battery temperature 1","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1544,"key":"battery_soc","label":"Battery capacity 1","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1545,"key":"battery_soh","label":"Battery state of health 1","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1546,"key":"x.battery_charge_cycle_1","label":"Battery charge cycle 1","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"cycle","verified":false},{"address":1547,"key":"x.battery_voltage_2","label":"Battery voltage 2","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1548,"key":"x.battery_current_2","label":"Battery current 2","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1549,"key":"x.bat_power_1549","label":"Battery power (part)","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1550,"key":"x.battery_temperature_2","label":"Battery temperature 2","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1551,"key":"x.battery_capacity_2","label":"Battery capacity 2","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1552,"key":"x.battery_state_of_health_2","label":"Battery state of health 2","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1553,"key":"x.battery_charge_cycle_2","label":"Battery charge cycle 2","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1554,"key":"x.battery_voltage_3","label":"Battery voltage 3","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1555,"key":"x.battery_current_3","label":"Battery current 3","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1556,"key":"x.bat_power_1556","label":"Battery power (part)","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1557,"key":"x.battery_temperature_3","label":"Battery temperature 3","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1558,"key":"x.battery_capacity_3","label":"Battery capacity 3","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1559,"key":"x.battery_state_of_health_3","label":"Battery state of health 3","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1560,"key":"x.battery_charge_cycle_3","label":"Battery charge cycle 3","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1561,"key":"x.battery_voltage_4","label":"Battery voltage 4","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1562,"key":"x.battery_current_4","label":"Battery current 4","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1563,"key":"x.bat_power_1563","label":"Battery power (part)","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1564,"key":"x.battery_temperature_4","label":"Battery temperature 4","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1565,"key":"x.battery_capacity_4","label":"Battery capacity 4","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1566,"key":"x.battery_state_of_health_4","label":"Battery state of health 4","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1567,"key":"x.battery_charge_cycle_4","label":"Battery charge cycle 4","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1568,"key":"x.battery_voltage_5","label":"Battery voltage 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1569,"key":"x.battery_current_5","label":"Battery current 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1570,"key":"x.bat_power_1570","label":"Battery power (part)","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1571,"key":"x.battery_temperature_5","label":"Battery temperature 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1572,"key":"x.battery_capacity_5","label":"Battery capacity 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1573,"key":"x.battery_state_of_health_5","label":"Battery state of health 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1574,"key":"x.battery_charge_cycle_5","label":"Battery charge cycle 5","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1575,"key":"x.battery_voltage_6","label":"Battery voltage 6","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1576,"key":"x.battery_current_6","label":"Battery current 6","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1577,"key":"x.bat_power_1577","label":"Battery power (part)","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1578,"key":"x.battery_temperature_6","label":"Battery temperature 6","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1579,"key":"x.battery_capacity_6","label":"Battery capacity 6","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1580,"key":"x.battery_state_of_health_6","label":"Battery state of health 6","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1581,"key":"x.battery_charge_cycle_6","label":"Battery charge cycle 6","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1582,"key":"x.battery_voltage_7","label":"Battery voltage 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1583,"key":"x.battery_current_7","label":"Battery current 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1584,"key":"x.bat_power_1584","label":"Battery power (part)","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1585,"key":"x.battery_temperature_7","label":"Battery temperature 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1586,"key":"x.battery_capacity_7","label":"Battery capacity 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1587,"key":"x.battery_state_of_health_7","label":"Battery state of health 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1588,"key":"x.battery_charge_cycle_7","label":"Battery charge cycle 7","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1589,"key":"x.battery_voltage_8","label":"Battery voltage 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":1590,"key":"x.battery_current_8","label":"Battery current 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":1591,"key":"x.bat_power_1591","label":"Battery power (part)","scale":10,"sources":["openwb","sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1592,"key":"x.battery_temperature_8","label":"Battery temperature 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1593,"key":"x.battery_capacity_8","label":"Battery capacity 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1594,"key":"x.battery_state_of_health_8","label":"Battery state of health 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1595,"key":"x.battery_charge_cycle_8","label":"Battery charge cycle 8","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1606,"key":"x.bat_power_1606","label":"Battery power (part)","scale":10,"sources":["openwb"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1613,"key":"x.bat_power_1613","label":"Battery power (part)","scale":10,"sources":["openwb"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1620,"key":"x.bat_power_1620","label":"Battery power (part)","scale":10,"sources":["openwb"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1627,"key":"x.bat_power_1627","label":"Battery power (part)","scale":10,"sources":["openwb"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1639,"key":"x.battery_power_total","label":"Battery power total","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":100,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":1640,"key":"x.battery_capacity_total","label":"Battery capacity total","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1641,"key":"x.battery_state_of_health_total","label":"Battery state of health total","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1642,"key":"x.current_battery_num","label":"Current battery num","models":["sofar_modbus_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x1_hybrid"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":1668,"key":"pv_energy_today","label":"Inverter exported energy","scale":0.01,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1670,"key":"pv_energy","label":"Inverter exported energy","scale":0.1,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1672,"key":"x.load_consumption_today","label":"Load consumption today","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1674,"key":"x.load_consumption_total","label":"Load consumption total","scale":0.1,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1676,"key":"x.import_energy_today","label":"Import energy today","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1678,"key":"grid_import_energy","label":"Counter imported energy","scale":0.1,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1680,"key":"x.export_energy_today","label":"Export energy today","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1682,"key":"grid_export_energy","label":"Counter exported energy","scale":0.1,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1684,"key":"x.battery_input_energy_today","label":"Battery input energy today","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1686,"key":"x.bat_imported","label":"Battery imported energy","scale":0.1,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1688,"key":"x.battery_output_energy_today","label":"Battery output energy today","scale":0.01,"sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1690,"key":"x.bat_exported","label":"Battery exported energy","scale":0.1,"sources":["openwb","sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":1773,"invalid":[0],"key":"x.rated_power","label":"Rated power","scale":100,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4106,"enum":"syncrtcresult","key":"x.sync_rtc_result","label":"Sync rtc result","sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4139,"key":"x.battery_active_control","label":"Battery active control","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4149,"key":"x.parallel_control","label":"Parallel control","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","sofar_modbus_x3_hybrid","sofar_modbus_x3_pv","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x3_pv","solax_modbus_gen_x3_pv_mppt10","solax_modbus_x3_hybrid","solax_modbus_x3_pv"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4150,"enum":"parallelmasterslave","key":"x.parallel_masterslave","label":"Parallel Master-Salve","models":["sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_pv","sofar_modbus_gen_x3_pv_mppt10","sofar_modbus_x3_hybrid","sofar_modbus_x3_pv","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_gen_x3_pv","solax_modbus_gen_x3_pv_mppt10","solax_modbus_x3_hybrid","solax_modbus_x3_pv"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4164,"key":"x.bat_config_id","label":"Bat config id","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4165,"key":"x.bat_config_address_1","label":"Bat config address 1","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4166,"enum":"batconfigprotocol","key":"x.bat_config_protocol","label":"Bat config protocol","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4167,"key":"x.bat_config_overvoltage_protection","label":"Bat config overvoltage protection","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4168,"key":"x.bat_config_charging_voltage","label":"Bat config charging voltage","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4169,"key":"x.bat_config_undervoltage_protection","label":"Bat config undervoltage protection","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4170,"key":"x.bat_config_minimum_discharge_voltage","label":"Bat config minimum discharge voltage","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4171,"key":"x.bat_config_maximum_charge_current_limit","label":"Bat config maximum charge current limit","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4172,"key":"x.bat_config_maximum_discharge_current_limit","label":"Bat config maximum discharge current limit","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.01,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4173,"key":"x.bat_config_depth_of_discharge","label":"Bat config depth of discharge","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4174,"key":"x.bat_config_end_of_discharge","label":"Bat config end of discharge","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4175,"key":"x.bat_config_capacity","label":"Bat config capacity","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":4176,"key":"x.bat_config_rated_battery_voltage","label":"Bat config rated battery voltage","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4177,"enum":"batconfigcelltype","key":"x.bat_config_cell_type","label":"Bat config cell type","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4178,"key":"x.bat_config_eps_buffer","label":"Bat config eps buffer","sources":["sofar-modbus","solarman","solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":4180,"key":"x.bat_config_address_2","label":"Bat config address 2","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4181,"key":"x.bat_config_address_3","label":"Bat config address 3","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4182,"key":"x.bat_config_address_4","label":"Bat config address 4","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4183,"key":"x.bat_config_tempco","label":"BatConfig: Lead Acid Battery Temperature Compensation Factor","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"s16","unit":"mV/Cell","verified":false},{"address":4184,"key":"x.bat_config_rated_battery_voltage_2","label":"BatConfig: Lead Acid Battery Recovery Buffer","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4186,"key":"x.bat_config_voltage_float","label":"BatConfig: Lead Acid Battery Float Voltage","models":["sofar_modbus_gen_x1_hybrid","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_x3_hybrid","solax_modbus_gen_x1_hybrid","solax_modbus_gen_x1_hybrid_hyd_ep","solax_modbus_gen_x3_hybrid","solax_modbus_gen_x3_hybrid_bat_bts","solax_modbus_x3_hybrid"],"scale":0.1,"sources":["sofar-modbus","solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4187,"key":"x.bat_config_charge_cutoff_soc","label":"BatConfig: Charge Cut-off SOC","models":["sofar_modbus_x3_hybrid","sofar_modbus_gen_x3_hybrid_bat_bts","sofar_modbus_gen_x3_hybrid","sofar_modbus_gen_x1_hybrid"],"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":5248,"enum":"fault_id","key":"x.fault_id_1","label":"Fault id (entry 1)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5249,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_1","label":"Occurred at (entry 1)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5252,"enum":"fault_id","key":"x.fault_id_2","label":"Fault id (entry 2)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5253,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_2","label":"Occurred at (entry 2)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5256,"enum":"fault_id","key":"x.fault_id_3","label":"Fault id (entry 3)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5257,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_3","label":"Occurred at (entry 3)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5260,"enum":"fault_id","key":"x.fault_id_4","label":"Fault id (entry 4)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5261,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_4","label":"Occurred at (entry 4)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5264,"enum":"fault_id","key":"x.fault_id_5","label":"Fault id (entry 5)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5265,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_5","label":"Occurred at (entry 5)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5268,"enum":"fault_id","key":"x.fault_id_6","label":"Fault id (entry 6)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5269,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_6","label":"Occurred at (entry 6)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5272,"enum":"fault_id","key":"x.fault_id_7","label":"Fault id (entry 7)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5273,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_7","label":"Occurred at (entry 7)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5276,"enum":"fault_id","key":"x.fault_id_8","label":"Fault id (entry 8)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5277,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_8","label":"Occurred at (entry 8)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5280,"enum":"fault_id","key":"x.fault_id_9","label":"Fault id (entry 9)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5281,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_9","label":"Occurred at (entry 9)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":5284,"enum":"fault_id","key":"x.fault_id_10","label":"Fault id (entry 10)","sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":5285,"datetime":{"day":{"bits":[8,15],"register":1},"hour":{"bits":[0,7],"register":1},"minute":{"bits":[8,15],"register":2},"month":{"bits":[0,7],"register":0},"second":{"bits":[0,7],"register":2},"year":{"bits":[8,15],"offset":2000,"register":0}},"key":"x.occurred_at_10","label":"Occurred at (entry 10)","length":3,"sources":["sofar-modbus"],"table":"holding","type":"datetime","verified":false},{"address":36871,"key":"x.pack_model","label":"Pack model","length":4,"models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"str","verified":false},{"address":36875,"key":"x.bms_version","label":"Bms version","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36877,"key":"x.bat_battery_packs","label":"Battery battery packs","sources":["openwb"],"table":"holding","type":"u16","verified":false},{"address":36877,"bits":[0,7],"key":"x.packs_per_group","label":"Packs per group","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36877,"bits":[8,15],"key":"x.parallel_group_count","label":"Parallel group count","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36878,"key":"x.realtime_capacity","label":"Realtime capacity","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":36879,"key":"x.total_voltage","label":"Total voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36880,"key":"x.total_current","label":"Total current","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":36882,"key":"x.bat_soc","label":"Battery state of charge","sources":["openwb","sofar-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":36883,"key":"x.soh","label":"soh","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":36932,"key":"x.pack_id","label":"Which pack the block currently reports: group<<8 | pack","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36933,"key":"x.pack_time_raw","label":"Pack time raw","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u32","verified":false},{"address":36936,"key":"x.pack_serial_number","label":"Pack serial number","length":9,"models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"str","verified":false},{"address":36945,"key":"x.cell_1_voltage","label":"Cell 1 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36946,"key":"x.cell_2_voltage","label":"Cell 2 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36947,"key":"x.cell_3_voltage","label":"Cell 3 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36948,"key":"x.cell_4_voltage","label":"Cell 4 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36949,"key":"x.cell_5_voltage","label":"Cell 5 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36950,"key":"x.cell_6_voltage","label":"Cell 6 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36951,"key":"x.cell_7_voltage","label":"Cell 7 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36952,"key":"x.cell_8_voltage","label":"Cell 8 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36953,"key":"x.cell_9_voltage","label":"Cell 9 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36954,"key":"x.cell_10_voltage","label":"Cell 10 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36955,"key":"x.cell_11_voltage","label":"Cell 11 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36956,"key":"x.cell_12_voltage","label":"Cell 12 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36957,"key":"x.cell_13_voltage","label":"Cell 13 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36958,"key":"x.cell_14_voltage","label":"Cell 14 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36959,"key":"x.cell_15_voltage","label":"Cell 15 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36960,"key":"x.cell_16_voltage","label":"Cell 16 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36961,"key":"x.cell_17_voltage","label":"Cell 17 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36962,"key":"x.cell_18_voltage","label":"Cell 18 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36963,"key":"x.cell_19_voltage","label":"Cell 19 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36964,"key":"x.cell_20_voltage","label":"Cell 20 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36965,"key":"x.cell_21_voltage","label":"Cell 21 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36966,"key":"x.cell_22_voltage","label":"Cell 22 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36967,"key":"x.cell_23_voltage","label":"Cell 23 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36968,"key":"x.cell_24_voltage","label":"Cell 24 voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36969,"key":"x.cell_max_voltage","label":"Cell max voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36970,"key":"x.cell_min_voltage","label":"Cell min voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.001,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36971,"key":"x.pack_temperature_1","label":"Pack temperature 1","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":36972,"key":"x.pack_temperature_2","label":"Pack temperature 2","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":36973,"key":"x.pack_temperature_3","label":"Pack temperature 3","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":36974,"key":"x.pack_temperature_4","label":"Pack temperature 4","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":36975,"key":"x.pack_temperature_mos","label":"Pack temperature mos","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":36976,"key":"x.pack_temperature_env","label":"Pack temperature env","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":36977,"key":"x.pack_current","label":"Pack current","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":36978,"key":"x.pack_remaining_capacity","label":"Pack remaining capacity","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":36979,"key":"x.pack_full_charge_capacity","label":"Pack full charge capacity","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":36980,"key":"x.pack_cycles","label":"Pack cycles","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36981,"key":"x.cell_balancing","label":"Which cells are balancing: bit 0 is cell 1, bit 15 cell 16","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36982,"key":"x.pack_alarm_state","label":"Pack alarm state","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36983,"key":"x.pack_protect_state","label":"Pack protect state","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36984,"key":"x.pack_fault_state","label":"Pack fault state","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36985,"key":"x.pack_total_voltage","label":"Pack total voltage","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"scale":0.1,"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":36986,"key":"x.pack_soc","label":"Pack soc","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":36987,"key":"x.packs_in_group","label":"Packs in group","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false},{"address":36988,"key":"x.cells_in_pack","label":"Cells in pack","models":["sofar_modbus_gen_x3_hybrid_bat_bts"],"sources":["sofar-modbus"],"table":"holding","type":"u16","verified":false}],"sources":[{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"sofar-modbus","title":"sofar-modbus (Python library, used by Home Assistant's sofar integration)"},{"id":"solarman","title":"ha-solarman (Home Assistant integration)"},{"id":"solax-modbus","title":"homeassistant-solax-modbus (Home Assistant integration)"}]}
