{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"big"},"enums":{"sunspec_did":{"101":"Single Phase Inverter","102":"Split Phase Inverter","103":"Three Phase Inverter","160":"Multiple MPPT Inverter Extension","201":"Single Phase Meter","202":"Split Phase Meter","203":"Three Phase Wye Meter","204":"Three Phase Delta Meter"}},"flags":{"meter_events":{"10":"RESERVED3","11":"RESERVED4","12":"RESERVED5","13":"RESERVED6","14":"RESERVED7","15":"RESERVED8","16":"OEM1","17":"OEM2","18":"OEM3","19":"OEM4","2":"POWER_FAILURE","20":"OEM5","21":"OEM6","22":"OEM7","23":"OEM8","24":"OEM9","25":"OEM10","26":"OEM11","27":"OEM12","28":"OEM13","29":"OEM14","3":"UNDER_VOLTAGE","30":"OEM15","4":"LOW_PF","5":"OVER_CURRENT","6":"OVER_VOLTAGE","7":"MISSING_SENSOR","8":"RESERVED1","9":"RESERVED2"}},"id":"solaredge-meter","identify":{"checks":[{"address":40000,"equals":1400204883,"table":"holding","type":"u32"},{"address":40002,"equals":1,"table":"holding","type":"u16"},{"address":40003,"equals":65,"table":"holding","type":"u16"},{"address":40004,"length":16,"prefix":"SolarEdge","table":"holding","type":"str"},{"address":40121,"equals":1,"table":"holding","type":"u16"},{"address":40122,"equals":65,"table":"holding","type":"u16"},{"address":40188,"in":[201,202,203,204],"table":"holding","type":"u16"},{"address":40189,"equals":105,"table":"holding","type":"u16"}],"serial":{"address":40171,"length":16,"table":"holding","type":"str"}},"kind":"meter","manufacturer":"SolarEdge","modbusspec":0,"models":[{"id":"solaredge_modbus_multi_single_phase","match":{"address":40188,"equals":201,"table":"holding","type":"u16"},"name":"Single phase meter"},{"id":"solaredge_modbus_multi_split_phase","match":{"address":40188,"equals":202,"table":"holding","type":"u16"},"name":"Split phase meter"},{"id":"solaredge_modbus_multi_wye","match":{"address":40188,"equals":203,"table":"holding","type":"u16"},"name":"Three phase wye meter"},{"id":"solaredge_modbus_multi_delta","match":{"address":40188,"equals":204,"table":"holding","type":"u16"},"name":"Three phase delta meter"},{"id":"solaredged_single_phase","match":{"address":40188,"equals":201,"table":"holding","type":"u16"},"name":"Single phase meter"},{"id":"solaredged_split_phase","match":{"address":40188,"equals":202,"table":"holding","type":"u16"},"name":"Split phase meter"},{"id":"solaredged_wye","match":{"address":40188,"equals":203,"table":"holding","type":"u16"},"name":"Three phase wye meter"},{"id":"solaredged_delta","match":{"address":40188,"equals":204,"table":"holding","type":"u16"},"name":"Three phase delta meter"}],"name":"Energy meters connected to a SolarEdge inverter","points":[{"address":40121,"invalid":[65535],"key":"x.c_sunspec_did","label":"C_SunSpec_DID","sources":["solaredge-modbus-multi"],"table":"holding","type":"u16","verified":false},{"address":40122,"invalid":[65535],"key":"x.c_sunspec_length","label":"C_SunSpec_Length","sources":["solaredge-modbus-multi"],"table":"holding","type":"u16","verified":false},{"address":40123,"key":"x.c_manufacturer","label":"C_Manufacturer","length":16,"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"str","verified":false},{"address":40139,"key":"x.c_model","label":"C_Model","length":16,"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"str","verified":false},{"address":40155,"key":"x.c_option","label":"C_Option","length":8,"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"str","verified":false},{"address":40163,"key":"firmware","label":"C_Version","length":8,"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"str","verified":false},{"address":40171,"key":"serial","label":"C_SerialNumber","length":16,"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"str","verified":false},{"address":40187,"key":"x.c_device_address","label":"C_Device_address","sources":["solaredge-modbus-multi"],"table":"holding","type":"u16","verified":false},{"address":40188,"enum":"sunspec_did","invalid":[65535],"key":"x.c_sunspec_did_40188","label":"C_SunSpec_DID","sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u16","verified":false},{"address":40189,"invalid":[65535],"key":"x.c_sunspec_length_40189","label":"C_SunSpec_Length","sources":["solaredge-modbus-multi"],"table":"holding","type":"u16","verified":false},{"address":40190,"invalid":[-32768],"key":"x.ac_current","label":"AC_Current","scale_exponent_from":{"address":40194,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":40191,"key":"l1_current","label":"Counter current L1","scale_exponent_from":{"address":40194,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":40192,"key":"l2_current","label":"Counter current L2","scale_exponent_from":{"address":40194,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":40193,"key":"l3_current","label":"Counter current L3","scale_exponent_from":{"address":40194,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":40194,"key":"x.counter_resp_40194","label":"Counter resp 40194","sources":["openwb","solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40195,"invalid":[-32768],"key":"x.ac_voltage_ln","label":"AC_Voltage_LN","scale_exponent_from":{"address":40203,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40196,"key":"l1_voltage","label":"Counter voltage L1","scale_exponent_from":{"address":40203,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40197,"key":"l2_voltage","label":"Counter voltage L2","scale_exponent_from":{"address":40203,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40198,"key":"l3_voltage","label":"Counter voltage L3","scale_exponent_from":{"address":40203,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40199,"invalid":[-32768],"key":"x.ac_voltage_ll","label":"AC_Voltage_LL","scale_exponent_from":{"address":40203,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40200,"invalid":[-32768],"key":"x.ac_voltage_ab","label":"AC_Voltage_AB","scale_exponent_from":{"address":40203,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40201,"invalid":[-32768],"key":"x.ac_voltage_bc","label":"AC_Voltage_BC","scale_exponent_from":{"address":40203,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40202,"invalid":[-32768],"key":"x.ac_voltage_ca","label":"AC_Voltage_CA","scale_exponent_from":{"address":40203,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":40203,"key":"x.counter_resp_40203","label":"Counter resp 40203","sources":["openwb","solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40204,"key":"frequency","label":"Counter frequency","scale_exponent_from":{"address":40205,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"Hz","verified":false},{"address":40205,"key":"x.counter_resp_40205","label":"Counter resp 40205","sources":["openwb","solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40206,"key":"grid_power","label":"Counter power","positive":"export","scale_exponent_from":{"address":40210,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40207,"key":"l1_power","label":"Counter power L1","positive":"export","scale_exponent_from":{"address":40210,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40208,"key":"l2_power","label":"Counter power L2","positive":"export","scale_exponent_from":{"address":40210,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40209,"key":"l3_power","label":"Counter power L3","positive":"export","scale_exponent_from":{"address":40210,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":40210,"key":"x.counter_resp_40210","label":"Counter resp 40210","sources":["openwb","solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40211,"invalid":[-32768],"key":"apparent_power","label":"AC_VA","scale_exponent_from":{"address":40215,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":40212,"invalid":[-32768],"key":"x.ac_va_a","label":"AC_VA_A","scale_exponent_from":{"address":40215,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":40213,"invalid":[-32768],"key":"x.ac_va_b","label":"AC_VA_B","scale_exponent_from":{"address":40215,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":40214,"invalid":[-32768],"key":"x.ac_va_c","label":"AC_VA_C","scale_exponent_from":{"address":40215,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":40215,"invalid":[-32768],"key":"x.ac_va_sf","label":"AC_VA_SF","sources":["solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40216,"invalid":[-32768],"key":"reactive_power","label":"AC_var","scale_exponent_from":{"address":40220,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":40217,"invalid":[-32768],"key":"x.ac_var_a","label":"AC_var_A","scale_exponent_from":{"address":40220,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":40218,"invalid":[-32768],"key":"x.ac_var_b","label":"AC_var_B","scale_exponent_from":{"address":40220,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":40219,"invalid":[-32768],"key":"x.ac_var_c","label":"AC_var_C","scale_exponent_from":{"address":40220,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":40220,"invalid":[-32768],"key":"x.ac_var_sf","label":"AC_var_SF","sources":["solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40221,"invalid":[-32768],"key":"x.ac_pf","label":"AC_PF","scale_exponent_from":{"address":40225,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":40222,"invalid":[-32768],"key":"x.ac_pf_a","label":"AC_PF_A","scale_exponent_from":{"address":40225,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":40223,"invalid":[-32768],"key":"x.ac_pf_b","label":"AC_PF_B","scale_exponent_from":{"address":40225,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":40224,"invalid":[-32768],"key":"x.ac_pf_c","label":"AC_PF_C","scale_exponent_from":{"address":40225,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"s16","unit":"%","verified":false},{"address":40225,"key":"x.counter_resp_40225","label":"Counter resp 40225","sources":["openwb","solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40226,"key":"grid_export_energy","label":"Counter exported energy","scale":0.001,"scale_exponent_from":{"address":40242,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40228,"invalid":[0,4294967295],"key":"x.ac_energy_wh_exported_a","label":"AC_Energy_WH_Exported_A","scale":0.001,"scale_exponent_from":{"address":40242,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40230,"invalid":[0,4294967295],"key":"x.ac_energy_wh_exported_b","label":"AC_Energy_WH_Exported_B","scale":0.001,"scale_exponent_from":{"address":40242,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40232,"invalid":[0,4294967295],"key":"x.ac_energy_wh_exported_c","label":"AC_Energy_WH_Exported_C","scale":0.001,"scale_exponent_from":{"address":40242,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40234,"key":"grid_import_energy","label":"Counter imported energy","scale":0.001,"scale_exponent_from":{"address":40242,"table":"holding","type":"s16"},"sources":["openwb","solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40236,"invalid":[0,4294967295],"key":"x.ac_energy_wh_imported_a","label":"AC_Energy_WH_Imported_A","scale":0.001,"scale_exponent_from":{"address":40242,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40238,"invalid":[0,4294967295],"key":"x.ac_energy_wh_imported_b","label":"AC_Energy_WH_Imported_B","scale":0.001,"scale_exponent_from":{"address":40242,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40240,"invalid":[0,4294967295],"key":"x.ac_energy_wh_imported_c","label":"AC_Energy_WH_Imported_C","scale":0.001,"scale_exponent_from":{"address":40242,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":40242,"key":"x.counter_resp_40242","label":"Counter resp 40242","sources":["openwb","solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40243,"invalid":[0,4294967295],"key":"x.m_vah_exported","label":"M_VAh_Exported","scale_exponent_from":{"address":40259,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"VAh","verified":false},{"address":40245,"invalid":[0,4294967295],"key":"x.m_vah_exported_a","label":"M_VAh_Exported_A","scale_exponent_from":{"address":40259,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"VAh","verified":false},{"address":40247,"invalid":[0,4294967295],"key":"x.m_vah_exported_b","label":"M_VAh_Exported_B","scale_exponent_from":{"address":40259,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"VAh","verified":false},{"address":40249,"invalid":[0,4294967295],"key":"x.m_vah_exported_c","label":"M_VAh_Exported_C","scale_exponent_from":{"address":40259,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"VAh","verified":false},{"address":40251,"invalid":[0,4294967295],"key":"x.m_vah_imported","label":"M_VAh_Imported","scale_exponent_from":{"address":40259,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"VAh","verified":false},{"address":40253,"invalid":[0,4294967295],"key":"x.m_vah_imported_a","label":"M_VAh_Imported_A","scale_exponent_from":{"address":40259,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"VAh","verified":false},{"address":40255,"invalid":[0,4294967295],"key":"x.m_vah_imported_b","label":"M_VAh_Imported_B","scale_exponent_from":{"address":40259,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"VAh","verified":false},{"address":40257,"invalid":[0,4294967295],"key":"x.m_vah_imported_c","label":"M_VAh_Imported_C","scale_exponent_from":{"address":40259,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"VAh","verified":false},{"address":40259,"invalid":[-32768],"key":"x.m_vah_sf","label":"M_VAh_SF","sources":["solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40260,"invalid":[0,4294967295],"key":"x.m_varh_import_q1","label":"M_varh_Import_Q1","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40262,"invalid":[0,4294967295],"key":"x.m_varh_import_q1_a","label":"M_varh_Import_Q1_A","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40264,"invalid":[0,4294967295],"key":"x.m_varh_import_q1_b","label":"M_varh_Import_Q1_B","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40266,"invalid":[0,4294967295],"key":"x.m_varh_import_q1_c","label":"M_varh_Import_Q1_C","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40268,"invalid":[0,4294967295],"key":"x.m_varh_import_q2","label":"M_varh_Import_Q2","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40270,"invalid":[0,4294967295],"key":"x.m_varh_import_q2_a","label":"M_varh_Import_Q2_A","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40272,"invalid":[0,4294967295],"key":"x.m_varh_import_q2_b","label":"M_varh_Import_Q2_B","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40274,"invalid":[0,4294967295],"key":"x.m_varh_import_q2_c","label":"M_varh_Import_Q2_C","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40276,"invalid":[0,4294967295],"key":"x.m_varh_export_q3","label":"M_varh_Export_Q3","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40278,"invalid":[0,4294967295],"key":"x.m_varh_export_q3_a","label":"M_varh_Export_Q3_A","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40280,"invalid":[0,4294967295],"key":"x.m_varh_export_q3_b","label":"M_varh_Export_Q3_B","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40282,"invalid":[0,4294967295],"key":"x.m_varh_export_q3_c","label":"M_varh_Export_Q3_C","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40284,"invalid":[0,4294967295],"key":"x.m_varh_export_q4","label":"M_varh_Export_Q4","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40286,"invalid":[0,4294967295],"key":"x.m_varh_export_q4_a","label":"M_varh_Export_Q4_A","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40288,"invalid":[0,4294967295],"key":"x.m_varh_export_q4_b","label":"M_varh_Export_Q4_B","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40290,"invalid":[0,4294967295],"key":"x.m_varh_export_q4_c","label":"M_varh_Export_Q4_C","scale_exponent_from":{"address":40292,"table":"holding","type":"s16"},"sources":["solaredge-modbus-multi"],"table":"holding","type":"u32","unit":"varh","verified":false},{"address":40292,"invalid":[-32768],"key":"x.m_varh_sf","label":"M_varh_SF","sources":["solaredge-modbus-multi"],"table":"holding","type":"s16","verified":false},{"address":40293,"flags":"meter_events","invalid":[4294967295],"key":"x.m_events","label":"M_Events","sources":["solaredge-modbus-multi","solaredged"],"table":"holding","type":"u32","verified":false}],"sources":[{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"solaredge-modbus-multi","title":"solaredge-modbus-multi (Home Assistant integration)"},{"id":"solaredged","title":"solaredged (Python library used by the Home Assistant core solaredge_modbus integration)"}],"sunspec":true}
