{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":1000},"serial":{"baud":19200,"format":"8N1"},"transports":["tcp","rtu"]},"derived":[{"key":"pv_power","label":"PV power (Powerdc1 + Powerdc2)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"sum":[{"key":"x.pv1_power"},{"key":"x.pv2_power"}],"unit":"W"},{"key":"x.pv_power","label":"PV power","sources":["evcc"],"sum":[{"key":"x.pv_power_1_10"},{"key":"x.pv_power_2_11"}],"unit":"W","verified":false},{"key":"x.pv_power_mppt3_true","label":"PV power","sources":["evcc"],"sum":[{"key":"x.pv_power_1_10"},{"key":"x.pv_power_2_11"},{"key":"x.pv_power_3_292"}],"unit":"W","verified":false},{"key":"x.inverter_power_sum","label":"Inverter power","models":["openwb_g3"],"sources":["openwb"],"sum":[{"key":"x.pv_power_1_10"},{"key":"x.pv_power_2_11"}],"unit":"W","verified":false},{"key":"x.inverter_power_sum_sum","label":"Inverter power","models":["openwb_g4"],"sources":["openwb"],"sum":[{"key":"x.inverter_power_1040"},{"key":"x.inverter_power_1041"}],"unit":"W","verified":false}],"encoding":{"byte_order":"big","word_order":"little"},"enums":{"adapt_box_communication_state":{"0":"Disconnected","1":"Connected"},"allow_grid_charge":{"0":"Both Forbidden","1":"Period 1 Allowed","2":"Period 2 Allowed","3":"Both Allowed"},"battery_type":{"0":"Lead-acid","1":"Lithium"},"bdc_status":{"0":"Discharging","1":"Charging","2":"Stopped"},"bms_connect":{"0":"Disconnected","1":"Connected"},"bms_connect_state":{"0":"Disconnected","1":"Connected"},"charger_use_mode":{"0":"Self Use Mode","1":"Force Time Use","2":"Back Up Mode","3":"Feedin Priority"},"ct_meter_setting":{"0":"Meter","1":"CT"},"ct_type":{"0":"100A","1":"200A"},"dry_contact_mode":{"0":"Load Management","1":"Generator Control"},"dual_battery_1_heating_level_readback":{"0":"Low","1":"Medium","2":"High"},"dual_battery_2_heating_level_readback":{"0":"Low","1":"Medium","2":"High"},"eps_set_frequency":{"0":"50 Hz","1":"60 Hz"},"ev_charger_communication_state":{"0":"Disconnected","1":"Connected"},"evcc_battery_type":{"0":"Lead Acid","1":"Lithium"},"evcc_bdc_status":{"0":"Discharge","1":"Charge","2":"Stop"},"evcc_grid_status":{"0":"OnGrid","1":"OffGrid"},"evcc_lock_state":{"0":"Locked","1":"Unlocked","2":"Unlocked - Advanced"},"evcc_machine_style":{"0":"Hybrid","1":"Fit"},"evcc_machine_type":{"1":"X1","3":"X3"},"evcc_run_mode":{"0":"Waiting","1":"Checking","10":"Standby","2":"Normal Mode","3":"Off Mode","4":"Permanent Fault Mode","5":"Update Mode","6":"EPS Check Mode","7":"EPS Mode","8":"Self Test","9":"Idle Mode"},"export_duration":{"1800":"30 Minutes","2700":"45 Minutes","3600":"60 Minutes","4":"Default","5400":"90 Minutes","7200":"120 Minutes","900":"15 Minutes"},"force_charge":{"0":"No action","1":"Force charge"},"generator_control":{"0":"Disabled","1":"ATS Control","2":"Dry Contact"},"generator_start_method":{"0":"Reference SOC","1":"Immediately"},"grid_status":{"0":"On grid","1":"Off grid"},"hotstandby":{"0":"1","1":"0"},"language":{"0":"English","1":"Deutsche","2":"Francais","3":"Polskie","4":"Espanol","5":"Portugues","6":"Italiano","7":"Ukrainian"},"lock_state":{"0":"Locked","1":"Unlocked"},"lock_state_2":{"0":"Locked","2014":"Unlocked","6868":"Unlocked - Advanced"},"machine_style":{"0":"X-Hybrid","1":"X-Fit (retrofit)"},"machine_type":{"1":"X1 (single phase)","3":"X3 (three phase)"},"manual_mode":{"0":"Stop charging and discharging","1":"Force charge","2":"Force discharge"},"manual_mode_select":{"0":"Stop Charge and Discharge","1":"Force Charge","2":"Force Discharge"},"meter_1_communication_state":{"0":"Communication Error","1":"Normal"},"meter_1_direction":{"0":"Positive","1":"Negative"},"meter_2_communication_state":{"0":"Communication Error","1":"Normal"},"meter_2_direction":{"0":"Positive","1":"Negative"},"meter_comm":{"0":"Communication error","1":"Normal"},"meter_ct":{"0":"Meter","1":"CT"},"modbus_power_control":{"0":"Disabled","1":"Enabled Power Control","2":"Enabled Quantity Control","3":"Enabled SOC Target Control","4":"Push Power - P/N Mode","5":"Push Power - Zero Mode","6":"Self Consume - C/D Mode","7":"Self Consume - Charge Only Mode","8":"Individual Setting - Duration Mode","9":"Individual Setting - Target SOC Mode"},"mppt_scan_mode_pv1":{"0":"Off","1":"Low","2":"Middle","3":"High"},"mppt_scan_mode_pv2":{"0":"Off","1":"Low","2":"Middle","3":"High"},"mppt_scan_mode_pv3":{"0":"Off","1":"Low","2":"Middle","3":"High"},"off_on":{"0":"Off","1":"On"},"parallel_setting":{"0":"Free","1":"Master","2":"Slave"},"pgrid_bias":{"0":"Disabled","1":"Grid","2":"Inverter"},"q_curve":{"0":"Off","1":"Over Excited","2":"Under Excited","3":"PF(p)","4":"Q(u)","5":"FixQPower"},"remotecontrol_mode8_next_motion_readback":{"160":"Exit current VPP mode and switch to user work mode","161":"Exit current VPP mode and switch to VPP mode 6"},"remotecontrol_readback_mode":{"0":"Disabled","1":"Power Control Mode","2":"Electric Quantity Target Control Mode","3":"SOC Target Control Mode","4":"Push Power - Positive/Negative Mode","5":"Push Power - Zero Mode","6":"Self-Consume - Charge/Discharge Mode","7":"Self-Consume - Charge Only Mode","8":"PV and BAT Individual Setting - Duration Mode","9":"PV and BAT Individual Setting - Target SOC Mode"},"run_mode":{"0":"Waiting","1":"Checking","10":"Standby","2":"Normal","20":"Normal (R)","21":"Normal (TOU self use)","22":"Normal (TOU charging)","23":"Normal (TOU discharging)","24":"Normal (TOU battery off)","25":"Normal (TOU peak shaving)","26":"Normal (generator)","27":"Waiting to charge","28":"Normal (smart schedule)","3":"Fault","4":"Permanent fault","5":"Update","6":"Off-grid waiting","7":"Off-grid","8":"Self test","9":"Idle"},"run_mode_3":{"0":"Waiting","1":"Checking","2":"Normal Mode","3":"Fault","4":"Permanent Fault Mode"},"run_mode_4":{"0":"Waiting","1":"Checking","2":"Normal Mode","3":"Fault","4":"Permanent Fault Mode","5":"Update Mode","6":"EPS Checking","7":"EPS Mode"},"run_mode_5":{"0":"Initial Mode","1":"Standby Mode","3":"Normal Mode","5":"Fault Mode","9":"Shutdown mode"},"safety_code":{"0":"VDE0126","1":"VDE4105","10":"NRS097_2_1","11":"VDE0126_Gr_Is","12":"UTE_C15_712","13":"IEC61727","14":"G99/1","15":"VDE0126_Gr_Co","16":"Guyana","17":"C15_712_is_50","18":"C15_712_is_60","19":"New Zealand","2":"AS 4777_2020_A","20":"RD1699","21":"Chile","22":"EN50438_Ireland","23":"Philippines","24":"Czech PPDS_2020","25":"Czech_50438","26":"EN50549_EU","27":"Denmark2019_E","28":"RD1699_Island","29":"EN50549_Poland","3":"G98/1","30":"MEA_Thailand","31":"PEA_Thailand","32":"ACEA","33":"AS 4777_2020_B","34":"AS 4777_2020_C","35":"User Define","36":"EN50549_Romania","4":"C10/11","5":"TOR","6":"EN50438_NL","7":"Denmark2019_W","8":"CEB","9":"CEI021"},"shadow_fix3_enable":{"0":"Off","1":"Low","2":"Middle","3":"High"},"shadow_fix_function_level_pv1_gmppt":{"0":"Off","1":"Low","2":"Middle","3":"High"},"shadow_fix_function_level_pv2_gmppt":{"0":"Off","1":"Low","2":"Middle","3":"High"},"target_finish_flag":{"0":"Unfinished","1":"Finished"},"work_mode":{"0":"Disabled","1":"Manual Mode","2":"Smart Save"},"work_mode_g3":{"0":"Self use","1":"Force time use","2":"Backup","3":"Feed-in priority"},"work_mode_g4":{"0":"Self use","1":"Feed-in priority","2":"Backup","3":"Manual","4":"Peak shaving","5":"TOU","6":"Smart schedule"}},"flags":{"bms_fault_g4":{"0":"BMS external error","1":"BMS internal error","10":"Circuit fault","11":"Isolation fault","12":"Voltage sensor fault","13":"Temperature sensor fault","14":"Current sensor fault","15":"Relay fault","16":"Type mismatch","17":"Version mismatch","18":"Manufacturer mismatch","19":"Software / hardware mismatch","2":"Over voltage","20":"Master / slave mismatch","21":"Charge request not answered","22":"Software protection","23":"536 fault","24":"Self-check error","25":"Temperature difference error","26":"Break fault","27":"Flash fault","28":"Precharge fault","29":"Air switch open","3":"Under voltage","4":"Charge overcurrent","5":"Discharge overcurrent","6":"Temperature high","7":"Temperature low","8":"Cell imbalance","9":"Hardware protection"},"bms_warning_g3_high":{"0":"Type mismatch","1":"Version mismatch","10":"Break","11":"Flash fault","12":"Precharge fault","13":"Air switch open","2":"Manufacturer mismatch","3":"Software / hardware mismatch","4":"Master / slave mismatch","5":"Charge request not answered","6":"Software protection","7":"536 fault","8":"Self-check fault","9":"Temperature difference fault"},"bms_warning_g3_low":{"0":"BMS external error","1":"BMS internal error","10":"Interlock fault","11":"Isolation fault","12":"Voltage sensor fault","13":"Temperature sensor fault","14":"Current sensor fault","15":"Relay fault","2":"Over voltage","3":"Under voltage","4":"Charge overcurrent","5":"Discharge overcurrent","6":"Temperature high","7":"Temperature low","8":"Cell imbalance","9":"Hardware protection"},"inverter_fault_g3_x1":{"0":"Hardware trip","1":"Mains lost fault","10":"SW overcurrent fault","11":"RC overcurrent fault","12":"Isolation fault","13":"Over temperature fault","14":"Battery connection direction fault","15":"Sample consistence fault","16":"EPS overload","17":"Overload","18":"Input configuration fault","19":"EPS battery power low","2":"Grid voltage fault","20":"Hybrid relay fault","23":"BMS lost","24":"Internal communication fault","25":"Fan fault","26":"HCT AC device fault","27":"EEPROM fault","28":"Residual current device fault","29":"EPS relay fault","3":"Grid frequency fault","30":"Grid relay fault","31":"Other device fault","4":"PV voltage fault","5":"Bus voltage fault","6":"Battery voltage fault","7":"AC 10-minute voltage fault","8":"DCI overcurrent fault","9":"DCV overcurrent fault"},"inverter_fault_g3_x3":{"0":"Hardware trip","1":"Mains lost fault","10":"SW overcurrent fault","11":"RC overcurrent fault","12":"Isolation fault","13":"Over temperature fault","14":"Battery connection direction fault","15":"Sample consistence fault","16":"EPS overload","17":"EPS overcurrent fault","18":"Input configuration fault","19":"Firmware version fault","2":"Grid voltage fault","20":"EPS battery power low","21":"Phase angle fault","22":"PLL timeout","23":"Parallel fault","24":"Internal communication fault","25":"Fan fault","26":"HCT AC device fault","27":"EEPROM fault","28":"Residual current device fault","29":"EPS relay fault","3":"Grid frequency fault","30":"Grid relay fault","31":"Battery relay fault","4":"PV voltage fault","5":"Bus voltage fault","6":"Battery voltage fault","7":"AC 10-minute voltage fault","8":"DCI overcurrent fault","9":"DCV overcurrent fault"},"inverter_fault_g4_x1":{"0":"TZ protect fault","1":"Grid lost fault","10":"SW overcurrent fault","11":"RC overcurrent fault","12":"Isolation fault","13":"Over temperature fault","14":"Battery connection direction fault","15":"Missed CT fault","16":"Off-grid overload fault","17":"Overload fault","18":"PV connection direction fault","19":"Battery power low","2":"Grid voltage fault","20":"Low temperature fault","21":"Parallel fault","22":"Charger relay fault","23":"BMS lost","24":"Internal communication fault","25":"Fan fault","26":"Earth relay fault","27":"Inverter EEPROM fault","28":"RCD fault","29":"Off-grid relay fault","3":"Grid frequency fault","30":"Grid relay fault","31":"Other device fault","4":"PV voltage fault","5":"Bus voltage fault","6":"Battery voltage fault","7":"AC 10-minute voltage fault","8":"DCI overcurrent fault"},"inverter_fault_g4_x3":{"0":"TZ protect fault","1":"Grid lost fault","10":"SW overcurrent fault","11":"RC overcurrent fault","12":"Isolation fault","13":"Over temperature fault","14":"Battery connection direction fault","15":"Off-grid overload","16":"Overload","17":"Battery power low","18":"BMS lost","19":"Fan fault","2":"Grid voltage fault","20":"Low temperature fault","21":"Parallel fault","22":"Hard limit fault","23":"Inverter voltage sample fault","24":"Internal communication fault","25":"Inverter EEPROM fault","26":"RCD fault","27":"Grid relay fault","28":"Off-grid relay fault","29":"PV connection direction fault","3":"Grid frequency fault","30":"Charger relay fault","31":"Earth relay fault","4":"PV voltage fault","5":"Bus voltage fault","6":"Battery voltage fault","7":"AC 10-minute voltage fault","8":"DCI overcurrent fault","9":"DCV overcurrent fault"},"manager_fault_g3":{"2":"EEPROM error","3":"DSP version fault","4":"NTC sample invalid","8":"Internal communication error","9":"Meter fault"},"manager_fault_g4":{"0":"Power type fault","1":"Port overcurrent warning","10":"Bypass relay fault","11":"Fan 2 fault","2":"Manager EEPROM fault","4":"NTC sample invalid","5":"Battery temperature low","6":"Battery temperature high","9":"Meter fault"}},"id":"solax-inverter","identify":{"any":[{"address":0,"length":7,"prefix":"L30","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"U30","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"L37","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"U37","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"L50","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"U50","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H1E","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H1I","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"HCC","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"HUE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XRE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XAC","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"PRI","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3DE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3E","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3LE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3PE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3UE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"F3D","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"F3E","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"63150","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H43","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H44","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H450","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H460","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H475","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"F43","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"F450","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"F460","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"F475","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"PRE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H53","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H55","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H56","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H58","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"10M","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"63110","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H31","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H34","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3VC83","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"F34","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H35A0","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H35A1","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"P35A0","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"P35A1","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H35F0","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H35F1","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"P35G1","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BC15","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BC19","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BC20","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BC25","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BC30","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BD15","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BD19","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BD20","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BD25","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BD30","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BF15","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BF19","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BF20","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BF25","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BF30","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BG15","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BG19","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BG20","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BG25","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3BG30","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"10K","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"8021","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XAU","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XB3","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XBE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XBU","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XAT","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XM2","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XM3","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XB4","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XM4","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XMA","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"ZA4","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XST","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC103T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MP153T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC402T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC502T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MU502T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC602T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MU602T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC702T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MU702T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC802T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MCU08T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MU802T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC803T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MU803T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MU902T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MU103T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC806T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MU806T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC106T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC203T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC204T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC205T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC206T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC208T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC210T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC212T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MC215T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MP156T","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"PU","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MPT","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"MAX","table":"holding","type":"str"}],"serial":{"address":0,"length":7,"table":"holding","type":"str"}},"kind":"inverter","manufacturer":"SolaX","modbusspec":0,"models":[{"id":"solax_modbus_gen3_x1_hybrid","match_any":[{"address":0,"length":7,"prefix":"H1E","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H1I","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"HCC","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"HUE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"XRE","table":"holding","type":"str"}],"name":"X1-Hybrid G3"},{"id":"solax_modbus_gen3_x3_hybrid","match_any":[{"address":0,"length":7,"prefix":"H3DE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3E","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3LE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3PE","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3UE","table":"holding","type":"str"}],"name":"X3-Hybrid G3"},{"id":"solax_modbus_gen4_x1_hybrid","match_any":[{"address":0,"length":7,"prefix":"63150","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H43","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H44","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H450","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H460","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H475","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H3VC83","table":"holding","type":"str"}],"name":"X1-Hybrid G4"},{"id":"solax_modbus_gen4_x3_hybrid","match_any":[{"address":0,"length":7,"prefix":"63110","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H31","table":"holding","type":"str"},{"address":0,"length":7,"prefix":"H34","table":"holding","type":"str"}],"name":"X3-Hybrid G4"},{"id":"openwb_g2","name":"G2"},{"id":"openwb_g3","name":"G3"},{"id":"openwb_g4","name":"G4"},{"id":"solax_modbus_gen3_x1_ac","match":{"address":0,"length":7,"prefix":"XAC","table":"holding","type":"str"},"name":"GEN3 | X1 | AC (prefix XAC*)"},{"id":"solax_modbus_gen3_x1_ac_hybrid","match":{"address":0,"length":7,"prefix":"PRI","table":"holding","type":"str"},"name":"GEN3 | X1 | AC | HYBRID (prefix PRI*)"},{"id":"solax_modbus_gen5_x1_hybrid","match":{"address":0,"length":7,"prefix":"H53","table":"holding","type":"str"},"name":"GEN5 | X1 | HYBRID (prefix H53*)"},{"id":"solax_modbus_gen4_x3_ac","match":{"address":0,"length":7,"prefix":"F34","table":"holding","type":"str"},"name":"GEN4 | X3 | AC (prefix F34*)"},{"id":"solax_modbus_gen5_x3_hybrid_mppt5","match":{"address":0,"length":7,"prefix":"8021","table":"holding","type":"str"},"name":"GEN5 | X3 | HYBRID | MPPT5 (prefix 8021*)"},{"id":"solax_modbus_gen4_x1_mic_mppt3","match":{"address":0,"length":7,"prefix":"XST","table":"holding","type":"str"},"name":"GEN4 | X1 | MIC | MPPT3 (prefix XST*)"},{"id":"solax_modbus_max","match":{"address":0,"length":7,"prefix":"MAX","table":"holding","type":"str"},"name":"MAX (prefix MAX*)"},{"id":"solax_modbus_gen2_x1_hybrid","name":"GEN2 | X1 | HYBRID (prefix L30*, U30*, L37*, U37*, L50*, U50*)"},{"id":"solax_modbus_gen3_x3_ac","name":"GEN3 | X3 | AC (prefix F3D*, F3E*)"},{"id":"solax_modbus_gen4_x1_ac","name":"GEN4 | X1 | AC (prefix F43*, F450*, F460*, F475*, PRE*)"},{"id":"solax_modbus_gen5_x1_hybrid_mppt3","name":"GEN5 | X1 | HYBRID | MPPT3 (prefix H55*, H56*, H58*)"},{"id":"solax_modbus_gen6_x1_hybrid_mppt3","name":"GEN6 | X1 | HYBRID | MPPT3 (prefix 10M* (some))"},{"id":"solax_modbus_gen6_x1_hybrid_mppt4","name":"GEN6 | X1 | HYBRID | MPPT4 (prefix 10M* (some))"},{"id":"solax_modbus_gen5_x3_hybrid","name":"GEN5 | X3 | HYBRID (prefix H35A0*, H35A1*, P35A0*, P35A1*, H35F0*, H35F1*, H3BC15*, H3BC19*, H3BC20*, H3BD15*, H3BD19*, H3BD20*, H3BF15*, H3BF19*, H3BF20*, H3BG15*, H3BG19*, H3BG20*)"},{"id":"solax_modbus_gen5_x3_hybrid_mppt3","name":"GEN5 | X3 | HYBRID | MPPT3 (prefix P35G1*, H3BC15L*, H3BC20L*, H3BC20K*, H3BC25*, H3BC30*, H3BD15L*, H3BD20L*, H3BD20K*, H3BD25*, H3BD30*, H3BF15L*, H3BF20L*, H3BF20K*, H3BF25*, H3BF30*, H3BG15L*, H3BG20L*, H3BG20K*, H3BG25*, H3BG30*)"},{"id":"solax_modbus_gen6_x3_hybrid_mppt3","name":"GEN6 | X3 | HYBRID | MPPT3 (prefix 10K* (some))"},{"id":"solax_modbus_gen6_x3_hybrid","name":"GEN6 | X3 | HYBRID (prefix 10K* (some))"},{"id":"solax_modbus_gen2_x1_mic","name":"GEN2 | X1 | MIC (prefix XAU*, XB3*, XBE*, XBU*, XAT*, XM2*, XM3*, XMA*)"},{"id":"solax_modbus_gen4_x1_mic","name":"GEN4 | X1 | MIC (prefix XB4*, XM4*, ZA4*)"},{"id":"solax_modbus_gen_x3_mic","name":"GEN | X3 | MIC (prefix MC103T*, MP153T*, MC402T*, MC502T*, MU502T*, MC602T*, MU602T*, MC702T*, MU702T*, MC802T*, MCU08T*, MU802T*, MC803T*, MU803T*, MU902T*, MU103T*)"},{"id":"solax_modbus_gen2_x3_mic","name":"GEN2 | X3 | MIC (prefix MC806T*, MU806T*, MC106T*, MC203T*, MC204T*, MC205T*, MC206T*, MC208T*, MC210T*, MC212T*, MC215T*, MP156T*, PU*, MPT* (some))"},{"id":"solax_modbus_gen2_x3_mic_mppt3","name":"GEN2 | X3 | MIC | MPPT3 (prefix MPT* (some))"}],"name":"X1 / X3 Hybrid G3 and G4 inverters","points":[{"address":0,"key":"serial","label":"Inverter serial number","length":7,"models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"str"},{"address":7,"key":"x.factory_name","label":"FactoryName","length":7,"models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"str"},{"address":14,"key":"x.module_name","label":"ModuleName","length":7,"models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"str"},{"address":125,"key":"x.firmware_dsp_minor","label":"FirmwareVersion_DSP_Minor","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":126,"key":"x.hardware_dsp","label":"HardwareVersion_DSP","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":127,"key":"x.firmware_dsp_major","label":"FirmwareVersion_DSP_Major","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":128,"key":"x.firmware_arm_major","label":"FirmwareVersion_ARM_Major","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":130,"key":"x.firmware_modbus","label":"FirmwareVersion_ModbusRTU","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":131,"key":"x.firmware_arm_minor","label":"FirmwareVersion_ARM_Minor","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":132,"key":"x.firmware_arm_bootloader","label":"FirmwareVersion_ARM_Bootloader","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":125,"key":"x.firmware_inverter_master","label":"FirmwareVersion_InverterMaster","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":130,"key":"x.firmware_modbus","label":"FirmwareVersion_ModbusTCP_minor","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":131,"key":"x.firmware_manager","label":"FirmwareVersion_Manager","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":132,"key":"x.firmware_manager_bootloader","label":"FirmwareVersion_Manager_Bootloader","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":133,"datetime":{"day":{"register":3},"hour":{"register":2},"minute":{"register":1},"month":{"register":4},"second":{"register":0},"year":{"offset":2000,"register":5}},"key":"x.clock","label":"RTC (seconds, minutes, hours, day, month, year)","length":6,"models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"datetime","verified":false},{"address":139,"enum":"work_mode_g4","key":"x.work_mode","label":"SolarChargerUseMode","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":139,"enum":"work_mode_g3","key":"x.work_mode","label":"SolarChargerUseMode","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":140,"enum":"manual_mode","key":"x.manual_mode","label":"Manual mode","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":140,"key":"x.battery_min_soc","label":"Battery_MinCapacity","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"%"},{"address":141,"enum":"battery_type","key":"x.battery_type","label":"wBattery1_Type","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":147,"bits":[8,15],"key":"x.selfuse_min_soc","label":"SelfUse_Discharge_MinSoC","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"%"},{"address":147,"bits":[0,7],"enum":"off_on","key":"x.selfuse_night_charge","label":"SelfUse_NightCharge_Enable","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":181,"key":"x.export_limit_factory","label":"Export control factory limit","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"W"},{"address":181,"key":"x.export_limit_factory","label":"Factorylimit","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"W"},{"address":182,"key":"x.export_limit","label":"Export control user limit","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"W"},{"address":182,"key":"x.export_limit","label":"Export control user limit","models":["solax_modbus_gen4_x1_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"W"},{"address":182,"key":"x.export_limit","label":"Export control user limit","models":["solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":10,"table":"holding","type":"u16","unit":"W"},{"address":184,"key":"x.off_grid_min_soc","label":"Off-grid_MinSoC","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"%"},{"address":186,"key":"x.rated_power","label":"Inverter Power Type","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"W"},{"address":218,"enum":"off_on","key":"x.output_switch","label":"wInverter_OutPut_Switch","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":232,"key":"x.battery_installed_capacity","label":"BatteryInstallCapacity","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":233,"key":"x.model_number","label":"InverterModelNumber","length":10,"models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"str"},{"address":261,"enum":"machine_type","key":"x.machine_type","label":"MachineType_X1orX3","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":263,"enum":"machine_style","key":"x.machine_style","label":"wMachineStyle","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":270,"key":"x.battery_charge_max_soc","label":"BatteryChargeMaxSoc","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16","unit":"%"},{"address":277,"enum":"meter_ct","key":"x.meter_ct_select","label":"Meter/CT select","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":512,"key":"x.battery_modules","label":"Subsystem_Num","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":513,"key":"x.bms_master_version","label":"BMS_MasterVersion","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":522,"key":"x.bms_master_serial","label":"masterSN","length":7,"models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"holding","type":"str"},{"address":384,"key":"x.battery_modules","label":"Subsystem_Num","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":385,"key":"x.bms_master_version","label":"BMS_MasterVersion","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"u16"},{"address":394,"key":"x.bms_master_serial","label":"masterSN","length":7,"models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"holding","type":"str"},{"address":0,"key":"l1_voltage","label":"GridVoltage","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen4_x1_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":1,"key":"l1_current","label":"GridCurrent","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen4_x1_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":2,"key":"l1_power","label":"GridPower","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen4_x1_hybrid"],"positive":"export","table":"input","type":"s16","unit":"W","verified":false},{"address":7,"key":"frequency","label":"GridFrequency","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen4_x1_hybrid"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3,"key":"x.pv1_voltage","label":"PvVoltage1","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":4,"key":"x.pv2_voltage","label":"PvVoltage2","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5,"key":"x.pv1_current","label":"PvCurrent1","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":6,"key":"x.pv2_current","label":"PvCurrent2","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":8,"key":"temperature","label":"Temperature (radiator)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s16","unit":"°C"},{"address":9,"enum":"run_mode","key":"state","label":"RunMode","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":10,"key":"x.pv1_power","label":"Powerdc1","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16","unit":"W"},{"address":11,"key":"x.pv2_power","label":"Powerdc2","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16","unit":"W"},{"address":20,"key":"battery_voltage","label":"BatVoltage_Charge1","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":21,"key":"battery_current","label":"BatCurrent_Charge1","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"positive":"charge","scale":0.1,"table":"input","type":"s16","unit":"A","verified":false},{"address":22,"key":"battery_power","label":"Batpower_Charge1","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"positive":"charge","table":"input","type":"s16","unit":"W","verified":false},{"address":23,"enum":"bms_connect","key":"x.bms_connected","label":"BMS_Connect_State","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":24,"key":"battery_temperature","label":"TemperatureBat","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s16","unit":"°C"},{"address":25,"enum":"bdc_status","key":"x.battery_status","label":"BDCStatus","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":26,"enum":"grid_status","key":"x.grid_status","label":"GridStatus","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":27,"key":"x.mppt_count","label":"MPPTCount","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"input","type":"u16"},{"address":28,"key":"battery_soc","label":"Battery Capacity","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16","unit":"%"},{"address":29,"key":"x.battery_discharge_energy","label":"OutputEnergy_Charge","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":31,"flags":"bms_warning_g3_low","key":"x.bms_warning_low","label":"BMS Warning LSB","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"table":"input","type":"u16"},{"address":32,"key":"x.battery_discharge_energy_today","label":"OutputEnergy_Charge_today","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33,"key":"x.battery_charge_energy","label":"InputEnergy_Charge","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":35,"key":"x.battery_charge_energy_today","label":"InputEnergy_Charge_today","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":36,"key":"x.bms_charge_max_current","label":"BMS ChargeMaxCurrent","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":37,"key":"x.bms_discharge_max_current","label":"BMS DischargeMaxCurrent","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":38,"flags":"bms_warning_g3_high","key":"x.bms_warning_high","label":"BMS Warning MSB","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"table":"input","type":"u16"},{"address":38,"key":"x.battery_capacity","label":"BMS_BatteryCapacity","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh","verified":false},{"address":64,"flags":"inverter_fault_g4_x1","key":"x.inverter_fault","label":"InvFaultMessage","models":["solax_modbus_gen4_x1_hybrid"],"table":"input","type":"u32"},{"address":64,"flags":"inverter_fault_g4_x3","key":"x.inverter_fault","label":"InvFaultMessage","models":["solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u32"},{"address":64,"flags":"inverter_fault_g3_x1","key":"x.inverter_fault","label":"InvFaultMessage","models":["solax_modbus_gen3_x1_hybrid"],"table":"input","type":"u32"},{"address":64,"flags":"inverter_fault_g3_x3","key":"x.inverter_fault","label":"InvFaultMessage","models":["solax_modbus_gen3_x3_hybrid"],"table":"input","type":"u32"},{"address":67,"flags":"manager_fault_g4","key":"x.manager_fault","label":"Mgr FaultMessage","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":67,"flags":"manager_fault_g3","key":"x.manager_fault","label":"Mgr FaultMessage","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"table":"input","type":"u16"},{"address":68,"flags":"bms_fault_g4","key":"x.bms_fault","label":"Bat_BMS_FaultMessage","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u32"},{"address":70,"key":"grid_power","label":"feedin_power (meter / CT)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"positive":"export","table":"input","type":"s32","unit":"W"},{"address":72,"key":"grid_export_energy","label":"feedin_energy_total (meter)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":74,"key":"grid_import_energy","label":"consum_energy_total (meter)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":76,"key":"x.off_grid_voltage","label":"Off-grid voltage (EPS)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen4_x1_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":77,"key":"x.off_grid_current","label":"Off-grid current (EPS)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen4_x1_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":78,"key":"x.off_grid_power","label":"Off-grid power (EPS)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen4_x1_hybrid"],"table":"input","type":"u16","unit":"VA"},{"address":79,"key":"x.off_grid_frequency","label":"Off-grid frequency (EPS)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":80,"key":"x.inverter_energy_today","label":"Etoday_togrid","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":82,"key":"x.inverter_energy","label":"Etotal_togrid","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":82,"key":"x.inverter_energy","label":"Etotal_togrid","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh","verified":false},{"address":84,"enum":"lock_state","key":"x.lock_state","label":"Lock State","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"input","type":"u16"},{"address":102,"key":"x.bus_voltage","label":"BusVolt","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":106,"key":"l1_voltage","label":"GridVoltage_R","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":107,"key":"l1_current","label":"GridCurrent_R","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":108,"key":"l1_power","label":"GridPower_R","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"positive":"export","table":"input","type":"s16","unit":"W","verified":false},{"address":109,"key":"frequency","label":"GridFrequency_R","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":110,"key":"l2_voltage","label":"GridVoltage_S","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":111,"key":"l2_current","label":"GridCurrent_S","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":112,"key":"l2_power","label":"GridPower_S","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"positive":"export","table":"input","type":"s16","unit":"W","verified":false},{"address":113,"key":"x.frequency_l2","label":"GridFrequency_S","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":114,"key":"l3_voltage","label":"GridVoltage_T","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":115,"key":"l3_current","label":"GridCurrent_T","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":116,"key":"l3_power","label":"GridPower_T","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"positive":"export","table":"input","type":"s16","unit":"W","verified":false},{"address":117,"key":"x.frequency_l3","label":"GridFrequency_T","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":118,"key":"x.off_grid_voltage_l1","label":"Off-grid_Volt_R","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":119,"key":"x.off_grid_current_l1","label":"Off-grid_Current_R","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":120,"key":"x.off_grid_power_l1","label":"Off-grid_PowerActive_R","models":["solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s16","unit":"W"},{"address":120,"key":"x.off_grid_power_l1","label":"EpsPowerActive_R","models":["solax_modbus_gen3_x3_hybrid"],"table":"input","type":"u16","unit":"W"},{"address":121,"key":"x.off_grid_apparent_power_l1","label":"Off-grid_PowerS_R","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16","unit":"VA"},{"address":122,"key":"x.off_grid_voltage_l2","label":"Off-grid_Volt_S","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":123,"key":"x.off_grid_current_l2","label":"Off-grid_Current_S","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":124,"key":"x.off_grid_power_l2","label":"Off-gridPowerActive_S","models":["solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s16","unit":"W"},{"address":124,"key":"x.off_grid_power_l2","label":"EpsPowerActive_S","models":["solax_modbus_gen3_x3_hybrid"],"table":"input","type":"u16","unit":"W"},{"address":125,"key":"x.off_grid_apparent_power_l2","label":"Off-gridPowerS_S","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16","unit":"VA"},{"address":126,"key":"x.off_grid_voltage_l3","label":"Off-grid_Volt_T","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":127,"key":"x.off_grid_current_l3","label":"Off-grid_Current_T","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":128,"key":"x.off_grid_power_l3","label":"Off-gridPowerActive_T","models":["solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s16","unit":"W"},{"address":128,"key":"x.off_grid_power_l3","label":"EpsPowerActive_T","models":["solax_modbus_gen3_x3_hybrid"],"table":"input","type":"u16","unit":"W"},{"address":129,"key":"x.off_grid_apparent_power_l3","label":"Off-gridPowerS_T","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16","unit":"VA"},{"address":130,"key":"x.grid_power_l1","label":"FeedinPower_Rphase (meter / CT)","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s32","unit":"W","verified":false},{"address":132,"key":"x.grid_power_l2","label":"FeedinPower_Sphase (meter / CT)","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s32","unit":"W","verified":false},{"address":134,"key":"x.grid_power_l3","label":"FeedinPower_Tphase (meter / CT)","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s32","unit":"W","verified":false},{"address":136,"key":"x.on_grid_run_time","label":"On-gridRunTime","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"h"},{"address":138,"key":"x.off_grid_run_time","label":"Off-gridRunTime","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"h"},{"address":140,"key":"x.run_time","label":"NormalRunTime","models":["solax_modbus_gen3_x1_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"s32","unit":"h"},{"address":142,"key":"x.off_grid_energy","label":"Off-gridYieldTotal","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":144,"key":"x.off_grid_energy_today","label":"Off-gridYieldToday","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":145,"key":"x.inverter_charge_energy_today","label":"EchargeToday","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":145,"key":"x.inverter_charge_energy_today","label":"EchargeToday","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"input","type":"u16","unit":"kWh","verified":false},{"address":146,"key":"x.inverter_charge_energy","label":"EchargeTotal","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":146,"key":"x.inverter_charge_energy","label":"EchargeTotal","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","table":"input","type":"u32","unit":"kWh","verified":false},{"address":148,"key":"pv_energy","label":"SolarEnergyTotal","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":150,"key":"pv_energy_today","label":"SolarEnergyToday","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":152,"key":"x.grid_export_energy_today","label":"feedin_energy_today (meter)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":154,"key":"x.grid_import_energy_today","label":"consum_energy_today (meter)","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh","verified":false},{"address":168,"key":"x.meter2_power","label":"feedin_power_Meter2","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s32","unit":"W","verified":false},{"address":170,"key":"x.meter2_export_energy","label":"feedin_energy_total_Meter2","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":172,"key":"x.meter2_import_energy","label":"consum_energy_total_Meter2","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":184,"enum":"meter_comm","key":"x.meter1_communication","label":"Meter1CommunicationSate","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":185,"enum":"meter_comm","key":"x.meter2_communication","label":"Meter2CommunicationSate","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":186,"key":"x.battery_temperature_high","label":"Battery_Tem_High","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":187,"key":"x.battery_temperature_low","label":"Battery_Tem_Low","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":188,"key":"x.cell_voltage_high","label":"Cell_Voltage_High","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":189,"key":"x.cell_voltage_low","label":"Cell_Voltage_Low","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":190,"key":"x.bms_user_soc","label":"BMS_UserSOC","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16","unit":"%"},{"address":191,"key":"battery_soh","label":"BMS_UserSOH","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"poll":"slow","table":"input","type":"u16","unit":"%"},{"address":192,"key":"x.grid_reactive_power","label":"GridReactivePower_Total_Meter","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"s16","unit":"var"},{"address":196,"key":"x.grid_power_factor","label":"GridPowerFactor_Total_Meter","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.01,"table":"input","type":"s16"},{"address":200,"key":"x.grid_frequency","label":"GridFrequency_Meter","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":201,"key":"x.grid_voltage","label":"GridVoltage_Total_Meter","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":202,"key":"x.grid_voltage_l1","label":"GridVoltage_R_Meter","models":["solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":203,"key":"x.grid_voltage_l2","label":"GridVoltage_S_Meter","models":["solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":204,"key":"x.grid_voltage_l3","label":"GridVoltage_T_Meter","models":["solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":205,"key":"x.grid_current","label":"GridCurrent_Total_Meter","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":206,"key":"x.grid_current_l1","label":"GridCurrent_R_Meter","models":["solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":207,"key":"x.grid_current_l2","label":"GridCurrent_S_Meter","models":["solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":208,"key":"x.grid_current_l3","label":"GridCurrent_T_Meter","models":["solax_modbus_gen4_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":203,"enum":"force_charge","key":"x.battery_force_charge","label":"BatteryForceChargeFlag","models":["solax_modbus_gen3_x1_hybrid"],"table":"input","type":"u16"},{"address":204,"key":"x.bms_energy_throughput","label":"BMS Energy Throughput","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh"},{"address":206,"enum":"off_on","key":"x.bms_relay","label":"BMS_RelayState","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"table":"input","type":"u16"},{"address":207,"key":"x.battery_temperature_high","label":"Battery_Tem_High","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":208,"key":"x.battery_temperature_low","label":"Battery_Tem_Low","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":209,"key":"x.cell_voltage_high","label":"Cell_Voltage_High","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":210,"key":"x.cell_voltage_low","label":"Cell_Voltage_Low","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":278,"key":"x.battery_chargeable_energy","label":"ChargeableElectricCapacity","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.001,"table":"input","type":"u32","unit":"kWh"},{"address":280,"key":"x.battery_dischargeable_energy","label":"DischargeableElectricCapacity","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"scale":0.001,"table":"input","type":"u32","unit":"kWh"},{"address":287,"enum":"force_charge","key":"x.battery_force_charge","label":"wBatteryForceChargeFlag","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":288,"enum":"off_on","key":"x.bms_relay","label":"wBMSRelayState","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid"],"table":"input","type":"u16"},{"address":7,"key":"x.manufacturer_name","label":"Manufacturer","length":7,"models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":14,"key":"x.model_number_14","label":"Model Number","length":7,"models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":21,"key":"x.inverter_id","label":"Inverter ID Number","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":29,"enum":"safety_code","key":"x.safety_code","label":"Safety code","models":["solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":30,"key":"x.matebox_enabled","label":"MateBox enabled","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":90,"key":"x.max_pv_output_power","label":"Max PV Output Power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":93,"key":"x.bias_power","label":"bias_power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":123,"key":"x.firmware_dsp","label":"firmware_dsp","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":125,"key":"x.firmware_dsp_minor_125","label":"firmware_dsp_minor","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":126,"key":"x.firmware_dsp_hardware_version","label":"Inverter DSP hardware version","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":127,"key":"x.firmware_dsp_major_127","label":"firmware_dsp_major","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":128,"key":"x.firmware_arm_major_128","label":"firmware_arm_major","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":130,"key":"x.modbus_protocol_version","label":"Modbus Protocol Version","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":131,"key":"x.firmware_arm_minor_131","label":"firmware_arm_minor","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":132,"key":"x.bootloader_version","label":"Bootloader Version","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":133,"datetime":{"day":{"register":3},"hour":{"register":2},"minute":{"register":1},"month":{"register":4},"second":{"register":0},"year":{"offset":2000,"register":5}},"key":"x.rtc","label":"RTC","length":6,"models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":139,"enum":"charger_use_mode","key":"x.charger_use_mode","label":"charger_use_mode","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":140,"key":"x.battery_minimum_capacity","label":"battery_minimum_capacity","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":140,"enum":"manual_mode_select","key":"x.manual_mode_select","label":"manual_mode_select","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":141,"enum":"evcc_battery_type","key":"x.battery_type_141","label":"Battery Type","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":142,"key":"x.battery_charge_float_voltage","label":"Battery Charge Float Voltage","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":142,"key":"x.battery_charge_float_voltage_142","label":"Battery Charge Float Voltage","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":143,"key":"x.battery_discharge_cut_off_voltage","label":"Battery Discharge Cut Off Voltage","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":143,"key":"x.battery_discharge_cut_off_voltage_143","label":"Battery Discharge Cut Off Voltage","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":144,"key":"x.battery_charge_max_current_144","label":"battery_charge_max_current","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":144,"key":"x.battery_charge_max_current_144","label":"battery_charge_max_current","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":145,"key":"x.battery_discharge_max_current_145","label":"battery_discharge_max_current","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":145,"key":"x.battery_discharge_max_current_145","label":"battery_discharge_max_current","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":146,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.charge_start_1_146","label":"charge_start_1","length":2,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":147,"bits":[0,7],"key":"x.selfuse_night_charge_enable_147_0","label":"selfuse_night_charge_enable","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":147,"bits":[8,15],"key":"x.selfuse_discharge_min_soc_147_8","label":"selfuse_discharge_min_soc","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":148,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.charge_end_1_148","label":"charge_end_1","length":2,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":148,"key":"x.selfuse_nightcharge_upper_soc_148","label":"selfuse_nightcharge_upper_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":149,"bits":[0,7],"key":"x.feedin_discharge_min_soc_149_0","label":"feedin_discharge_min_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":149,"bits":[8,15],"key":"x.feedin_nightcharge_upper_soc_149_8","label":"feedin_nightcharge_upper_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":150,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.discharge_start_1_150","label":"discharge_start_1","length":2,"models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":150,"bits":[0,7],"key":"x.backup_discharge_min_soc_150_0","label":"backup_discharge_min_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":150,"bits":[8,15],"key":"x.backup_nightcharge_upper_soc_150_8","label":"backup_nightcharge_upper_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":151,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.charge_start_1_151","label":"charge_start_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":152,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.discharge_end_1_152","label":"discharge_end_1","length":2,"models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":152,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.charge_end_1_152","label":"charge_end_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":153,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.discharge_start_1_153","label":"discharge_start_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":154,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.charge_start_2_154","label":"charge_start_2","length":2,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":154,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.discharge_end_1_154","label":"discharge_end_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":155,"key":"x.charge_and_discharge_period2_enable_155","label":"charge_and_discharge_period2_enable","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":156,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.charge_end_2_156","label":"charge_end_2","length":2,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":156,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.charge_start_2_156","label":"charge_start_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":157,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.charge_end_2_157","label":"charge_end_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":158,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.discharge_start_2_158","label":"discharge_start_2","length":2,"models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":158,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.discharge_start_2_158","label":"discharge_start_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":159,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.discharge_end_2_159","label":"discharge_end_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":160,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.discharge_end_2_160","label":"discharge_end_2","length":2,"models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":160,"key":"x.eps_restart_soc","label":"Restart SoC","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":161,"enum":"hotstandby","key":"x.hotstandby","label":"hotstandby","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":162,"key":"x.extend_bms_setting","label":"extend_bms_setting","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":163,"key":"x.battery_heating","label":"battery_heating","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":164,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.battery_heating_start_time_1","label":"battery_heating_start_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":165,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.battery_heating_end_time_1","label":"battery_heating_end_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":166,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.battery_heating_start_time_2","label":"battery_heating_start_time_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":167,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.battery_heating_end_time_2","label":"battery_heating_end_time_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":170,"key":"x.registration_code_pocket","label":"Registration Code Pocket","length":5,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":175,"key":"x.registration_code_lan","label":"Registration Code Lan","length":5,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":178,"enum":"pgrid_bias","key":"x.pgrid_bias","label":"pgrid_bias","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":179,"key":"x.fast_ct_check_enable","label":"fast_ct_check_enable","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":180,"enum":"allow_grid_charge","key":"x.allow_grid_charge_180","label":"allow_grid_charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":180,"key":"x.vpp_exit_idle_enable","label":"vpp_exit_idle_enable","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":181,"key":"x.export_control_factory_limit","label":"Export Control Factory Limit","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":182,"key":"x.export_control_user_limit_182","label":"export_control_user_limit","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":182,"key":"x.export_control_user_limit_182","label":"export_control_user_limit","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":10,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":183,"key":"x.eps_mute_183","label":"eps_mute","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":184,"enum":"eps_set_frequency","key":"x.eps_set_frequency","label":"Set Frequency","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":184,"key":"x.eps_min_soc_184","label":"Min SoC","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":185,"enum":"eps_set_frequency","key":"x.set_frequency_185","label":"Set Frequency","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":186,"key":"x.inverter_power_type","label":"Inverter Rated Output Power","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":187,"enum":"language","key":"x.language","label":"Language","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":188,"key":"x.mppt_188","label":"mppt","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":215,"key":"x.main_breaker_current_limit_215","label":"Main Breaker Current Limit","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":232,"key":"x.battery_install_capacity","label":"Battery Install Capacity","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"kWh","verified":false},{"address":233,"key":"x.inverter_model_number","label":"Inverter Model Number","length":10,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":252,"key":"x.grid_service","label":"Grid Service","models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":253,"key":"x.backup_gridcharge","label":"backup_gridcharge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":254,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.backup_charge_start","label":"backup_charge_start","length":2,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":256,"datetime":{"hour":{"register":0},"minute":{"register":1}},"key":"x.backup_charge_end","label":"backup_charge_end","length":2,"models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":258,"key":"x.was4777_power_manager","label":"wAS4777 Power Manager","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":258,"key":"x.drm_function_enable","label":"DRM Function Enable","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":259,"key":"x.cloud_control_259","label":"cloud_control","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":259,"enum":"ct_type","key":"x.ct_type","label":"CT Type","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":260,"key":"x.global_mppt_function","label":"Global MPPT Function","models":["solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":260,"enum":"shadow_fix_function_level_pv1_gmppt","key":"x.shadow_fix_function_level_pv1_gmppt","label":"shadow_fix_function_level_pv1_gmppt","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":261,"key":"x.grid_service_x3","label":"Grid Service X3","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":261,"enum":"evcc_machine_type","key":"x.machine_type_261","label":"Machine Type","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":262,"key":"x.phase_power_balance_x3","label":"phase_power_balance_x3","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":263,"enum":"evcc_machine_style","key":"x.machine_style_263","label":"Machine Style","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":264,"key":"x.meter_function","label":"Meter Function","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":265,"key":"x.meter_1_id","label":"Meter 1 ID","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":266,"key":"x.meter_2_id","label":"Meter 2 ID","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":267,"enum":"export_duration","key":"x.export_duration_267","label":"export_duration","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":267,"enum":"meter_1_direction","key":"x.meter_1_direction","label":"meter_1_direction","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":268,"key":"x.forcetime_period_1_max_capacity_268","label":"forcetime_period_1_max_capacity","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":268,"key":"x.eps_auto_restart","label":"Auto Restart","models":["solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":268,"enum":"meter_2_direction","key":"x.meter_2_direction","label":"meter_2_direction","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":269,"key":"x.forcetime_period_2_max_capacity_269","label":"forcetime_period_2_max_capacity","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":269,"key":"x.eps_min_esc_voltage","label":"Min Esc Voltage","models":["solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":270,"enum":"ct_meter_setting","key":"x.ct_meter_setting","label":"CT Meter Setting","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":270,"key":"x.battery_charge_upper_soc_270","label":"battery_charge_upper_soc","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":270,"key":"x.eps_min_esc_soc","label":"Min Esc SoC","models":["solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":271,"key":"x.battery_to_ev_charger_271","label":"battery_to_ev_charger","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":271,"key":"x.forcetime_period_1_max_capacity_271","label":"forcetime_period_1_max_capacity","models":["solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":272,"key":"x.forcetime_period_2_max_capacity_272","label":"forcetime_period_2_max_capacity","models":["solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":273,"key":"x.discharge_cut_off_point_different","label":"discharge_cut_off_point_different","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":274,"key":"x.battery_minimum_capacity_gridtied_274","label":"battery_minimum_capacity_gridtied","models":["solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":275,"key":"x.discharge_cut_off_voltage_grid_mode","label":"Discharge Cut Off Voltage Grid Mode","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":276,"key":"x.earth_detect_x3","label":"Earth Detect X3","models":["solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":276,"enum":"shadow_fix_function_level_pv2_gmppt","key":"x.shadow_fix_function_level_pv2_gmppt","label":"shadow_fix_function_level_pv2_gmppt","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":277,"enum":"ct_meter_setting","key":"x.ct_meter_setting_277","label":"CT Meter Setting","models":["solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":278,"enum":"meter_1_direction","key":"x.meter_1_direction_278","label":"meter_1_direction","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":278,"key":"x.fvrt_function","label":"FVRT Function","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":279,"enum":"meter_2_direction","key":"x.meter_2_direction_279","label":"meter_2_direction","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":279,"key":"x.fvrt_vac_upper","label":"FVRT Vac Upper","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":280,"key":"x.fvrt_vac_lower","label":"FVRT Vac Lower","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":283,"key":"x.pv_connection_mode","label":"PV Connection Mode","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":284,"key":"x.shut_down","label":"Shut Down","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":285,"key":"x.micro_grid","label":"Micro Grid","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":286,"key":"x.selfuse_mode_backup_286","label":"selfuse_mode_backup","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":287,"key":"x.selfuse_backup_soc_287","label":"selfuse_backup_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":288,"key":"x.lease_mode","label":"lease_mode","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":289,"key":"x.device_lock","label":"device_lock","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":290,"key":"x.manual_mode_control","label":"manual_mode_control","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":291,"key":"x.feedin_on_power","label":"feedin_on_power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":292,"key":"x.switch_on_soc","label":"switch_on_soc","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":292,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_charge_start_time_1_292","label":"generator_charge_start_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":293,"key":"x.consume_off_power","label":"consume_off_power","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":293,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_charge_stop_time_1_293","label":"generator_charge_stop_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":294,"key":"x.switch_off_soc","label":"switch_off_soc","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":294,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_discharge_start_time_1","label":"generator_discharge_start_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":295,"key":"x.minimum_per_on_signal","label":"minimum_per_on_signal","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":295,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_discharge_stop_time_1","label":"generator_discharge_stop_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":296,"key":"x.maximum_per_day_on","label":"maximum_per_day_on","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":296,"key":"x.generator_time_2","label":"generator_time_2","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":297,"key":"x.schedule_297","label":"schedule","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":297,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_charge_start_time_2","label":"generator_charge_start_time_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":298,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.work_start_time_1_298","label":"work_start_time_1","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":298,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_charge_stop_time_2","label":"generator_charge_stop_time_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":299,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.work_end_time_1_299","label":"work_end_time_1","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":299,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_discharge_start_time_2","label":"generator_discharge_start_time_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":300,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.work_start_time_2_300","label":"work_start_time_2","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":300,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_discharge_stop_time_2","label":"generator_discharge_stop_time_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":301,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.work_end_time_2_301","label":"work_end_time_2","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":301,"key":"x.generator_charge","label":"generator_charge","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":302,"enum":"work_mode","key":"x.work_mode_302","label":"work_mode","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":302,"key":"x.generator_charge_soc_302","label":"generator_charge_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":303,"enum":"dry_contact_mode","key":"x.dry_contact_mode_303","label":"dry_contact_mode","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":304,"enum":"parallel_setting","key":"x.parallel_setting_304","label":"parallel_setting","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":305,"enum":"generator_control","key":"x.generator_control_305","label":"generator_control","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":306,"key":"x.generator_max_charge_306","label":"generator_max_charge","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":320,"enum":"generator_start_method","key":"x.generator_start_method_320","label":"generator_start_method","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":321,"key":"x.generator_switch_on_soc_321","label":"generator_switch_on_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":322,"key":"x.generator_switch_off_soc_322","label":"generator_switch_off_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":323,"key":"x.generator_max_run_time_323","label":"generator_max_run_time","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":325,"key":"x.generator_min_rest_time_325","label":"generator_min_rest_time","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":326,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_start_time_1_326","label":"generator_start_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":327,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_stop_time_1_327","label":"generator_stop_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":328,"key":"x.generator_min_power","label":"generator_min_power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":335,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.peakshaving_discharge_start_time_1_335","label":"peakshaving_discharge_start_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":336,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.peakshaving_discharge_stop_time_1_336","label":"peakshaving_discharge_stop_time_1","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":337,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.peakshaving_discharge_start_time_2_337","label":"peakshaving_discharge_start_time_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":338,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.peakshaving_discharge_stop_time_2_338","label":"peakshaving_discharge_stop_time_2","length":1,"models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":339,"key":"x.peakshaving_discharge_limit_1_339","label":"peakshaving_discharge_limit_1","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":340,"key":"x.peakshaving_discharge_limit_2_340","label":"peakshaving_discharge_limit_2","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":341,"key":"x.peakshaving_charge_from_grid_341","label":"peakshaving_charge_from_grid","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":342,"key":"x.peakshaving_charge_limit_342","label":"peakshaving_charge_limit","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":343,"key":"x.peakshaving_max_soc_343","label":"peakshaving_max_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":344,"key":"x.peakshaving_reserved_soc_344","label":"peakshaving_reserved_soc","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":348,"key":"x.ev_charger_address_348","label":"ev_charger_address","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":350,"key":"x.adapt_box_g2_address_350","label":"adapt_box_g2_address","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":351,"enum":"shadow_fix3_enable","key":"x.shadow_fix3_enable_351","label":"shadow_fix3_enable","models":["solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":352,"key":"x.ct_cycle_detection_352","label":"ct_cycle_detection","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":353,"key":"x.eps_mode_without_battery_353","label":"eps_mode_without_battery","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":354,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_charge_start_time_1_354","label":"generator_charge_start_time_1","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":355,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_charge_stop_time_1_355","label":"generator_charge_stop_time_1","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":356,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_discharge_start_time_1_356","label":"generator_discharge_start_time_1","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":357,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_discharge_stop_time_1_357","label":"generator_discharge_stop_time_1","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":358,"key":"x.generator_time_2_358","label":"generator_time_2","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":359,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_charge_start_time_2_359","label":"generator_charge_start_time_2","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":360,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_charge_stop_time_2_360","label":"generator_charge_stop_time_2","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":361,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_discharge_start_time_2_361","label":"generator_discharge_start_time_2","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":362,"datetime":{"hour":{"bits":[0,7],"register":0},"minute":{"bits":[8,15],"register":0}},"key":"x.generator_discharge_stop_time_2_362","label":"generator_discharge_stop_time_2","length":1,"models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":363,"key":"x.generator_charge_363","label":"generator_charge","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":364,"key":"x.generator_charge_soc_364","label":"generator_charge_soc","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":416,"enum":"remotecontrol_readback_mode","key":"x.remotecontrol_readback_mode","label":"Remotecontrol Readback Mode","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":418,"key":"x.remotecontrol_mode8_pv_power_limit_readback","label":"Remotecontrol Mode 8 PV Power Limit Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":420,"key":"x.remotecontrol_mode8_battery_power_target_readback","label":"Remotecontrol Mode 8 Battery Power Target Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":422,"key":"x.remotecontrol_mode8_timeout_readback","label":"Remotecontrol Mode 8 Timeout Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"s","verified":false},{"address":423,"enum":"remotecontrol_mode8_next_motion_readback","key":"x.remotecontrol_mode8_next_motion_readback","label":"Remotecontrol Mode 8 Next Motion Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":512,"key":"x.bms_battery_subsystem_num","label":"BMS 1 Battery Subsystem Number","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":792,"datetime":{"day":{"register":3},"hour":{"register":2},"minute":{"register":1},"month":{"register":4},"second":{"register":0},"year":{"offset":2000,"register":5}},"key":"x.rtc_792","label":"RTC","length":6,"models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen2_x1_mic","solax_modbus_gen4_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"datetime","verified":false},{"address":798,"key":"x.export_power_limit","label":"export_power_limit","models":["solax_modbus_gen2_x1_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":800,"enum":"mppt_scan_mode_pv1","key":"x.mppt_scan_mode_pv1","label":"mppt_scan_mode_pv1","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":818,"key":"x.pv_limit","label":"pv_limit","models":["solax_modbus_gen_x3_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":829,"key":"x.firmware_dsp_829","label":"firmware_dsp","models":["solax_modbus_gen_x3_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":830,"key":"x.firmware_arm","label":"firmware_arm","models":["solax_modbus_gen_x3_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":839,"bits":[0,7],"enum":"q_curve","key":"x.q_curve","label":"q_curve","models":["solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":847,"bits":[8,15],"key":"x.pv_limit_847","label":"pv_limit","models":["solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":849,"key":"x.active_power_limit","label":"active_power_limit","models":["solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":850,"key":"x.firmware_dsp_850","label":"firmware_dsp","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":851,"key":"x.firmware_arm_851","label":"firmware_arm","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":852,"key":"x.firmware_arm_boot","label":"firmware_arm_boot","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":860,"enum":"q_curve","key":"x.q_curve_860","label":"q_curve","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":871,"enum":"evcc_lock_state","key":"x.lock_state_871","label":"lock_state","models":["solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":881,"key":"x.export_power_limit_881","label":"export_power_limit","models":["solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":897,"key":"x.active_power_limit_897","label":"active_power_limit","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":912,"key":"x.firmware_arm_912","label":"firmware_arm","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":916,"key":"x.firmware_dsp_916","label":"firmware_dsp","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":922,"enum":"evcc_lock_state","key":"x.lock_state_922","label":"lock_state","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen2_x1_mic","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":934,"enum":"mppt_scan_mode_pv2","key":"x.mppt_scan_mode_pv2","label":"mppt_scan_mode_pv2","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":935,"enum":"mppt_scan_mode_pv3","key":"x.mppt_scan_mode_pv3","label":"mppt_scan_mode_pv3","models":["solax_modbus_gen4_x1_mic_mppt3"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1024,"key":"x.dual_battery_1_charge_upper_soc_readback","label":"Dual Battery 1 Charge Upper SOC Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1025,"key":"x.dual_battery_2_charge_upper_soc_readback","label":"Dual Battery 2 Charge Upper SOC Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":1026,"key":"x.dual_battery_1_charge_max_current_readback","label":"Dual Battery 1 Charge Max Current Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1027,"key":"x.dual_battery_2_charge_max_current_readback","label":"Dual Battery 2 Charge Max Current Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1028,"key":"x.dual_battery_1_discharge_max_current_readback","label":"Dual Battery 1 Discharge Max Current Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1029,"key":"x.dual_battery_2_discharge_max_current_readback","label":"Dual Battery 2 Discharge Max Current Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":1030,"key":"x.dual_battery_1_expansion_readback","label":"Dual Battery 1 Expansion Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1031,"key":"x.dual_battery_2_expansion_readback","label":"Dual Battery 2 Expansion Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1032,"key":"x.dual_battery_1_heating_enable_readback","label":"Dual Battery 1 Heating Enable Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1033,"key":"x.dual_battery_2_heating_enable_readback","label":"Dual Battery 2 Heating Enable Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1034,"enum":"dual_battery_1_heating_level_readback","key":"x.dual_battery_1_heating_level_readback","label":"Dual Battery 1 Heating Level Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1035,"enum":"dual_battery_2_heating_level_readback","key":"x.dual_battery_2_heating_level_readback","label":"Dual Battery 2 Heating Level Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1036,"bits":[0,7],"key":"x.dual_battery_1_heating_period_1_start_hour_readback","label":"Dual Battery 1 Heating Period 1 Start Hour Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1036,"bits":[8,15],"key":"x.dual_battery_1_heating_period_1_start_minute_readback","label":"Dual Battery 1 Heating Period 1 Start Minute Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1037,"bits":[0,7],"key":"x.dual_battery_1_heating_period_1_end_hour_readback","label":"Dual Battery 1 Heating Period 1 End Hour Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1037,"bits":[8,15],"key":"x.dual_battery_1_heating_period_1_end_minute_readback","label":"Dual Battery 1 Heating Period 1 End Minute Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1038,"bits":[0,7],"key":"x.dual_battery_1_heating_period_2_start_hour_readback","label":"Dual Battery 1 Heating Period 2 Start Hour Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1038,"bits":[8,15],"key":"x.dual_battery_1_heating_period_2_start_minute_readback","label":"Dual Battery 1 Heating Period 2 Start Minute Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1039,"bits":[0,7],"key":"x.dual_battery_1_heating_period_2_end_hour_readback","label":"Dual Battery 1 Heating Period 2 End Hour Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1039,"bits":[8,15],"key":"x.dual_battery_1_heating_period_2_end_minute_readback","label":"Dual Battery 1 Heating Period 2 End Minute Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1040,"bits":[0,7],"key":"x.dual_battery_2_heating_period_1_start_hour_readback","label":"Dual Battery 2 Heating Period 1 Start Hour Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1040,"bits":[8,15],"key":"x.dual_battery_2_heating_period_1_start_minute_readback","label":"Dual Battery 2 Heating Period 1 Start Minute Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1041,"bits":[0,7],"key":"x.dual_battery_2_heating_period_1_end_hour_readback","label":"Dual Battery 2 Heating Period 1 End Hour Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1041,"bits":[8,15],"key":"x.dual_battery_2_heating_period_1_end_minute_readback","label":"Dual Battery 2 Heating Period 1 End Minute Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1042,"bits":[0,7],"key":"x.dual_battery_2_heating_period_2_start_hour_readback","label":"Dual Battery 2 Heating Period 2 Start Hour Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1042,"bits":[8,15],"key":"x.dual_battery_2_heating_period_2_start_minute_readback","label":"Dual Battery 2 Heating Period 2 Start Minute Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1043,"bits":[0,7],"key":"x.dual_battery_2_heating_period_2_end_hour_readback","label":"Dual Battery 2 Heating Period 2 End Hour Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":1043,"bits":[8,15],"key":"x.dual_battery_2_heating_period_2_end_minute_readback","label":"Dual Battery 2 Heating Period 2 End Minute Readback","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4097,"key":"x.inverter_voltage_l1","label":"Inverter Voltage L1","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4098,"key":"x.inverter_current_l1","label":"Inverter Current L1","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4099,"key":"x.measured_power_l1","label":"Measured Power L1","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4101,"key":"x.inverter_frequency_l1","label":"Inverter Frequency L1","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4102,"key":"x.inverter_voltage_l2","label":"Inverter Voltage L2","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4103,"key":"x.inverter_current_l2","label":"Inverter Current L2","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4104,"key":"x.measured_power_l2","label":"Measured Power L2","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4106,"key":"x.inverter_frequency_l2","label":"Inverter Frequency L2","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4107,"key":"x.inverter_voltage_l3","label":"Inverter Voltage L3","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4108,"key":"x.inverter_current_l3","label":"Inverter Current L3","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4109,"key":"x.measured_power_l3","label":"Measured Power L3","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u32","unit":"W","verified":false},{"address":4111,"key":"x.inverter_frequency_l3","label":"Inverter Frequency L3","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":4112,"key":"x.pv_voltage_1","label":"PV Voltage 1","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4113,"key":"x.pv_current_1","label":"PV Current 1","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4114,"key":"x.pv_power_1","label":"PV Power 1","models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4116,"key":"x.pv_voltage_2","label":"PV Voltage 2","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4117,"key":"x.pv_current_2","label":"PV Current 2","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4118,"key":"x.pv_power_2","label":"PV Power 2","models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4120,"key":"x.pv_voltage_3","label":"PV Voltage 3","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4121,"key":"x.pv_current_3","label":"PV Current 3","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4122,"key":"x.pv_power_3","label":"PV Power 3","models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":4124,"key":"x.inverter_temperature_4124","label":"Inverter Temperature","models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":4125,"enum":"run_mode_5","key":"x.run_mode","label":"Run Mode","models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":4158,"key":"x.pv_voltage_4","label":"PV Voltage 4","models":["solax_modbus_max"],"scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":4159,"key":"x.pv_current_4","label":"PV Current 4","models":["solax_modbus_max"],"scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":4160,"key":"x.pv_power_4","label":"PV Power 4","models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":6656,"key":"x.model_number_6656","label":"Model Number","length":8,"models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":6672,"key":"x.serial_number_6672","label":"Serial Number","length":8,"models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":6684,"key":"x.software_version","label":"Software Version","length":3,"models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"str","verified":false},{"address":6715,"key":"x.mppt_qty","label":"MPPT Qty","models":["solax_modbus_max"],"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":0,"key":"x.inverter_voltage","label":"Inverter Voltage","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1,"key":"x.inverter_current","label":"Inverter Current","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":2,"key":"x.inverter_power","label":"Inverter Power","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3,"key":"x.pv_voltage_1_3","label":"PV Voltage 1","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4,"key":"x.pv_voltage_2_4","label":"PV Voltage 2","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":5,"key":"x.pv_current_1_5","label":"PV Current 1","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":6,"key":"x.pv_current_2_6","label":"PV Current 2","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":7,"key":"x.counter_frequency_7","label":"Counter frequency","models":["openwb_g3","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen3_x3_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["openwb","solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":8,"key":"x.inverter_temperature_8","label":"Inverter Temperature","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":9,"enum":"evcc_run_mode","key":"x.run_mode_9","label":"Run Mode","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":10,"key":"x.pv_power_1_10","label":"PV power (part 1)","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"sources":["evcc","openwb","solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":11,"key":"x.pv_power_2_11","label":"PV power (part 2)","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"sources":["evcc","openwb","solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":19,"key":"x.time_count_down","label":"Time Count Down","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":20,"key":"x.battery_voltage_charge","label":"Battery Voltage Charge","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":20,"key":"x.battery_voltage_charge_20","label":"Battery Voltage Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":20,"key":"x.battery_1_voltage_charge","label":"Battery 1 Voltage Charge","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":21,"key":"x.battery_current_charge","label":"Battery Current Charge","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":21,"key":"x.battery_current_charge_21","label":"Battery Current Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":21,"key":"x.battery_1_current_charge","label":"Battery 1 Current Charge","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":22,"key":"x.battery_power_22","label":"Battery power","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"sources":["evcc","openwb","solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":23,"key":"x.temperature_board_charge","label":"Temperature Board Charge","models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":23,"enum":"bms_connect_state","key":"x.bms_connect_state","label":"BMS Connect State","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":24,"key":"x.battery_temperature_24","label":"Battery Temperature","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":24,"key":"x.battery_1_temperature","label":"Battery 1 Temperature","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":25,"key":"x.temperature_boost_charge","label":"Temperature Boost Charge","models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":25,"enum":"evcc_bdc_status","key":"x.bdc_status","label":"BDC Status","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":26,"enum":"evcc_grid_status","key":"x.grid_status_26","label":"Grid Status","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":27,"key":"x.mppt_count_27","label":"MPPT Count","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":28,"key":"x.battery_state_of_charge_28","label":"Battery state of charge","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"sources":["evcc","openwb","solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":29,"key":"x.battery_output_energy_total","label":"Battery Output Energy Total","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":32,"key":"x.battery_input_energy_total","label":"Battery Input Energy Total","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":32,"key":"x.battery_output_energy_today","label":"Battery Output Energy Today","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":33,"key":"x.battery_input_energy_total_33","label":"Battery Input Energy Total","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":34,"key":"x.battery_package_number","label":"Battery Package Number","models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":35,"key":"x.battery_state_of_health","label":"Battery State of Health","models":["solax_modbus_gen2_x1_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":35,"key":"x.battery_input_energy_today","label":"Battery Input Energy Today","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":36,"key":"x.battery_charge_max_current_36","label":"Battery Charge Max Current","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":37,"key":"x.battery_discharge_max_current_37","label":"Battery Discharge Max Current","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":38,"key":"x.bms_battery_capacity","label":"Battery Total Energy","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":40,"key":"x.pv_voltage_4_40","label":"PV Voltage 4","models":["solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":41,"key":"x.pv_voltage_5","label":"PV Voltage 5","models":["solax_modbus_gen5_x3_hybrid_mppt5"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":42,"key":"x.pv_voltage_3_42","label":"PV Voltage 3","models":["solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":43,"key":"x.pv_current_4_43","label":"PV Current 4","models":["solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":44,"key":"x.pv_current_5","label":"PV Current 5","models":["solax_modbus_gen5_x3_hybrid_mppt5"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":44,"key":"x.pv_power_3_44","label":"PV Power 3","models":["solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":46,"key":"x.pv_power_4_46","label":"PV Power 4","models":["solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt4"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":47,"key":"x.pv_power_5","label":"PV Power 5","models":["solax_modbus_gen5_x3_hybrid_mppt5"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":47,"key":"x.pv_current_4_47","label":"PV Current 4","models":["solax_modbus_gen6_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":48,"key":"x.pv_power_4_48","label":"PV Power 4","models":["solax_modbus_gen6_x1_hybrid_mppt4"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":50,"key":"x.pv_power_total","label":"PV Power Total","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":52,"key":"x.ongrid_power_total","label":"Total On-Grid Power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":54,"key":"x.offgrid_power_total","label":"Total Off-Grid Power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":56,"key":"x.battery_power_charge","label":"Total Battery Power Charge","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":58,"key":"x.battery_system_installed_capacity","label":"Battery System Installed Capacity","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":60,"key":"x.battery_capacity_60","label":"Battery Capacity","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":61,"key":"x.battery_state_of_health_61","label":"Battery State of Health","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":70,"key":"x.grid_power_70","label":"Grid power","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"sources":["evcc","openwb","solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":72,"key":"x.counter_exported_energy_72","label":"Counter exported energy","models":["openwb_g3","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["openwb","solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":74,"key":"x.grid_energy_74","label":"Grid energy","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"scale":0.01,"sources":["evcc","openwb","solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":76,"key":"x.eps_voltage","label":"Voltage","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":77,"key":"x.eps_current","label":"Current","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":78,"key":"x.eps_power","label":"Power","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"VA","verified":false},{"address":79,"key":"x.eps_frequency","label":"Frequency","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":80,"key":"x.today_s_solar_energy","label":"Today's Solar Energy","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"kWh","verified":false},{"address":80,"key":"x.today_s_yield","label":"Today's Yield","models":["solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":82,"key":"x.inverter_exported_energy_82","label":"Inverter exported energy","models":["openwb_g3"],"scale":0.1,"sources":["openwb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":84,"enum":"evcc_lock_state","key":"x.lock_state_84","label":"lock_state","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":102,"key":"x.bus_volt","label":"Bus Volt","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":103,"key":"x.dc_fault_val","label":"DC Fault Val","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":104,"key":"x.overload_fault_val","label":"Overload Fault Val","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":105,"key":"x.battery_volt_fault_val","label":"Battery Volt Fault Val","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":106,"key":"x.inverter_voltage_l1_106","label":"Inverter Voltage L1","models":["solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":107,"key":"x.inverter_current_l1_107","label":"Inverter Current L1","models":["solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":108,"key":"x.inverter_power_l1","label":"Inverter Power L1","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":109,"key":"x.inverter_frequency_l1_109","label":"Inverter Frequency L1","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":110,"key":"x.inverter_voltage_l2_110","label":"Inverter Voltage L2","models":["solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":111,"key":"x.inverter_current_l2_111","label":"Inverter Current L2","models":["solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":112,"key":"x.today_s_yield_112","label":"Today's Yield","models":["solax_modbus_gen2_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":112,"key":"x.inverter_power_l2","label":"Inverter Power L2","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":113,"key":"x.inverter_frequency_l2_113","label":"Inverter Frequency L2","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":114,"key":"x.inverter_voltage_l3_114","label":"Inverter Voltage L3","models":["solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":115,"key":"x.inverter_current_l3_115","label":"Inverter Current L3","models":["solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":116,"key":"x.inverter_power_l3","label":"Inverter Power L3","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":117,"key":"x.inverter_frequency_l3_117","label":"Inverter Frequency L3","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":118,"key":"x.eps_voltage_l1","label":"Voltage L1","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":119,"key":"x.eps_current_l1","label":"Current L1","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":120,"key":"x.eps_power_active_l1","label":"Power Active L1","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":121,"key":"x.eps_power_l1","label":"Power L1","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"VA","verified":false},{"address":122,"key":"x.eps_voltage_l2","label":"Voltage L2","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":123,"key":"x.eps_current_l2","label":"Current L2","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":124,"key":"x.eps_power_active_l2","label":"Power Active L2","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":125,"key":"x.eps_power_l2","label":"Power L2","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"VA","verified":false},{"address":126,"key":"x.eps_voltage_l3","label":"Voltage L3","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":127,"key":"x.eps_current_l3","label":"Current L3","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":128,"key":"x.eps_power_active_l3","label":"Power Active L3","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":129,"key":"x.eps_power_l3","label":"Power L3","models":["solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"VA","verified":false},{"address":130,"key":"x.counter_powers_l1_130","label":"Counter power L1","models":["openwb_g3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["openwb","solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":132,"key":"x.counter_powers_l2_132","label":"Counter power L2","models":["openwb_g3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["openwb","solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":134,"key":"x.counter_powers_l3_134","label":"Counter power L3","models":["openwb_g3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["openwb","solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":136,"key":"x.grid_mode_runtime","label":"Grid Mode Runtime","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"h","verified":false},{"address":138,"key":"x.eps_mode_runtime","label":"Mode Runtime","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"h","verified":false},{"address":140,"key":"x.normal_runtime","label":"Normal Runtime","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen3_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"h","verified":false},{"address":142,"key":"x.eps_yield_total","label":"Yield Total","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":142,"key":"x.yield_total_142","label":"Yield Total","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":144,"key":"x.eps_yield_today","label":"Yield Today","models":["solax_modbus_gen2_x1_hybrid","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":145,"key":"x.e_charge_today","label":"E Charge Today","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":146,"key":"x.e_charge_total","label":"E Charge Total","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":148,"key":"x.pv_energy_148","label":"PV energy","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":150,"key":"x.today_s_solar_energy_150","label":"Today's Solar Energy","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":152,"key":"x.today_s_export_energy","label":"Today's Export Energy","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":154,"key":"x.today_s_import_energy","label":"Today's Import Energy","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":156,"key":"x.grid_export_limit_156","label":"grid_export_limit","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac"],"sources":["solax-modbus"],"table":"input","type":"s32","verified":false},{"address":160,"enum":"ev_charger_communication_state","key":"x.ev_charger_communication_state","label":"EV Charger Communication State","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":161,"enum":"adapt_box_communication_state","key":"x.adapt_box_communication_state","label":"Adapter Box Communication State","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":162,"key":"x.battery_max_charge_power","label":"Battery Max Charge Power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":164,"key":"x.battery_max_discharge_power","label":"Battery Max Discharge Power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":168,"key":"x.meter_2_measured_power","label":"Meter 2 Measured Power","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":170,"key":"x.meter_2_export_total","label":"Meter 2 Export Total","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":172,"key":"x.meter_2_import_total","label":"Meter 2 Import Total","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":174,"key":"x.meter_2_export_today","label":"Meter 2 Export Today","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":176,"key":"x.meter_2_import_today","label":"Meter 2 Import Today","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":178,"key":"x.meter_2_measured_power_l1","label":"Meter 2 Measured Power L1","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":180,"key":"x.meter_2_measured_power_l2","label":"Meter 2 Measured Power L2","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":182,"key":"x.meter_2_measured_power_l3","label":"Meter 2 Measured Power L3","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":184,"enum":"meter_1_communication_state","key":"x.meter_1_communication_state","label":"Meter 1 Communication State","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":185,"enum":"meter_2_communication_state","key":"x.meter_2_communication_state","label":"Meter 2 Communication State","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":186,"key":"x.battery_temp_high","label":"Battery Temp High","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":187,"key":"x.battery_temp_low","label":"Battery Temp Low","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":188,"key":"x.cell_voltage_high_188","label":"Cell Voltage High","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":189,"key":"x.cell_voltage_low_189","label":"Cell Voltage Low","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":191,"key":"x.battery_soh","label":"Battery State of Health","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":192,"key":"x.grid_reactive_power_total","label":"Grid Reactive Power Total","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"var","verified":false},{"address":193,"key":"x.grid_reactive_power_l1","label":"Grid Reactive Power L1","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"var","verified":false},{"address":194,"key":"x.grid_reactive_power_l2","label":"Grid Reactive Power L2","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"var","verified":false},{"address":195,"key":"x.grid_reactive_power_l3","label":"Grid Reactive Power L3","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"var","verified":false},{"address":196,"key":"x.grid_power_factor_total","label":"Grid Power Factor Total","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":197,"key":"x.grid_power_factor_l1","label":"Grid Power Factor L1","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":198,"key":"x.grid_power_factor_l2","label":"Grid Power Factor L2","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":199,"key":"x.grid_power_factor_l3","label":"Grid Power Factor L3","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":200,"key":"x.grid_frequency_200","label":"Grid Frequency","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":201,"key":"x.grid_voltage_201","label":"Grid Voltage","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":202,"key":"x.grid_l1_voltage","label":"Grid L1 voltage","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":203,"key":"x.grid_l2_voltage","label":"Grid L2 voltage","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":204,"key":"x.grid_l3_voltage","label":"Grid L3 voltage","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":205,"key":"x.grid_current_total","label":"Grid Current Total","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":206,"key":"x.grid_l1_current","label":"Grid L1 current","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":207,"key":"x.grid_l2_current","label":"Grid L2 current","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":208,"key":"x.grid_l3_current","label":"Grid L3 current","models":["openwb_g2","openwb_g3","openwb_g4","solax_modbus_gen2_x1_hybrid","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_ac","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen_x3_mic","solax_modbus_max"],"scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":210,"key":"x.grid_reactive_power_total_210","label":"Grid Reactive Power Total","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":212,"key":"x.grid_reactive_power_l3_212","label":"Grid Reactive Power L3","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":222,"key":"x.grid_reactive_power_l1_222","label":"Grid Reactive Power L1","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":224,"key":"x.grid_reactive_power_l2_224","label":"Grid Reactive Power L2","models":["solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":256,"enum":"modbus_power_control","key":"x.modbus_power_control","label":"Modbus Power Control","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":257,"enum":"target_finish_flag","key":"x.target_finish_flag","label":"Target Finish Flag","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":258,"key":"x.active_power_target","label":"Active Power Target","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":260,"key":"x.reactive_power_target","label":"Reactive Power Target","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":262,"key":"x.active_power_real","label":"Active Power Real","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":264,"key":"x.reactive_power_real","label":"Reactive Power Real","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":266,"key":"x.active_power_upper","label":"Active Power Upper","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":268,"key":"x.active_power_lower","label":"Active Power Lower","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":270,"key":"x.reactive_power_upper","label":"Reactive Power Upper","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":272,"key":"x.reactive_power_lower","label":"Reactive Power Lower","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":276,"key":"x.charge_discharge_power","label":"Charge Discharge Power","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":278,"key":"x.chargeable_battery_capacity","label":"Chargeable Battery Energy","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":280,"key":"x.remaining_battery_capacity","label":"Remaining Battery Energy","models":["solax_modbus_gen4_x1_ac","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":290,"key":"x.pv_voltage_3_290","label":"PV Voltage 3","models":["solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":291,"key":"x.pv_current_3_291","label":"PV Current 3","models":["solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen6_x3_hybrid_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":292,"key":"x.pv_power_3_292","label":"PV power (part 3)","sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":295,"key":"x.battery_2_voltage_charge","label":"Battery 2 Voltage Charge","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"V","verified":false},{"address":296,"key":"x.battery_2_current_charge","label":"Battery 2 Current Charge","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":297,"key":"x.battery_2_power_charge","label":"Battery 2 Power Charge","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":301,"key":"x.battery_2_capacity_charge","label":"Battery 2 Capacity","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":302,"key":"x.battery_total_capacity_charge","label":"Battery Total Capacity","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":305,"key":"x.battery_2_temperature","label":"Battery 2 Temperature","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":477,"key":"x.pm_inverter_count","label":"Inverter Count","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":480,"key":"x.pm_activepower_l1","label":"Active Power L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":482,"key":"x.pm_activepower_l2","label":"Active Power L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":484,"key":"x.pm_activepower_l3","label":"Active Power L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":486,"key":"x.pm_reactive_or_apparentpower_l1","label":"Reactive or Apparent Power L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":488,"key":"x.pm_reactive_or_apparentpower_l2","label":"Reactive or Apparent Power L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":490,"key":"x.pm_reactive_or_apparentpower_l3","label":"Reactive or Apparent Power L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":492,"key":"x.pm_current_l1","label":"Inverter Current L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"A","verified":false},{"address":494,"key":"x.pm_current_l2","label":"Inverter Current L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"A","verified":false},{"address":496,"key":"x.pm_current_l3","label":"Inverter Current L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"A","verified":false},{"address":498,"key":"x.pm_pv_power_1","label":"PV Power 1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":500,"key":"x.pm_pv_power_2","label":"PV Power 2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":502,"key":"x.pm_pv_current_1","label":"PV Current 1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"A","verified":false},{"address":504,"key":"x.pm_pv_current_2","label":"PV Current 2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"A","verified":false},{"address":506,"key":"x.pm_battery_power_charge","label":"Battery Power Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":508,"key":"x.pm_battery_current_charge","label":"Battery Current Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s32","unit":"A","verified":false},{"address":510,"key":"x.pm_charge_power_limit","label":"Charge Power Limit","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":512,"key":"x.pm_discharge_power_limit","label":"Discharge Power Limit","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":514,"key":"x.pm_pv_power_total","label":"PV Power Total","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":516,"key":"x.pm_i2_activepower_l1","label":"I2 Active Power L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":517,"key":"x.pm_i2_activepower_l2","label":"I2 Active Power L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":518,"key":"x.pm_i2_activepower_l3","label":"I2 Active Power L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":519,"key":"x.pm_i2_reactive_or_apparentpower_l1","label":"I2 Reactive or Apparent Power L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":520,"key":"x.pm_i2_reactive_or_apparentpower_l2","label":"I2 Reactive or Apparent Power L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":521,"key":"x.pm_i2_reactive_or_apparentpower_l3","label":"I2 Reactive or Apparent Power L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":522,"key":"x.pm_i2_current_l1","label":"I2 Inverter Current L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":523,"key":"x.pm_i2_current_l2","label":"I2 Inverter Current L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":524,"key":"x.pm_i2_current_l3","label":"I2 Inverter Current L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":525,"key":"x.pm_i2_pv_power_1","label":"I2 PV Power 1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":526,"key":"x.pm_i2_pv_power_2","label":"I2 PV Power 2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":527,"key":"x.pm_i2_pv_voltage_1","label":"I2 PV Voltage 1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":528,"key":"x.pm_i2_pv_voltage_2","label":"I2 PV Voltage 2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":529,"key":"x.pm_i2_pv_current_1","label":"I2 PV Current 1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":530,"key":"x.pm_i2_pv_current_2","label":"I2 PV Current 2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":531,"key":"x.pm_i2_battery_power_charge","label":"I2 Battery Power Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":532,"key":"x.pm_i2_battery_voltage_charge","label":"I2 Battery Voltage Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":533,"key":"x.pm_i2_battery_current_charge","label":"I2 Battery Current Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":537,"key":"x.pm_i2_battery_capacity_charge","label":"I2 Battery Capacity","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":542,"key":"x.pm_i3_activepower_l1","label":"I3 Active Power L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":543,"key":"x.pm_i3_activepower_l2","label":"I3 Active Power L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":544,"key":"x.pm_i3_activepower_l3","label":"I3 Active Power L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":545,"key":"x.pm_i3_reactive_or_apparentpower_l1","label":"I3 Reactive or Apparent Power L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":546,"key":"x.pm_i3_reactive_or_apparentpower_l2","label":"I3 Reactive or Apparent Power L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":547,"key":"x.pm_i3_reactive_or_apparentpower_l3","label":"I3 Reactive or Apparent Power L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":548,"key":"x.pm_i3_current_l1","label":"I3 Inverter Current L1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":549,"key":"x.pm_i3_current_l2","label":"I3 Inverter Current L2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":550,"key":"x.pm_i3_current_l3","label":"I3 Inverter Current L3","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":551,"key":"x.pm_i3_pv_power_1","label":"I3 PV Power 1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":552,"key":"x.pm_i3_pv_power_2","label":"I3 PV Power 2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":553,"key":"x.pm_i3_pv_voltage_1","label":"I3 PV Voltage 1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":554,"key":"x.pm_i3_pv_voltage_2","label":"I3 PV Voltage 2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":555,"key":"x.pm_i3_pv_current_1","label":"I3 PV Current 1","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":556,"key":"x.pm_i3_pv_current_2","label":"I3 PV Current 2","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":557,"key":"x.pm_i3_battery_power_charge","label":"I3 Battery Power Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":558,"key":"x.pm_i3_battery_voltage_charge","label":"I3 Battery Voltage Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":559,"key":"x.pm_i3_battery_current_charge","label":"I3 Battery Current Charge","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":563,"key":"x.pm_i3_battery_capacity_charge","label":"I3 Battery Capacity","models":["solax_modbus_gen3_x1_ac","solax_modbus_gen3_x1_ac_hybrid","solax_modbus_gen5_x1_hybrid","solax_modbus_gen4_x3_ac","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen3_x1_hybrid","solax_modbus_gen3_x3_hybrid","solax_modbus_gen3_x3_ac","solax_modbus_gen4_x1_hybrid","solax_modbus_gen4_x1_ac","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen4_x3_hybrid","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":777,"key":"x.bms_2_charge_max_current","label":"Battery 2 Charge Max Current","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":778,"key":"x.bms_2_discharge_max_current","label":"Battery 2 Discharge Max Current","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":779,"key":"x.bms_2_battery_capacity","label":"Battery 2 Total Energy","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":785,"key":"x.battery_2_soh","label":"Battery 2 State of Health","models":["solax_modbus_gen5_x1_hybrid","solax_modbus_gen5_x3_hybrid_mppt5","solax_modbus_gen5_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt3","solax_modbus_gen6_x1_hybrid_mppt4","solax_modbus_gen5_x3_hybrid","solax_modbus_gen5_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid_mppt3","solax_modbus_gen6_x3_hybrid"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":1024,"key":"x.pv_voltage_1_1024","label":"PV Voltage 1","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1024,"key":"x.inverter_voltage_1024","label":"Inverter Voltage","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1025,"key":"x.pv_voltage_2_1025","label":"PV Voltage 2","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1026,"key":"x.pv_current_1_1026","label":"PV Current 1","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1027,"key":"x.pv_current_2_1027","label":"PV Current 2","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1027,"key":"x.inverter_current_1027","label":"Inverter Current","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1028,"key":"x.pv_l1_voltage_1028","label":"PV L1 voltage","scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1029,"key":"x.pv_l2_voltage_1029","label":"PV L2 voltage","scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1030,"key":"x.pv_l3_voltage_1030","label":"PV L3 voltage","scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1031,"key":"x.counter_frequency_1031","label":"Counter frequency","models":["openwb_g2","solax_modbus_gen2_x1_mic"],"scale":0.01,"sources":["openwb","solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1032,"key":"x.inverter_frequency_l2_1032","label":"Inverter Frequency L2","models":["solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":1032,"key":"x.ct_power","label":"CT Power","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":1033,"key":"x.counter_power_1033","label":"Counter power","models":["openwb_g4"],"sources":["openwb"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1035,"key":"x.pv_l2_current_1035","label":"PV L2 current","scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1036,"key":"x.pv_l3_current_1036","label":"PV L3 current","scale":0.1,"sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1037,"key":"x.inverter_temperature_1037","label":"Inverter Temperature","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":1037,"key":"x.pv_current_1_1037","label":"PV Current 1","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1038,"key":"x.pv_power_1038","label":"PV power","sources":["evcc","solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1039,"enum":"run_mode_3","key":"x.run_mode_1039","label":"Run Mode","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":1039,"key":"x.pv_current_3_1039","label":"PV Current 3","models":["solax_modbus_gen4_x1_mic_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1040,"key":"x.inverter_power_1040","label":"Inverter power (part)","models":["openwb_g4","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen_x3_mic"],"sources":["openwb","solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1041,"key":"x.inverter_power_1041","label":"Inverter power (part)","models":["openwb_g4","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3","solax_modbus_gen_x3_mic"],"sources":["openwb","solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1042,"key":"x.inverter_power_l3_1042","label":"Inverter Power L3","models":["solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1042,"key":"x.pv_power_3_1042","label":"PV Power 3","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1043,"key":"x.inverter_power_1043","label":"Inverter power","models":["openwb_g2"],"sources":["openwb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1044,"key":"x.pv_power_1_1044","label":"PV Power 1","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1044,"key":"x.control_board_temperature","label":"Control Board Temperature","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"°C","verified":false},{"address":1045,"key":"x.pv_power_2_1045","label":"PV Power 2","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen_x3_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":1045,"enum":"run_mode_4","key":"x.run_mode_1045","label":"Run Mode","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":1059,"key":"x.pv_energy","label":"PV energy","scale":0.1,"sources":["evcc"],"table":"input","type":"u32","unit":"kWh","verified":false,"word_order":"big"},{"address":1061,"key":"x.today_s_yield_1061","label":"Today's Yield","models":["solax_modbus_gen_x3_mic"],"scale":0.001,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1061,"key":"x.today_s_yield_1061","label":"Today's Yield","models":["solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1065,"key":"x.pv_voltage_3_1065","label":"PV Voltage 3","models":["solax_modbus_gen2_x3_mic_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1066,"key":"x.pv_current_3_1066","label":"PV Current 3","models":["solax_modbus_gen2_x3_mic_mppt3"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":1067,"key":"x.inverter_exported_energy_1067","label":"Inverter exported energy","models":["openwb_g4"],"scale":0.1,"sources":["openwb"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1071,"key":"x.counter_exported_energy_1071","label":"Counter exported energy","models":["openwb_g4","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3"],"scale":0.1,"sources":["openwb","solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1073,"key":"x.counter_imported_1073","label":"Counter imported energy","models":["openwb_g4","solax_modbus_gen4_x1_mic","solax_modbus_gen4_x1_mic_mppt3"],"scale":0.1,"sources":["openwb","solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1077,"key":"x.measured_power","label":"Feed-in Power","models":["solax_modbus_gen_x3_mic"],"sources":["solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1079,"key":"x.total_grid_export","label":"Total Grid Export","models":["solax_modbus_gen_x3_mic"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1079,"key":"x.today_s_yield_1079","label":"Today's Yield","models":["solax_modbus_gen4_x1_mic_mppt3","solax_modbus_gen4_x1_mic"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":1081,"key":"x.total_grid_import","label":"Total Grid Import","models":["solax_modbus_gen_x3_mic"],"scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1083,"key":"x.grid_power","label":"Grid power","sources":["evcc"],"table":"input","type":"s32","unit":"W","verified":false,"word_order":"big"},{"address":1085,"key":"x.counter_exported_energy_1085","label":"Counter exported energy","models":["openwb_g2","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"scale":0.01,"sources":["openwb","solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1087,"key":"x.counter_imported_1087","label":"Counter imported energy","models":["openwb_g2","solax_modbus_gen2_x1_mic","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"scale":0.01,"sources":["openwb","solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":1796,"key":"x.counter_powers_l1_1796","label":"Counter power L1","models":["openwb_g2","solax_modbus_gen2_x1_mic"],"sources":["openwb","solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1798,"key":"x.counter_powers_l2_1798","label":"Counter power L2","models":["openwb_g2","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["openwb","solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":1800,"key":"x.counter_powers_l3_1800","label":"Counter power L3","models":["openwb_g2","solax_modbus_gen2_x3_mic","solax_modbus_gen2_x3_mic_mppt3"],"sources":["openwb","solax-modbus"],"table":"input","type":"s32","unit":"W","verified":false}],"problems":[{"kind":"fault","text":"Inverter fault (run mode 3)","when":{"equals":3,"key":"state"}},{"kind":"fault","text":"Inverter permanent fault (run mode 4)","when":{"equals":4,"key":"state"}},{"kind":"mains_lost","text":"Grid lost, waiting in off-grid mode (run mode 6)","when":{"equals":6,"key":"state"}},{"kind":"backup_mode","text":"Running off-grid / EPS (run mode 7)","when":{"equals":7,"key":"state"}},{"kind":"fault","text":"Inverter fault code 0x{value:X}","when":{"key":"x.inverter_fault","not":0}},{"kind":"warning","text":"Manager fault code 0x{value:X}","when":{"key":"x.manager_fault","not":0}},{"kind":"warning","text":"Battery (BMS) warning code 0x{value:X}","when":{"key":"x.bms_fault","not":0}},{"kind":"warning","text":"Battery (BMS) warning code 0x{value:X} (bits 0–15)","when":{"key":"x.bms_warning_low","not":0}},{"kind":"warning","text":"Battery (BMS) warning code 0x{value:X} (bits 16–31)","when":{"key":"x.bms_warning_high","not":0}},{"kind":"warning","text":"Grid meter / CT communication error","when":{"equals":0,"key":"x.meter1_communication"}}],"sources":[{"title":"Solax Hybrid X1&X3-G4 Modbus RTU communication protocol"},{"title":"(Solax) Hybrid X1&X3-G4 Modbus TCP&RTU communication protocol"},{"title":"Solax Hybrid X1&X3-G4 Energy Storage Inverter Modbus TCP&RTU communication protocol"},{"title":"Solax Hybrid X1&X3-G4 Modbus TCP&RTU communication protocol (public version)"},{"title":"Solax Hybrid X1&X3-G3 Modbus TCP&RTU communication protocol"},{"title":"Solax Hybrid X1&X3-G3 Modbus TCP&RTU communication protocol"},{"title":"Solax Hybrid X1&X3-G3 Modbus TCP&RTU communication protocol"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"solax-modbus","title":"homeassistant-solax-modbus (Home Assistant integration)"}]}
