{"connection":{"default_port":502,"default_unit":1},"derived":[{"key":"pv_power","label":"PV power (PV 1 + PV 2)","sources":["solax-modbus"],"sum":[{"key":"x.pv_power_1"},{"key":"x.pv_power_2"}],"unit":"W","verified":false}],"encoding":{"word_order":"big"},"enums":{"battery_charge_source":{"160":"Only PV","161":"Only Grid","162":"PV Then Grid","163":"PV + Grid"},"battery_status":{"0":"Discharge Self-Test","1":"Standby","10":"Charging Fault","11":"Shutdown","2":"Discharge Precharge","3":"Charging to Discharging Precharge","4":"Discharging","5":"Discharging Fault","6":"Charging Transition Current Limit","7":"Charge Self-Test","8":"Charge Precharge","9":"Charging"},"battery_type":{"160":"Lead-acid","161":"Li-ion","162":"No Battery"},"bms_comm_status":{"0":"Disconnected","1":"Connected"},"country_type":{"160":"Pakistan","161":"SouthAfrica","162":"Ukraine","163":"Vietnam","164":"UK","165":"Jordan","166":"Myanmar","167":"Poland","168":"Bulgaria","169":"Sri Lanka","170":"Hungary","171":"SaudiArabia","172":"Philippines","173":"Belgium","174":"UZBEKISTAN","175":"Cyprus","176":"Israel","177":"Malaysia","178":"Iraq","179":"Thailand","180":"Lebanon","181":"Armenia","182":"Syria","240":"Others"},"enable_disable":{"160":"Disable","161":"Enable"},"language":{"0":"English","1":"Polish"},"machine_power_type":{"1":"5kW","2":"8kW","3":"10kW","4":"12kW","5":"15kW","6":"20kW"},"meter_ct_select":{"160":"None","161":"CT","162":"Meter","163":"Meter-WiBr","164":"Meter-Dual","165":"Meter-Dual-WiBr"},"off_on":{"160":"Off","161":"On"},"run_mode":{"0":"WaitMode","1":"CheckMode","10":"StandbyMode","11":"EPS Wait","12":"Force Wakeup","2":"NormalMode","3":"FaultMode","4":"UpdateMode","5":"EPS check mode","6":"EPS mode","7":"GEN Check","8":"GEN Mode","9":"IdleMode"},"safety_code":{"0":"G99","1":"VDE4105","10":"C10-11","11":"MEAThailand","12":"PEAThailand","2":"Ukraine","3":"Israel","35":"Cyprus","4":"EN50549","5":"G98","6":"Vietnam","63":"User-Define-50Hz","64":"User-Define-60Hz","65":"Sri Lanka","66":"UZBEKISTAN","67":"MALAYSIA","68":"Lebanon","69":"Syria","7":"IEC61727","74":"NRS097","8":"Poland","87":"Armenia","9":"PAKISTAN"},"work_mode":{"160":"Self Use","161":"Back Up Mode","162":"Manual","163":"Peak Shaving","164":"Feed in","176":"SUB","177":"SBU","178":"MKS","179":"Force Time Use"}},"id":"solax-neo-lv","kind":"inverter","manufacturer":"SolaX","modbusspec":0,"name":"X3-NEO-LV hybrid inverters","points":[{"address":0,"key":"l1_voltage","label":"Grid Voltage L1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":1,"key":"l2_voltage","label":"Grid Voltage L2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":2,"key":"l3_voltage","label":"Grid Voltage L3","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":3,"key":"l1_current","label":"Grid Current L1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":4,"key":"l2_current","label":"Grid Current L2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":5,"key":"l3_current","label":"Grid Current L3","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":6,"key":"frequency","label":"Grid Frequency","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":7,"key":"x.grid_power_factor","label":"Grid Power Factor","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"s16","verified":false},{"address":8,"key":"x.grid_power_l1","label":"Grid Power L1","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":9,"key":"x.grid_power_l2","label":"Grid Power L2","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":10,"key":"x.grid_power_l3","label":"Grid Power L3","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":11,"key":"x.grid_power_total","label":"Grid Power Total","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":12,"key":"x.pv_voltage_1","label":"PV Voltage 1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":13,"key":"x.pv_voltage_2","label":"PV Voltage 2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":14,"key":"x.pv_current_1","label":"PV Current 1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":15,"key":"x.pv_current_2","label":"PV Current 2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":16,"key":"x.pv_power_1","label":"PV Power 1","sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":17,"key":"x.pv_power_2","label":"PV Power 2","sources":["solax-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":18,"enum":"run_mode","key":"state","label":"Run Mode","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":42,"key":"temperature","label":"Inverter Temperature","sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":43,"key":"x.radiator_temperature","label":"Radiator Temperature","sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":44,"datetime":{"day":{"bits":[0,7],"register":1},"hour":{"bits":[8,15],"register":1},"minute":{"bits":[0,7],"register":2},"month":{"bits":[8,15],"register":0},"second":{"bits":[8,15],"register":2},"year":{"bits":[0,7],"offset":2000,"register":0}},"key":"x.clock","label":"Real-time clock","length":3,"sources":["solax-modbus"],"table":"input","type":"datetime","verified":false},{"address":56,"enum":"machine_power_type","key":"x.machine_power_type","label":"Machine Power Type","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":60,"key":"x.inverter_error_code_word0","label":"Inverter Error Code Word 0","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":61,"key":"x.inverter_error_code_word1","label":"Inverter Error Code Word 1","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":62,"key":"x.inverter_error_code_word2","label":"Inverter Error Code Word 2","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":63,"key":"x.inverter_error_code_word3","label":"Inverter Error Code Word 3","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":64,"key":"x.manager_error_code_word0","label":"Manager Error Code Word 0","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":65,"key":"x.manager_error_code_word1","label":"Manager Error Code Word 1","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":66,"key":"x.bms_error_code_word0","label":"BMS Error Code Word 0","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":67,"key":"x.bms_error_code_word1","label":"BMS Error Code Word 1","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":19,"key":"x.eps_voltage_l1","label":"EPS Voltage L1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":20,"key":"x.eps_voltage_l2","label":"EPS Voltage L2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":21,"key":"x.eps_voltage_l3","label":"EPS Voltage L3","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":22,"key":"x.eps_current_l1","label":"EPS Current L1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":23,"key":"x.eps_current_l2","label":"EPS Current L2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":24,"key":"x.eps_current_l3","label":"EPS Current L3","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":25,"key":"x.eps_frequency","label":"EPS Frequency","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":26,"key":"x.eps_power_l1","label":"EPS Power L1","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":27,"key":"x.eps_power_l2","label":"EPS Power L2","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":28,"key":"x.eps_power_l3","label":"EPS Power L3","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":29,"key":"x.eps_apparent_power_l1","label":"EPS Apparent Power L1","sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":30,"key":"x.eps_apparent_power_l2","label":"EPS Apparent Power L2","sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":31,"key":"x.eps_apparent_power_l3","label":"EPS Apparent Power L3","sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":47,"key":"x.inverter_voltage_l1","label":"Inverter Voltage L1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":48,"key":"x.inverter_voltage_l2","label":"Inverter Voltage L2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":49,"key":"x.inverter_voltage_l3","label":"Inverter Voltage L3","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":50,"key":"x.inverter_current_l1","label":"Inverter Current L1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":51,"key":"x.inverter_current_l2","label":"Inverter Current L2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":52,"key":"x.inverter_current_l3","label":"Inverter Current L3","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":57,"key":"x.inverter_power","label":"Inverter Power Total","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":152,"key":"x.inverter_frequency_l1","label":"Inverter Frequency L1","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":153,"key":"x.inverter_frequency_l2","label":"Inverter Frequency L2","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":154,"key":"x.inverter_frequency_l3","label":"Inverter Frequency L3","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":155,"key":"x.inv_power_factor","label":"Inverter Power Factor","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"s16","verified":false},{"address":156,"key":"x.inverter_power_l1","label":"Inverter Power L1","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":157,"key":"x.inverter_power_l2","label":"Inverter Power L2","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":158,"key":"x.inverter_power_l3","label":"Inverter Power L3","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":159,"key":"x.inv_reactive_power_total","label":"Inverter Reactive Power Total","sources":["solax-modbus"],"table":"input","type":"s16","unit":"var","verified":false},{"address":160,"key":"x.inverter_apparent_power_l1","label":"Inverter Apparent Power L1","sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":161,"key":"x.inverter_apparent_power_l2","label":"Inverter Apparent Power L2","sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":162,"key":"x.inverter_apparent_power_l3","label":"Inverter Apparent Power L3","sources":["solax-modbus"],"table":"input","type":"s16","unit":"VA","verified":false},{"address":53,"key":"x.generator_voltage_l1","label":"Generator Voltage L1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":54,"key":"x.generator_voltage_l2","label":"Generator Voltage L2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":55,"key":"x.generator_voltage_l3","label":"Generator Voltage L3","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":68,"key":"x.generator_current_l1","label":"Generator Current L1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":69,"key":"x.generator_current_l2","label":"Generator Current L2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":70,"key":"x.generator_current_l3","label":"Generator Current L3","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":166,"key":"x.gen_frequency","label":"Generator Frequency","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":167,"key":"x.gen_power_factor","label":"Generator Power Factor","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"s16","verified":false},{"address":168,"key":"x.generator_power_l1","label":"Generator Power L1","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":169,"key":"x.generator_power_l2","label":"Generator Power L2","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":170,"key":"x.generator_power_l3","label":"Generator Power L3","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":171,"key":"x.gen_power_total","label":"Generator Power Total","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":172,"key":"x.gen_reactive_power_total","label":"Generator Reactive Power Total","sources":["solax-modbus"],"table":"input","type":"s16","unit":"var","verified":false},{"address":121,"bits":[0,7],"enum":"bms_comm_status","key":"x.bms_comm_status","label":"BMS communication status","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":121,"bits":[8,15],"enum":"battery_status","key":"x.battery_status","label":"Battery status","sources":["solax-modbus"],"table":"input","type":"u16","verified":false},{"address":122,"key":"battery_voltage","label":"BMS Battery Voltage","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":123,"key":"x.bms_bat_current","label":"BMS Battery Current","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":124,"key":"x.bms_bat_power","label":"BMS Battery Power","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":125,"key":"battery_soc","label":"Battery SOC","sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":127,"key":"battery_temperature","label":"Battery Temperature","sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":128,"key":"x.battery_ntc_temperature","label":"Battery NTC Temperature","sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":130,"key":"x.battery_charge_cut_voltage","label":"Battery Charge Cut-off Voltage","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":131,"key":"x.battery_discharge_cut_voltage","label":"Battery Discharge Cut-off Voltage","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":132,"key":"x.bms_charge_max_current","label":"BMS Charge Max Current","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":133,"key":"x.bms_discharge_max_current","label":"BMS Discharge Max Current","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":134,"key":"x.battery_cell_temperature_high","label":"Battery Cell Temperature High","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":135,"key":"x.battery_cell_temperature_low","label":"Battery Cell Temperature Low","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":138,"key":"battery_soh","label":"Battery State of Health","sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":139,"key":"x.battery_energy_throughput","label":"Battery Energy Throughput","poll":"slow","sources":["solax-modbus"],"table":"input","type":"u32","unit":"Wh","verified":false},{"address":163,"key":"x.battery_voltage_charge","label":"Battery Voltage Charge","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":164,"key":"x.battery_current_charge","label":"Battery Current Charge","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":165,"key":"x.battery_power_charge","label":"Battery Power Charge","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":91,"key":"x.ongrid_output_yield_total","label":"On-Grid Output Yield Total","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":93,"key":"x.ongrid_output_yield_today","label":"On-Grid Output Yield Today","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":94,"key":"x.ongrid_input_yield_total","label":"On-Grid Input Yield Total","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":96,"key":"x.ongrid_input_yield_today","label":"On-Grid Input Yield Today","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":97,"key":"x.bat_discharge_yield_total","label":"Battery Discharge Yield Total","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":99,"key":"x.bat_charge_yield_total","label":"Battery Charge Yield Total","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":101,"key":"x.bat_discharge_yield_today","label":"Battery Discharge Yield Today","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":102,"key":"x.bat_charge_yield_today","label":"Battery Charge Yield Today","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":103,"key":"pv_energy","label":"PV Energy Yield Total","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":105,"key":"pv_energy_today","label":"PV Energy Yield Today","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":106,"key":"x.eps_yield_total","label":"EPS (Off-Grid) Yield Total","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":108,"key":"x.eps_yield_today","label":"EPS (Off-Grid) Yield Today","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":109,"key":"grid_export_energy","label":"Feed-in Energy Total","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":111,"key":"grid_import_energy","label":"Consumed Energy Total","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":113,"key":"x.feedin_energy_today","label":"Feed-in Energy Today","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":115,"key":"x.consumed_energy_today","label":"Consumed Energy Today","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":16,"key":"x.fw_inverter_master_version","label":"Inverter Master (DSP) Version","poll":"slow","scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":18,"key":"x.fw_inverter_slave_version","label":"Inverter Slave (DSP) Version","poll":"slow","scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":20,"key":"x.fw_bms_master_version","label":"BMS Master Version","poll":"slow","scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":21,"key":"x.fw_manager_version","label":"Manager (ARM) Firmware Version","poll":"slow","scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":23,"key":"x.fw_hardware_version","label":"Hardware Version","poll":"slow","scale":0.01,"sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":84,"bits":[0,7],"key":"x.cfg_iso_enable","label":"ISO Enable","poll":"slow","sources":["solax-modbus"],"table":"holding","type":"u16","verified":false},{"address":85,"bits":[0,7],"key":"x.cfg_min_soc","label":"Min SOC","poll":"slow","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":86,"bits":[8,15],"key":"x.cfg_eps_auto_recover_soc","label":"EPS Auto Recover SOC","poll":"slow","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":87,"bits":[8,15],"key":"x.cfg_alarm_soc","label":"Alarm SOC","poll":"slow","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":282,"key":"x.battery_rated_capacity","label":"Battery Rated Capacity","poll":"slow","sources":["solax-modbus"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":283,"key":"x.battery_rated_voltage","label":"Battery Rated Voltage","poll":"slow","scale":0.1,"sources":["solax-modbus"],"table":"holding","type":"u16","unit":"V","verified":false}],"sources":[{"id":"solax-modbus","title":"homeassistant-solax-modbus (Home Assistant integration)"}]}
