{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":50,"min_interval_ms":300},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu","tcp"]},"derived":[{"key":"x.today_net_grid_energy","label":"Today Net Grid Energy","sources":["solis-modbus"],"sum":[{"key":"x.grid_import_today"},{"factor":-1,"key":"x.grid_export_today"}],"unit":"kWh","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"ac_output_type":{"0":"Single phase","1":"Three-phase four-wire","2":"Three-phase three-wire","3":"Three-phase four-wire or three-wire"},"backflow_power_switch":{"0":"Off","16":"On"},"backup_supply_value":{"0":"Off","1":"On"},"battery_direction":{"0":"Charging","1":"Discharging"},"battery_model":{"0":"No battery model","1":"PYLON_LV","1024":"LG_HV LG","1280":"SOLUNA_HV","2":"User define (LV)","256":"PYLON_HV","3":"B_BOX_LV BYD","512":"User define (HV)","768":"B_BOX_HV BYD"},"battery_model_hv":{"0":"No battery","1":"PYLON_HV","10":"GS Energy","11":"BYD-HVS/HVM/HVL","12":"Jinko","13":"FOX","14":"LG_16H","15":"PureDrive","16":"UZ ENERGY","17":"Reserve017","18":"Lotus","19":"Fortress","2":"User define","20":"AMPACE_HV","21":"WTS","22":"J-PACK-HV","23":"SUNWODA HV","3":"B_BOX_HV BYD","38":"LG Enblock S","4":"LG_HV LG","5":"SOLUNA_HV","6":"Dyness HV","7":"Aoboet HV","8":"WECO HV","9":"Alpha HV","99":"General-LiBat-HV"},"done":{"0":"Initial startup setting not done","1":"Initial startup setting completed"},"enabled":{"0":"Disabled","1":"Enabled"},"evcc_battery_model":{"0":"No battery","1":"PYLON_LV","10":"FreedomWon LV","100":"General-LiBat-LV","101":"Lead Acid","102":"48V-LiBat-LV","103":"51.2V-LiBat-LV","11":"Soluna LV","12":"GSL LV","13":"Rita LV","14":"RiSheng","15":"Alpha","16":"UZ ENERGY","17":"ATL","18":"Zeta","19":"Highstar","2":"User define","20":"KODAK","21":"FOX","22":"EXIDE","23":"HD Energy","24":"Pytes","25":"ARVIO","26":"PAND","27":"WANKE","28":"Dowell","29":"ROSEN ESS","3":"B_BOX_LV BYD","30":"ZRGP","31":"Narada","32":"BST","33":"Cegasa","34":"Meterboost","35":"MOURA","36":"Tecloman","37":"Upower UE-H","38":"Upower UE-I","39":"SUNWODA","4":"Dyness LV","40":"CFE","41":"DMEGC","42":"J-Pack-LV","43":"HY4850","5":"PureDrive","6":"LG Chem LV LG","7":"AoBo LV","8":"JiaWei LV","84":"JA-L","9":"WECO LV","99":"Lithium Battery LV(RS485)"},"evcc_inverter_type":{"0":"No definition","112":"S6 3-Phase HV Hybrid (5-10kW)","113":"S6 3-Phase HV Hybrid (12-20kW)","114":"S6 3-Phase LV Hybrid (10-15kW)","115":"S6 3-Phase HV Hybrid (50kW)","128":"1-Phase HV Hybrid Inverter (S6)","144":"1-Phase LV Hybrid Inverter (S6)","145":"S6 1-Phase LV AC Coupled Hybrid","16":"1-Phase Grid-Tied Inverter (0.7-8K1P / 7-10K1P)","160":"OGI Off-Grid Inverter","161":"S6 1-Phase LV Off-Grid Hybrid","32":"3-Phase Grid-Tied Inverter (3-20K 3P)","33":"3-Phase Grid-Tied Inverter (25-50K / 50-70K / 80-110K / 90-136K / 125K / 250K)","48":"1-Phase LV Hybrid Inverter","49":"1-Phase LV AC Coupled Energy Storage Inverter","50":"5-15kWh All-in-One Hybrid","64":"1-Phase HV Hybrid Inverter","80":"3-Phase LV Hybrid Inverter","96":"3-Phase HV Hybrid Inverter (5G)"},"flexible_export_enabling_switch":{"0":"Off","170":"On"},"generator_forced_start":{"1":"Force Start Generator"},"inverter_status":{"0":"Waiting (1P 2G: normal operation, generating)","1":"Open-loop run","15":"Normal running","2":"Soft run (1P 2G: waiting)","3":"Generating (1P 2G: initializing)","4":"Bypass inverting running (standby)","4100":"Grid off","4112":"OV-G-V Grid overvoltage","4113":"UN-G-V Grid undervoltage","4114":"OV-G-F Grid overfrequency","4115":"UN-G-F Grid underfrequency","4116":"Reve-Grid Grid impedance too high / grid reverse current","4117":"NO-Grid No grid","4118":"G-PHASE Unbalanced grid","4119":"G-F-FLU Grid frequency fluctuation","4120":"OV-G-I Grid overcurrent","4121":"IGFOL-F Grid current tracking error","4128":"OV-DC DC overvoltage","4129":"OV-BUS DC bus overvoltage","4130":"UNB-BUS DC bus unbalance","4131":"UN-BUS DC bus undervoltage","4132":"UNB2-BUS DC bus unbalance 2","4133":"OV-DCA-I DC channel A overcurrent","4134":"OV-DCB-I DC channel B overcurrent","4135":"DC-INTF. DC interference","4136":"Reve-DC DC reverse connection","4137":"PvMidIso PV midpoint grounding fault","4144":"GRID-INTF. Grid interference protection","4145":"INI-FAULT DSP initial protection","4146":"OV-TEM Over temperature protection","4147":"PV ISO-PRO PV insulation fault","4148":"ILeak-PRO Leakage current protection","4149":"RelayChk-FAIL Relay check protection","4150":"DSP-B-FAULT DSP_B protection","4151":"DCInj-FAULT DC injection protection","4152":"12Power-FAULT 12 V undervoltage","4153":"ILeak-Check Leakage current check protection","4154":"UN-TEM Under temperature protection","4160":"AFCI-Check AFCI check fault","4161":"ARC-FAULT AFCI fault","4162":"RAM-FAULT DSP chip SRAM fault","4163":"FLASH-FAULT DSP chip flash fault","4164":"PC-FAULT DSP chip PC pointer fault","4165":"REG-FAULT DSP chip register fault","4166":"GRID-INTF02 Grid interference 02 protection","4167":"IG-AD Grid current sampling error","4168":"IGBT-OV-I IGBT overcurrent","4176":"OV-IgTr Grid transient overcurrent","4177":"OV-Vbatt-H Battery hardware overvoltage","4178":"OV-ILLC LLC hardware overcurrent","4179":"OV-Vbatt Battery overvoltage","4180":"UN-Vbatt Battery undervoltage","4181":"NO-Battery Battery not connected","4182":"OV-VBackup Backup overvoltage","4183":"Over-Load Backup overload","4184":"DspSelfChk DSP self-check error","5":"Bypass inverting synchronizing","6":"Bypass grid running (grid to load)","61456":"Grid surge (alarm)","61457":"Fan fault (alarm)","8208":"Fail Safe","8209":"MET_Comm_FAIL Meter communication fail","8210":"CAN_Comm_FAIL Battery communication fail","8212":"DSP_Comm_FAIL DSP communication fail","8213":"Alarm-BMS BMS alarm","8214":"BatName-FAIL Battery selection not the same","8215":"Alarm2-BMS BMS alarm 2","8216":"DRM_LINK_FAIL DRM connection fail","8217":"MET_SEL_FAIL Meter selection fail","8224":"HighTemp.AMB Lead-acid battery high temperature","8225":"LowTemp.AMB Lead-acid battery low temperature"},"inverter_type":{"0":"No definition","12304":"OGI off-grid inverter","4112":"Single-phase grid-tied inverter","4128":"Three-phase grid-tied inverter","4208":"External EPM device","8240":"Single-phase LV hybrid inverter","8241":"Single-phase LV AC-coupled energy storage inverter","8256":"Single-phase HV hybrid inverter","8272":"Three-phase LV hybrid inverter","8288":"Three-phase HV hybrid inverter"},"limit_switch":{"170":"On (0xAA)","85":"Off, power back to 100 % (0x55)"},"meter_location":{"1":"Grid","2":"Load","3":"Grid + PV (two meters)"},"meter_type":{"1":"General single-phase","2":"Acrel three-phase","3":"General three-phase","4":"Standard Eastron single-phase","5":"Standard Eastron three-phase","6":"No meter mode"},"power_on_off":{"190":"On (0xBE)","222":"Off (0xDE)"},"protocol_family":{"16":"Grid-tied inverter protocol (INV-3000ID)","32":"Energy storage inverter protocol (ESINV-33000ID)","48":"Off-grid inverter (OGI)"},"rc_grid_adjustment":{"0":"OFF","1":"System Grid Connection Point","2":"Inverter AC Grid Port"},"working_mode":{"0":"No response mode","1":"Volt-watt default","2":"Volt-var","3":"Fixed power factor","4":"Fixed reactive power","5":"Power-PF","6":"Rule 21 volt-watt"}},"flags":{"backup_fault_status":{"0":"Backup overvoltage fault","1":"Backup overload fault"},"battery_fault_status":{"0":"Battery not connected","1":"Battery overvoltage","2":"Battery undervoltage"},"bms_fault_status_1":{"0":"HV: charge overvoltage","1":"LV: overvoltage protection / HV: discharge undervoltage","2":"LV: undervoltage protection / HV: cell over temperature","3":"LV: over temperature protection / HV: cell under temperature","4":"LV: under temperature protection / HV: charge overcurrent","5":"LV: over temperature charge protection / HV: discharge overcurrent","6":"LV: under temperature charge protection / HV: battery internal communication fail","7":"LV: discharge overcurrent protection / HV: system reboot"},"bms_fault_status_2":{"0":"LV: charge overcurrent protection / HV: different cells","1":"HV: system low temperature 1","2":"HV: system low temperature 2","3":"LV: BMS internal protection / HV: system high temperature","4":"LV: unbalanced battery modules"},"device_fault_status_1":{"0":"DC overvoltage","1":"DC bus overvoltage","10":"Grid interference 02","11":"AFCI self-check","12":"Arc fault (reserved)","13":"Grid current sampling fault","14":"DSP self-check error","2":"DC bus unbalanced voltage","3":"DC bus undervoltage","4":"DC bus unbalanced voltage 2","5":"DC overcurrent on A circuit","6":"DC overcurrent on B circuit","7":"DC input interference","8":"Grid overcurrent","9":"IGBT overcurrent"},"device_fault_status_2":{"0":"Grid interference","1":"Over DC component","10":"DSP B protection","11":"Battery overvoltage hardware fault","12":"LLC hardware overcurrent","13":"Grid transient overcurrent","14":"CAN communication fail","15":"DSP communication fail","2":"Over temperature protection","3":"Relay check protection","4":"Under temperature protection","5":"PV insulation fault","6":"12 V undervoltage protection","7":"Leakage current protection","8":"Leakage current self-check protection","9":"DSP initial protection"},"epm_switch":{"0":"EPM switch on","1":"FailSafe switch on"},"generator_chargin_switch":{"0":"Generator charging period 1 switch","1":"Generator charging period 2 switch","2":"Generator charging period 3 switch","3":"Generator charging period 4 switch","4":"Generator charging period 5 switch","5":"Generator charging period 6 switch"},"generator_enablement_switch":{"0":"Generator Input Mode (off = Manual, on = Auto)","1":"Generator Charge Enable"},"generator_setting_switch":{"0":"Generator connection position","1":"With Generator","2":"Generator enable signal","3":"AC Coupling Position (off = GEN port, on = Backup port)","4":"Generator access location"},"grid_fault_status":{"0":"No grid","1":"Grid overvoltage","10":"FailSafe","2":"Grid undervoltage","3":"Grid overfrequency","4":"Grid underfrequency","5":"Unbalanced grid","6":"Grid frequency fluctuation","7":"Grid reverse current","8":"Grid current tracking error","9":"Meter communication fail"},"hybrid_auxiliary_control_flags":{"0":"Boost not-generate-wave function (off control) (on when the bit is 0)","1":"DC injection adjustment function (off control) (on when the bit is 0)","12":"MPPT Multi-peak scanning","13":"24-hour switch enable (S5 low-voltage energy storage)","14":"Daily PV insulation detection","3":"AFCI self-check","4":"AFCI self-check mode (abnormal / arc test data)","8":"Hybrid grid connect with neutral (1PH L1-L2-N / 3PH L1-L2-L3-N) (on when the bit is 0)","9":"PV enable (Alpha all-in-one) (on when the bit is 0)"},"hybrid_function_control":{"0":"Dual Backup Enable","1":"AC Coupling Enable","2":"Smart load port grid-connected forced output","3":"Allow export switch under self-generation and self-use (on when the bit is 0)","4":"Backup2Load manual/automatic switch (off = Manual, on = Automatic)","5":"Backup2Load manual enable","6":"Smart load port stops output when off-grid","7":"Grid Peak-shaving power enable"},"meter_position":{"0":"Meter in load","1":"Meter in grid","2":"CT in grid (AC-coupled inverter only)","3":"Parallel PV inverter CT detection on","4":"EPM switch on","5":"FailSafe switch on"},"operating_status":{"0":"Normal operation","1":"Initializing","10":"Battery fault","12":"Grid surge (warning)","13":"Fan fault (warning)","2":"Controlled turning off","3":"Fault leads to turning off","4":"Standby","5":"Limited operation (temperature, frequency …)","6":"Limited operation (external reason)","7":"Backup overload","8":"Load fault","9":"Grid fault"},"remote_active_power_control_command":{"4":"PV Shutdown"},"setting_flags":{"0":"FLASH read/write timeout","1":"Clear energy done","8":"Reset datalogger","9":"Return datalogger to factory settings"},"storage_control":{"0":"Self-consumption mode (struck out in the 2020 edition)","1":"Time-charging mode","2":"Off-grid mode","3":"Battery wake-up enable","4":"Reserve battery mode","5":"Grid charging of the battery NOT allowed"},"tou_v2_switch":{"0":"Grid Time of Use Charging Period 1","1":"Grid Time of Use Charging Period 2","10":"Grid Time of Use Discharge Period 5","11":"Grid Time of Use Discharge Period 6","2":"Grid Time of Use Charging Period 3","3":"Grid Time of Use Charging Period 4","4":"Grid Time of Use Charging Period 5","5":"Grid Time of Use Charging Period 6","6":"Grid Time of Use Discharge Period 1","7":"Grid Time of Use Discharge Period 2","8":"Grid Time of Use Discharge Period 3","9":"Grid Time of Use Discharge Period 4"}},"id":"solis-inverter","identify":{"any":[{"address":35000,"range":[8192,8447],"table":"input","type":"u16"},{"address":33004,"length":8,"prefix":"1801","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"1802","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"0602","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"0102","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"010F","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"110F","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"114F","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"134F","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"140C","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"143","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"160F3","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"160F4","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"160F5","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"103305","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"103306","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"103314","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"103316","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"103330","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"110C","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"114C","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"1805","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"2051","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"6031","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"6041","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"1031","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"1053","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"103303","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"133306","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"103315","table":"input","type":"str"},{"address":33004,"length":8,"prefix":"303126","table":"input","type":"str"}],"serial":{"address":33004,"length":16,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"Solis","modbusspec":0,"models":[{"id":"x3_hybrid_mppt3","match":{"address":33004,"length":8,"prefix":"1053","table":"input","type":"str"},"name":"X3 | HYBRID | MPPT3 (prefix 1053*)"}],"name":"Hybrid / energy storage inverter (ESINV-33000ID protocol)","points":[{"address":35000,"enum":"inverter_type","key":"x.inverter_type","label":"Solis inverter model definition","poll":"slow","table":"input","type":"u16"},{"address":35000,"bits":[8,15],"enum":"protocol_family","key":"x.protocol_family","label":"Solis inverter model definition (high byte)","poll":"slow","table":"input","type":"u16"},{"address":33000,"key":"x.model_no","label":"Model No.","poll":"slow","table":"input","type":"u16"},{"address":33001,"key":"firmware","label":"DSP version","poll":"slow","table":"input","type":"u16"},{"address":33002,"key":"x.hmi_version","label":"HMI version","poll":"slow","table":"input","type":"u16"},{"address":33003,"key":"x.protocol_version","label":"Protocol version","poll":"slow","table":"input","type":"u16"},{"address":33004,"key":"serial","label":"SN","length":16,"poll":"slow","table":"input","type":"str"},{"address":33020,"enum":"done","key":"x.initial_setup_done","label":"Initial startup setting flag","poll":"slow","table":"input","type":"u16"},{"address":33022,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"offset":2000,"register":0}},"key":"x.clock","label":"System time","length":6,"poll":"slow","table":"input","type":"datetime"},{"address":33029,"key":"pv_energy","label":"Total energy generation","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33031,"key":"x.energy_this_month","label":"Current month energy generation","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33033,"key":"x.energy_last_month","label":"Last month energy generation","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33035,"key":"pv_energy_today","label":"Today energy generation","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33036,"key":"x.energy_yesterday","label":"Yesterday energy generation","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33037,"key":"x.energy_this_year","label":"This year energy generation","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33039,"key":"x.energy_last_year","label":"Last year energy generation","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33047,"enum":"ac_output_type","key":"x.ac_output_type","label":"AC output type","poll":"slow","table":"input","type":"u16"},{"address":33048,"key":"x.dc_input_count","label":"DC input type","offset":1,"poll":"slow","table":"input","type":"u16"},{"address":33049,"key":"x.pv1_voltage","label":"DC voltage 1","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33050,"key":"x.pv1_current","label":"DC current 1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33051,"key":"x.pv2_voltage","label":"DC voltage 2","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33052,"key":"x.pv2_current","label":"DC current 2","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33053,"key":"x.pv3_voltage","label":"DC voltage 3","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33054,"key":"x.pv3_current","label":"DC current 3","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33055,"key":"x.pv4_voltage","label":"DC voltage 4","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33056,"key":"x.pv4_current","label":"DC current 4","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33057,"key":"pv_power","label":"Total DC output power (PV power)","table":"input","type":"u32","unit":"W"},{"address":33071,"key":"x.dc_bus_voltage","label":"DC bus voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33072,"key":"x.dc_bus_half_voltage","label":"DC bus half voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33073,"key":"l1_voltage","label":"AB line voltage / A phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33074,"key":"l2_voltage","label":"BC line voltage / B phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33075,"key":"l3_voltage","label":"CA line voltage / C phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33076,"key":"l1_current","label":"A phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33077,"key":"l2_current","label":"B phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33078,"key":"l3_current","label":"C phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33079,"key":"x.active_power","label":"Active power","table":"input","type":"s32","unit":"W","verified":false},{"address":33081,"key":"reactive_power","label":"Reactive power","table":"input","type":"s32","unit":"var"},{"address":33083,"key":"apparent_power","label":"Apparent power","table":"input","type":"s32","unit":"VA"},{"address":33091,"enum":"working_mode","key":"x.working_mode","label":"Standard working modes","poll":"slow","table":"input","type":"u16"},{"address":33092,"key":"x.grid_standard","label":"Grid standards","poll":"slow","table":"input","type":"u16"},{"address":33093,"key":"temperature","label":"Inverter temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":33094,"key":"frequency","label":"Grid frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":33095,"enum":"inverter_status","key":"state","label":"Inverter current status","table":"input","type":"u16"},{"address":33096,"key":"x.lead_acid_battery_temperature","label":"Lead-acid battery temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":33100,"key":"x.active_power_limit_rated","label":"Limit active power adjustment rated power","poll":"slow","table":"input","type":"s32","unit":"W"},{"address":33102,"key":"x.reactive_power_limit_rated","label":"Limit reactive power adjustment rated power","poll":"slow","table":"input","type":"s32","unit":"var"},{"address":33104,"key":"x.power_limit_actual","label":"Limited power actual value","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":33105,"key":"x.power_factor_setting","label":"PF adjustment actual value","poll":"slow","scale":0.001,"table":"input","type":"s16"},{"address":33106,"key":"x.reactive_power_limit","label":"Limited reactive power","poll":"slow","scale":0.01,"table":"input","type":"s16","unit":"%","verified":false},{"address":33115,"flags":"setting_flags","key":"x.setting_flags","label":"Setting flag bit","poll":"slow","table":"input","type":"u16"},{"address":33116,"flags":"grid_fault_status","key":"x.grid_fault_status","label":"Fault code 01 (grid fault status)","table":"input","type":"u16"},{"address":33117,"flags":"backup_fault_status","key":"x.backup_fault_status","label":"Fault code 02 (backup load fault status)","table":"input","type":"u16"},{"address":33118,"flags":"battery_fault_status","key":"x.battery_fault_status","label":"Fault code 03 (battery fault status)","table":"input","type":"u16"},{"address":33119,"flags":"device_fault_status_1","key":"x.device_fault_status_1","label":"Fault code 04 (device fault status)","table":"input","type":"u16"},{"address":33120,"flags":"device_fault_status_2","key":"x.device_fault_status_2","label":"Fault code 05 (device fault status)","table":"input","type":"u16"},{"address":33121,"flags":"operating_status","key":"x.operating_status","label":"Operating status","table":"input","type":"u16"},{"address":33132,"flags":"storage_control","key":"x.storage_control","label":"Storage control switching value","poll":"slow","table":"input","type":"u16"},{"address":33133,"key":"battery_voltage","label":"Battery voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33134,"key":"battery_current","label":"Battery current","positive":"charge","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":33135,"enum":"battery_direction","key":"x.battery_current_direction","label":"Battery current direction","table":"input","type":"u16"},{"address":33136,"key":"x.llc_bus_voltage","label":"LLC bus voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33137,"key":"x.backup_l1_voltage","label":"Backup AC voltage (phase A)","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33138,"key":"x.backup_l1_current","label":"Backup AC current (phase A)","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33139,"key":"battery_soc","label":"Battery capacity SOC","table":"input","type":"u16","unit":"%"},{"address":33140,"key":"battery_soh","label":"Battery health SOH","table":"input","type":"u16","unit":"%"},{"address":33141,"key":"x.bms_battery_voltage","label":"Battery voltage (from BMS)","scale":0.01,"table":"input","type":"u16","unit":"V"},{"address":33142,"key":"x.bms_battery_current","label":"Battery current (from BMS)","scale":0.1,"table":"input","type":"s16","unit":"A","verified":false},{"address":33143,"key":"x.bms_charge_current_limit","label":"Battery charge current limitation (from BMS)","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33144,"key":"x.bms_discharge_current_limit","label":"Battery discharge current limitation (from BMS)","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33145,"flags":"bms_fault_status_1","key":"x.bms_fault_status_1","label":"Battery fault status01 (from BMS)","table":"input","type":"u16"},{"address":33146,"flags":"bms_fault_status_2","key":"x.bms_fault_status_2","label":"Battery fault status02 (from BMS)","table":"input","type":"u16"},{"address":33147,"key":"load_power","label":"Household load power","table":"input","type":"u16","unit":"W"},{"address":33148,"key":"x.backup_load_power","label":"Backup load power","table":"input","type":"u16","unit":"W"},{"address":33149,"key":"x.battery_power","label":"Battery power","table":"input","type":"s32","unit":"W","verified":false},{"address":33151,"key":"x.grid_port_power","label":"Inverter AC grid port power","table":"input","type":"s32","unit":"W"},{"address":33153,"key":"x.backup_l2_voltage","label":"Backup AC voltage (phase B)","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33154,"key":"x.backup_l2_current","label":"Backup AC current (phase B)","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33155,"key":"x.backup_l3_voltage","label":"Backup AC voltage (phase C)","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33156,"key":"x.backup_l3_current","label":"Backup AC current (phase C)","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33157,"key":"x.inverting_rectifying_power","label":"Inverting power / rectifying power","scale":10,"table":"input","type":"s16","unit":"W","verified":false},{"address":33160,"enum":"battery_model","key":"x.battery_model","label":"Current battery model","poll":"slow","table":"input","type":"u16"},{"address":33161,"key":"x.battery_charge_total","label":"Battery total charge energy","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33163,"key":"x.battery_charge_today","label":"Today battery charge energy","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33164,"key":"x.battery_charge_yesterday","label":"Yesterday battery charge energy","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33165,"key":"x.battery_discharge_total","label":"Battery total discharge energy","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33167,"key":"x.battery_discharge_today","label":"Today battery discharge energy","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33168,"key":"x.battery_discharge_yesterday","label":"Yesterday battery discharge energy","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33169,"key":"grid_import_energy","label":"Total energy imported from grid","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33171,"key":"x.grid_import_today","label":"Today energy imported from grid","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33172,"key":"x.grid_import_yesterday","label":"Yesterday energy imported from grid","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33173,"key":"grid_export_energy","label":"Total energy fed into grid","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33175,"key":"x.grid_export_today","label":"Today energy fed into grid","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33176,"key":"x.grid_export_yesterday","label":"Yesterday energy fed into grid","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33177,"key":"x.load_energy_total","label":"Total load energy consumption","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":33179,"key":"x.load_energy_today","label":"Today load energy consumption","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33180,"key":"x.load_energy_yesterday","label":"Yesterday energy consumption","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":33200,"enum":"enabled","key":"x.backup_enabled","label":"Backup circuit enable/disable","poll":"slow","table":"input","type":"u16"},{"address":33206,"key":"x.battery_max_charge_current","label":"Battery max charge current","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33207,"key":"x.battery_max_discharge_current","label":"Battery max discharge current","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33213,"key":"x.overdischarge_soc","label":"Over discharge SOC","poll":"slow","table":"input","type":"u16","unit":"%"},{"address":33214,"key":"x.force_charge_soc","label":"Force charge SOC","poll":"slow","table":"input","type":"u16","unit":"%"},{"address":33243,"key":"x.parallel_pv_current","label":"Parallel PV inverter AC current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":33244,"key":"x.parallel_pv_voltage","label":"Parallel PV inverter AC voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33245,"key":"x.parallel_pv_power","label":"Parallel PV inverter AC power","table":"input","type":"u16","unit":"W"},{"address":33247,"key":"x.epm_backflow_power","label":"EPM backflow power","poll":"slow","scale":100,"table":"input","type":"s16","unit":"W"},{"address":33248,"flags":"epm_switch","key":"x.epm_failsafe_switch","label":"EPM/FailSafe switch","poll":"slow","table":"input","type":"u16"},{"address":33249,"key":"x.epm_backflow_power_now","label":"EPM real time backflow power","scale":100,"table":"input","type":"s16","unit":"W","verified":false},{"address":33250,"flags":"meter_position","key":"x.meter_position","label":"Meter/CT position","poll":"slow","table":"input","type":"u16"},{"address":33251,"key":"x.meter_l1_voltage","label":"Meter AC voltage A","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33252,"key":"x.meter_l1_current","label":"Meter AC current A","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":33253,"key":"x.meter_l2_voltage","label":"Meter AC voltage B","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33254,"key":"x.meter_l2_current","label":"Meter AC current B","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":33255,"key":"x.meter_l3_voltage","label":"Meter AC voltage C","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":33256,"key":"x.meter_l3_current","label":"Meter AC current C","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":33257,"key":"x.meter_l1_power","label":"Meter active power A","table":"input","type":"s32","unit":"W"},{"address":33259,"key":"x.meter_l2_power","label":"Meter active power B","table":"input","type":"s32","unit":"W"},{"address":33261,"key":"x.meter_l3_power","label":"Meter active power C","table":"input","type":"s32","unit":"W"},{"address":33263,"key":"grid_power","label":"Meter total active power","positive":"export","table":"input","type":"s32","unit":"W"},{"address":33271,"key":"x.meter_reactive_power","label":"Meter total reactive power","table":"input","type":"s32","unit":"var"},{"address":33279,"key":"x.meter_apparent_power","label":"Meter total apparent power","table":"input","type":"s32","unit":"VA"},{"address":33281,"key":"x.meter_power_factor","label":"Meter PF","scale":0.01,"table":"input","type":"s16"},{"address":33282,"key":"x.meter_frequency","label":"Meter grid frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":33283,"key":"x.meter_import_energy","label":"Meter total active energy from grid","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":33285,"key":"x.meter_export_energy","label":"Meter total active energy to grid","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":33297,"key":"x.offgrid_dod","label":"Off-grid DOD","poll":"slow","table":"input","type":"u16","unit":"%"},{"address":33298,"key":"x.eps_dod","label":"EPS DOD","poll":"slow","table":"input","type":"u16","unit":"%"},{"address":33299,"key":"x.eps_switching_time","label":"EPS switching time","poll":"slow","scale":10,"table":"input","type":"u16","unit":"ms"},{"address":33300,"bits":[8,15],"enum":"meter_location","key":"x.meter1_location","label":"Meter1 type and location (high byte)","poll":"slow","table":"input","type":"u16"},{"address":33300,"bits":[0,7],"enum":"meter_type","key":"x.meter1_type","label":"Meter1 type and location (low byte)","poll":"slow","table":"input","type":"u16"},{"address":33301,"key":"x.meter2_type_location","label":"Meter2 type and location","poll":"slow","table":"input","type":"u16","verified":false},{"address":33314,"key":"x.meter2_power","label":"Meter2 total active power","table":"input","type":"s32","unit":"W"},{"address":33334,"key":"x.meter2_import_energy","label":"Meter2 grid import total energy","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":33336,"key":"x.meter2_export_energy","label":"Meter2 grid export total energy","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":43028,"key":"x.battery_force_charge_source","label":"Battery Force Charge Source","sources":["solis-modbus"],"table":"holding","type":"u16","verified":false},{"address":44100,"key":"x.dispatch_active","label":"Dispatch Active","sources":["solis-modbus"],"table":"holding","type":"u16","verified":false},{"address":44101,"key":"x.dispatch_failsafe_interval","label":"Dispatch Failsafe Interval","sources":["solis-modbus"],"table":"holding","type":"u16","unit":"min","verified":false},{"address":44102,"key":"x.dispatch_limit_switches","label":"Dispatch Limit Switches","sources":["solis-modbus"],"table":"holding","type":"u16","verified":false},{"address":44103,"key":"x.dispatch_import_limit","label":"Dispatch Import Limit","scale":100,"sources":["solis-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":44104,"key":"x.dispatch_export_limit","label":"Dispatch Export Limit","scale":100,"sources":["solis-modbus"],"table":"holding","type":"u16","unit":"W","verified":false},{"address":44105,"key":"x.dispatch_control_mode","label":"Dispatch Control Mode","sources":["solis-modbus"],"table":"holding","type":"u16","verified":false},{"address":44106,"key":"x.dispatch_power_target","label":"Dispatch Power Target","scale":10,"sources":["solis-modbus"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":44108,"key":"x.dispatch_function_bits","label":"Dispatch Function Bits","sources":["solis-modbus"],"table":"holding","type":"u16","verified":false},{"address":44109,"key":"x.dispatch_soc_lower_limit","label":"Dispatch SOC Lower Limit","sources":["solis-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":44110,"key":"x.dispatch_soc_upper_limit","label":"Dispatch SOC Upper Limit","sources":["solis-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":44111,"key":"x.dispatch_battery_reserve_soc","label":"Dispatch Battery Reserve SOC","sources":["solis-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":44112,"key":"x.dispatch_pv_limit_percentage","label":"Dispatch PV Limit Percentage","scale":0.01,"sources":["solis-modbus"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":33041,"key":"x.max_current","label":"Max Inverter Current","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":33043,"key":"x.battery_temperature_bms","label":"Battery Temperature (BMS)","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":33070,"key":"x.alarm_code_data","label":"Alarm code data","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33122,"key":"x.operating_mode","label":"Operating Mode","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33123,"key":"x.grid_standard_mode_bits","label":"Grid Standard Mode Bits","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33126,"key":"x.meter_total_activepower","label":"Meter Total ActivePower","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33128,"key":"x.meter_voltage","label":"Meter Voltage","scale":0.1,"sources":["solax-modbus","solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":33129,"key":"x.meter_current","label":"Meter Current","scale":0.01,"sources":["solax-modbus","solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":33130,"key":"x.meter_active_power","label":"Meter Active Power","sources":["solax-modbus","solis-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":33186,"key":"x.ac_grid_port_total_energy_fed_in","label":"AC Grid Port Total Energy Fed In","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33188,"key":"x.ac_grid_port_total_energy_consumption","label":"AC Grid Port Total Energy Consumption","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33201,"key":"x.backup_voltage_reference","label":"Backup Voltage Reference","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":33202,"key":"x.backup_frequency_reference","label":"Backup Frequency Reference","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":33203,"key":"x.battery_charge_discharge_enabled_mirror","label":"Battery Charge Discharge Enabled Mirror","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33204,"key":"x.battery_direction_mirror","label":"Battery Direction Mirror","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33215,"key":"x.afci_status","label":"AFCI Status","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33216,"key":"x.leakage_current","label":"Leakage Current","scale":0.001,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":33217,"key":"x.battery_current_fast","label":"Battery Current Fast","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"A","verified":false},{"address":33246,"key":"x.parallel_ct_detection","label":"Parallel CT Detection","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33265,"key":"x.meter_reactive_power_33265","label":"Meter Reactive Power","sources":["solarman","solax-modbus","solis-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":33267,"key":"x.meter_reactive_power_l2","label":"Meter Reactive Power L2","sources":["solax-modbus","solis-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":33269,"key":"x.meter_reactive_power_l3","label":"Meter Reactive Power L3","sources":["solax-modbus","solis-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":33273,"key":"x.meter_apparent_power_33273","label":"Meter Apparent Power","sources":["solarman","solax-modbus","solis-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":33275,"key":"x.meter_apparent_power_l2","label":"Meter Apparent Power L2","sources":["solax-modbus","solis-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":33277,"key":"x.meter_apparent_power_l3","label":"Meter Apparent Power L3","sources":["solax-modbus","solis-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":33289,"key":"x.tou_function_version","label":"TOU Function Version","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33300,"key":"x.meter1_type_location","label":"Meter 1 Type and Location","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":33302,"key":"x.meter2_ac_voltage_a","label":"Meter 2 AC Voltage A","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":33303,"key":"x.meter2_ac_current_a","label":"Meter 2 AC Current A","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":33304,"key":"x.meter2_ac_voltage_b","label":"Meter 2 AC Voltage B","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":33305,"key":"x.meter2_ac_current_b","label":"Meter 2 AC Current B","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":33306,"key":"x.meter2_ac_voltage_c","label":"Meter 2 AC Voltage C","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":33307,"key":"x.meter2_ac_current_c","label":"Meter 2 AC Current C","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":33308,"key":"x.meter2_active_power_a","label":"Meter 2 Active Power A","sources":["solis-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":33310,"key":"x.meter2_active_power_b","label":"Meter 2 Active Power B","sources":["solis-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":33312,"key":"x.meter2_active_power_c","label":"Meter 2 Active Power C","sources":["solis-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":33316,"key":"x.meter2_reactive_power_a","label":"Meter 2 Reactive Power A","sources":["solis-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":33318,"key":"x.meter2_reactive_power_b","label":"Meter 2 Reactive Power B","sources":["solis-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":33320,"key":"x.meter2_reactive_power_c","label":"Meter 2 Reactive Power C","sources":["solis-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":33322,"key":"x.meter2_total_reactive_power","label":"Meter 2 Total Reactive Power","sources":["solis-modbus"],"table":"input","type":"s32","unit":"var","verified":false},{"address":33324,"key":"x.meter2_apparent_power_a","label":"Meter 2 Apparent Power A","sources":["solis-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":33326,"key":"x.meter2_apparent_power_b","label":"Meter 2 Apparent Power B","sources":["solis-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":33328,"key":"x.meter2_apparent_power_c","label":"Meter 2 Apparent Power C","sources":["solis-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":33330,"key":"x.meter2_total_apparent_power","label":"Meter 2 Total Apparent Power","sources":["solis-modbus"],"table":"input","type":"s32","unit":"VA","verified":false},{"address":33332,"key":"x.meter2_power_factor","label":"Meter 2 Power Factor","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"%","verified":false},{"address":33333,"key":"x.meter2_grid_frequency","label":"Meter 2 Grid Frequency","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":33512,"key":"x.ac_grid_port_active_power_phase_a","label":"AC Grid Port Active Power Phase A","scale":10,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":33515,"key":"x.ac_grid_port_active_power_phase_b","label":"AC Grid Port Active Power Phase B","scale":10,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":33518,"key":"x.ac_grid_port_active_power_phase_c","label":"AC Grid Port Active Power Phase C","scale":10,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":33530,"key":"x.generator_phase_a_active_power","label":"Generator Phase A Active Power","scale":10,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":33531,"key":"x.generator_today_energy","label":"Generator Today Energy","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":33532,"key":"x.generator_total_energy","label":"Generator Total Energy","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33534,"key":"x.generator_phase_b_active_power","label":"Generator Phase B Active Power","scale":10,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":33535,"key":"x.generator_phase_c_active_power","label":"Generator Phase C Active Power","scale":10,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"W","verified":false},{"address":33580,"key":"x.household_total_energy","label":"Household Load Total Energy","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33582,"key":"x.household_year_energy","label":"Household Load Year Energy","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33584,"key":"x.household_month_energy","label":"Household Load Month Energy","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33586,"key":"x.household_today_energy","label":"Household Load Today Energy","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":33590,"key":"x.backup_total_energy","label":"Backup Load Total Energy","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33592,"key":"x.backup_year_energy","label":"Backup Load Year Energy","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33594,"key":"x.backup_month_energy","label":"Backup Load Month Energy","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":33596,"key":"x.backup_today_energy","label":"Backup Load Today Energy","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":34243,"key":"x.parallel_synchronization_setting_parameter_result","label":"Parallel Synchronization Setting Parameter Result","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":34328,"key":"x.smartport_a_phase_voltage","label":"SmartPort A Phase Voltage","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":34329,"key":"x.smartport_b_phase_voltage","label":"SmartPort B Phase Voltage","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":34330,"key":"x.smartport_c_phase_voltage","label":"SmartPort C Phase Voltage","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":34331,"key":"x.smartport_a_phase_current","label":"SmartPort A Phase Current","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":34332,"key":"x.smartport_b_phase_current","label":"SmartPort B Phase Current","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":34333,"key":"x.smartport_c_phase_current","label":"SmartPort C Phase Current","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":34391,"key":"x.smartport_a_active_power","label":"Smart Port Phase A Active Power","scale":10,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":34392,"key":"x.smartport_b_active_power","label":"Smart Port Phase B Active Power","scale":10,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":34393,"key":"x.smartport_c_active_power","label":"Smart Port Phase C Active Power","scale":10,"sources":["solis-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":34445,"key":"x.ac_coupling_total_power_generation","label":"AC Coupling Total Power Generation","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":34447,"key":"x.ac_coupling_year_power_generation","label":"AC Coupling Year Power Generation","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":34449,"key":"x.ac_coupling_month_power_generation","label":"AC Coupling Month Power Generation","sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":34451,"key":"x.ac_coupling_today_power_generation","label":"AC Coupling Today Power Generation","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":34452,"key":"x.ac_coupling_yesterday_power_generation","label":"AC Coupling Yesterday Power Generation","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":34496,"key":"x.ac_coupling_total_active_power","label":"AC Coupling Total Active Power","sources":["solis-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":34502,"key":"x.remote_dispatch_capability","label":"Remote Dispatch Capability","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":34503,"key":"x.remote_dispatch_function_map","label":"Remote Dispatch Function Map","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":34504,"key":"x.remote_dispatch_running_status","label":"Remote Dispatch Running Status","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":35000,"bits":[0,7],"enum":"evcc_inverter_type","key":"x.inverter_type_35000","label":"Inverter type","sources":["solis-modbus"],"table":"input","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"{text} (code 0x{value:X})","when":{"key":"state","range":[4112,4116]}},{"kind":"mains_lost","text":"No grid (code 0x1015)","when":{"equals":4117,"key":"state"}},{"kind":"fault","text":"{text} (code 0x{value:X})","when":{"key":"state","range":[4118,4184]}},{"kind":"warning","text":"{text} (code 0x{value:X})","when":{"key":"state","range":[8208,8225]}},{"kind":"warning","text":"{text} (code 0x{value:X})","when":{"in":[61456,61457],"key":"state"}},{"kind":"fault","text":"Fault led to turning off","when":{"bit":3,"key":"x.operating_status"}},{"kind":"warning","text":"Backup overload","when":{"bit":7,"key":"x.operating_status"}},{"kind":"warning","text":"Grid surge","when":{"bit":12,"key":"x.operating_status"}},{"kind":"warning","text":"Fan fault","when":{"bit":13,"key":"x.operating_status"}},{"kind":"warning","text":"Battery (BMS) fault status 1: 0x{value:X}","when":{"key":"x.bms_fault_status_1","not":0}},{"kind":"warning","text":"Battery (BMS) fault status 2: 0x{value:X}","when":{"key":"x.bms_fault_status_2","not":0}}],"sources":[{"title":"RS485_MODBUS RTU Hybrid Inverter Protocol (without control), Solis"},{"title":"RS485_MODBUS RTU energy storage grid-connected inverter communication protocol (unofficial English translation by B. Coghlan)"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"solarman","title":"ha-solarman (Home Assistant integration)"},{"id":"solax-modbus","title":"homeassistant-solax-modbus (Home Assistant integration)"},{"id":"solis-modbus","title":"solis_modbus (Home Assistant integration)"}]}
