{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":50,"min_interval_ms":300},"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"ac_output_type":{"0":"Single phase","1":"Three-phase four-wire","2":"Three-phase three-wire","3":"Three-phase four-wire or three-wire"},"epm_switch":{"1":"CT sensor","2":"Meter in grid","3":"Meter in load","4":"24-hour consumption mode","5":"EPM off"},"inverter_status":{"0":"Waiting (1P 2G: normal)","1":"Open run","2":"Soft run (1P 2G: waiting)","3":"Generating (1P 2G: initializing)","4100":"Grid off","4112":"OV-G-V Grid overvoltage","4113":"UN-G-V Grid undervoltage","4114":"OV-G-F Grid overfrequency","4115":"UN-G-F Grid underfrequency","4116":"Backfeed_Iac Grid reverse current","4117":"NO-Grid No grid","4118":"G-PHASE Grid unbalance","4119":"G-F-FLU Grid frequency fluctuation","4120":"OV-G-I Grid overcurrent","4121":"IGFOL-F Grid current tracking fault","4128":"OV-DC DC overvoltage","4129":"OV-BUS DC bus overvoltage","4130":"UNB-BUS DC bus unbalance","4131":"UN-BUS DC bus undervoltage","4132":"UNB2-BUS DC bus unbalance 2","4133":"OV-DCA-I DC channel A overcurrent","4134":"OV-DCB-I DC channel B overcurrent","4135":"DC-INTF. DC interference","4136":"Reve-DC DC reverse","4137":"PvMidIso PV mid-point grounding","4144":"GRID-INTF. Grid interference protection","4145":"INI-FAULT DSP initial protection","4146":"OV-TEM Temperature protection","4147":"PV ISO-PRO PV insulation fault","4148":"ILeak-PRO Leakage current protection","4149":"RelayChk-FAIL Relay protection","4150":"DSP-B-FAULT DSP_B protection","4151":"DCInj-FAULT DC injection protection","4152":"12Power-FAULT 12 V undervoltage","4153":"ILeak-Check Leakage current check protection","4154":"UN-TEM Under temperature protection","4160":"AFCI-Check AFCI check fault","4161":"ARC-FAULT AFCI fault","4166":"GRID-INTF02 Grid interference 02","4167":"IG-AD Grid current sampling error","4168":"IGBT-OV-I IGBT overcurrent","61456":"Surge Alarm Grid surge (warning)","61457":"Fan Alarm Fan fault (warning)","61459":"VgSpdFail AC SPD error (warning)","61460":"DcSpdFail DC SPD error (warning)","61461":"Fan_H Alarm External fan fault (warning)","8209":"Fail Safe"},"inverter_type":{"0":"No definition","12304":"OGI off-grid inverter","4112":"Single-phase grid-tied inverter","4128":"Three-phase grid-tied inverter","4208":"External EPM","8240":"Single-phase LV energy storage inverter","8241":"Single-phase LV AC-coupled energy storage inverter","8256":"Single-phase HV energy storage inverter","8272":"Three-phase LV energy storage inverter","8288":"Three-phase HV energy storage inverter"},"limit_switch":{"170":"On (0xAA)","85":"Off, power back to 100 % (0x55)"},"on_off":{"0":"Off","1":"On"},"on_off_command":{"16":"Night on enable","17":"Night on disable","190":"On (0xBE)","222":"Off (0xDE)"},"reactive_switch":{"161":"Reactive power setting effective (0xA1)","162":"PF 02 setting effective (0xA2)","85":"Off, PF = 1, reactive = 0 (0x55)"},"working_mode":{"0":"No response mode","1":"Volt-watt default","2":"Volt-var","3":"Fixed power factor","4":"Fixed reactive power","5":"Power-PF","6":"Rule 21 volt-watt"}},"flags":{"fault_status_1":{"0":"Grid overvoltage","1":"Grid undervoltage","10":"Grid abnormal phase angle","2":"Grid overfrequency","3":"Grid underfrequency","4":"Grid reverse current","5":"No grid","6":"Grid unbalance","7":"Grid frequency fluctuation","8":"Grid overcurrent","9":"Grid current tracking fault"},"fault_status_2":{"0":"DC overvoltage","1":"DC bus overvoltage","10":"Bus voltages not the same","2":"DC bus unbalance","3":"DC bus undervoltage","4":"DC bus unbalance 2","5":"DC channel A overcurrent","6":"DC channel B overcurrent","7":"DC interference","8":"DC wrong polarity","9":"PV mid-point grounding"},"fault_status_3":{"0":"Grid interference protection","1":"DSP initial protection","10":"Under temperature protection","2":"Temperature protection","3":"Ground fault","4":"Leakage current protection","5":"Relay protection","6":"DSP_B protection","7":"DC injection protection","8":"12 V undervoltage","9":"Leakage current check protection"},"fault_status_4":{"0":"AFCI check fault","1":"AFCI fault","5":"DSP self-check alarm","6":"Grid interference 02","7":"Grid current sampling error","8":"IGBT overcurrent"},"meter_location":{"0":"Meter in load","1":"Meter in grid","2":"24-hour consumption"},"power_limit_state":{"0":"Power limit off (100 % generation)","1":"Limitation effective"},"power_off_saving":{"0":"Save power limit (3052, 3149, 3150)","1":"Save PF setting (3053)","2":"Save reactive power and working mode settings (3051, 3130…3146, 3073)","3":"Save PF 02 and working mode settings (3054, 3130…3146, 3073)"},"reactive_power_state":{"0":"Reactive power off (PF = 1, reactive = 0)","1":"Reactive power setting effective","2":"PF 02 setting effective"},"setting_flags":{"0":"FLASH timeout","1":"Clear generation done","8":"Datalogger restart","9":"Datalogger initialize"},"working_status":{"0":"Normal","1":"Initializing","11":"AC SPD error","12":"DC SPD error","2":"Grid off","3":"Fault to stop","4":"Standby","5":"Derating","6":"Limiting","7":"Backup overload","8":"Grid surge (warning)","9":"Fan fault (warning)"}},"id":"solis-string","identify":{"any":[{"address":35000,"in":[4112,4128],"table":"input","type":"u16"}],"serial":{"address":3229,"length":10,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"Solis","modbusspec":0,"name":"Grid-tied string inverter (INV-3000ID protocol)","points":[{"address":35000,"enum":"inverter_type","key":"x.inverter_type","label":"SOLIS inverter type definition","poll":"slow","table":"input","type":"u16"},{"address":2999,"key":"x.product_model","label":"Product model","poll":"slow","table":"input","type":"u16"},{"address":3000,"key":"firmware","label":"DSP software version","poll":"slow","table":"input","type":"u16"},{"address":3001,"key":"x.lcd_version","label":"LCD software version","poll":"slow","table":"input","type":"u16"},{"address":3002,"enum":"ac_output_type","key":"x.ac_output_type","label":"AC output type","poll":"slow","table":"input","type":"u16"},{"address":3003,"key":"x.dc_input_count","label":"DC input type","offset":1,"poll":"slow","table":"input","type":"u16"},{"address":3020,"key":"x.hmi_version","label":"HMI version","poll":"slow","table":"input","type":"u16"},{"address":3229,"key":"serial","label":"SN number","length":10,"poll":"slow","table":"input","type":"str","verified":false},{"address":3060,"key":"x.serial_hex_1","label":"Inverter SN_1 (high 4)","poll":"slow","table":"input","type":"u16"},{"address":3061,"key":"x.serial_hex_2","label":"Inverter SN_2","poll":"slow","table":"input","type":"u16"},{"address":3062,"key":"x.serial_hex_3","label":"Inverter SN_3","poll":"slow","table":"input","type":"u16"},{"address":3063,"key":"x.serial_hex_4","label":"Inverter SN_4 (low 4)","poll":"slow","table":"input","type":"u16"},{"address":3072,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"offset":2000,"register":0}},"key":"x.clock","label":"System time","length":6,"poll":"slow","table":"input","type":"datetime","verified":false},{"address":3004,"key":"pv_power","label":"Active power","table":"input","type":"u32","unit":"W"},{"address":3006,"key":"x.dc_power","label":"Total DC output power","table":"input","type":"u32","unit":"W"},{"address":3008,"key":"pv_energy","label":"Total energy","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3010,"key":"x.energy_this_month","label":"Energy this month","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3012,"key":"x.energy_last_month","label":"Energy last month","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3014,"key":"pv_energy_today","label":"Energy today","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":3015,"key":"x.energy_yesterday","label":"Energy last day","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":3016,"key":"x.energy_this_year","label":"Energy this year","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3018,"key":"x.energy_last_year","label":"Energy last year","poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":3021,"key":"x.pv1_voltage","label":"DC voltage 1","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3022,"key":"x.pv1_current","label":"DC current 1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":3023,"key":"x.pv2_voltage","label":"DC voltage 2","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3024,"key":"x.pv2_current","label":"DC current 2","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":3025,"key":"x.pv3_voltage","label":"DC voltage 3","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3026,"key":"x.pv3_current","label":"DC current 3","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":3027,"key":"x.pv4_voltage","label":"DC voltage 4","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3028,"key":"x.pv4_current","label":"DC current 4","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":3029,"key":"x.alarm_code","label":"Alarm code data","table":"input","type":"u16"},{"address":3030,"key":"x.ground_voltage","label":"Initialize ground voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3033,"key":"l1_voltage","label":"AB line voltage / A phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3034,"key":"l2_voltage","label":"BC line voltage / B phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3035,"key":"l3_voltage","label":"CA line voltage / C phase voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3036,"key":"l1_current","label":"A phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":3037,"key":"l2_current","label":"B phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":3038,"key":"l3_current","label":"C phase current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":3040,"enum":"working_mode","key":"x.working_mode","label":"Working mode","poll":"slow","table":"input","type":"u16"},{"address":3041,"key":"temperature","label":"Inverter temperature","scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":3042,"key":"frequency","label":"Grid frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3043,"enum":"inverter_status","key":"state","label":"Inverter status","table":"input","type":"u16"},{"address":3044,"key":"x.active_power_limit_rated","label":"Limit active power adjustment rated power","poll":"slow","table":"input","type":"s32","unit":"W"},{"address":3046,"key":"x.reactive_power_limit_rated","label":"Limit reactive power adjustment rated power","poll":"slow","table":"input","type":"s32","unit":"var"},{"address":3049,"key":"x.power_limit_actual","label":"Power limit actual value","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":3050,"key":"x.power_factor_actual","label":"Actual adjust value of power factor","poll":"slow","scale":0.001,"table":"input","type":"s16"},{"address":3051,"key":"x.power_factor_actual_2","label":"Actual adjust value of power factor (mode 03)","poll":"slow","scale":0.001,"table":"input","type":"s16"},{"address":3052,"key":"x.reactive_power_limit","label":"Reactive power limitation","poll":"slow","scale":0.01,"table":"input","type":"s16","unit":"%"},{"address":3053,"key":"x.grid_standard","label":"Country standard code","poll":"slow","table":"input","type":"u16"},{"address":3055,"key":"reactive_power","label":"Reactive power","table":"input","type":"s32","unit":"var"},{"address":3057,"key":"apparent_power","label":"Apparent power","table":"input","type":"s32","unit":"VA"},{"address":3065,"flags":"setting_flags","key":"x.setting_flags","label":"Setting flag","poll":"slow","table":"input","type":"u16"},{"address":3066,"flags":"fault_status_1","key":"x.fault_status_1","label":"Fault code 01","table":"input","type":"u16"},{"address":3067,"flags":"fault_status_2","key":"x.fault_status_2","label":"Fault code 02","table":"input","type":"u16"},{"address":3068,"flags":"fault_status_3","key":"x.fault_status_3","label":"Fault code 03","table":"input","type":"u16"},{"address":3069,"flags":"fault_status_4","key":"x.fault_status_4","label":"Fault code 04","table":"input","type":"u16"},{"address":3070,"key":"x.fault_status_5","label":"Fault code 05","table":"input","type":"u16"},{"address":3071,"flags":"working_status","key":"x.working_status","label":"Working status","table":"input","type":"u16"},{"address":3079,"key":"x.meter_energy","label":"Meter total active generation","poll":"slow","scale":0.001,"table":"input","type":"u32","unit":"kWh"},{"address":3081,"key":"x.meter_voltage","label":"Meter voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3082,"key":"x.meter_current","label":"Meter current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":3083,"key":"x.meter_power","label":"Meter active power","table":"input","type":"s32","unit":"W"},{"address":3087,"flags":"power_limit_state","key":"x.power_limit_state","label":"Power limit switch operation bit","poll":"slow","table":"input","type":"u16"},{"address":3088,"flags":"reactive_power_state","key":"x.reactive_power_state","label":"Reactive power switch operation bit","poll":"slow","table":"input","type":"u16"},{"address":3089,"enum":"limit_switch","key":"x.power_limit_switch_state","label":"Power limit switch","poll":"slow","table":"input","type":"u16"},{"address":3091,"key":"x.grounding_resistance","label":"Grounding resistance","table":"input","type":"u16","unit":"kOhm"},{"address":3092,"key":"x.igbt_temperature","label":"AC NTC (IGBT) module temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":3110,"enum":"epm_switch","key":"x.epm_switch","label":"Internal EPM switch","poll":"slow","table":"input","type":"u16"},{"address":3111,"key":"x.epm_backflow_power","label":"Internal EPM backflow power","poll":"slow","scale":100,"table":"input","type":"s16","unit":"W"},{"address":3112,"enum":"on_off","key":"x.epm_failsafe","label":"Internal EPM failsafe switch","poll":"slow","table":"input","type":"u16"},{"address":3113,"key":"x.epm_backflow_power_now","label":"EPM real time backflow power","scale":10,"table":"input","type":"u16","unit":"W"},{"address":3249,"flags":"meter_location","key":"x.meter_location","label":"Meter location","poll":"slow","table":"input","type":"u16"},{"address":3250,"key":"x.meter_l1_voltage","label":"Meter AC V A","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3251,"key":"x.meter_l1_current","label":"Meter AC I A","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":3252,"key":"x.meter_l2_voltage","label":"Meter AC V B","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3253,"key":"x.meter_l2_current","label":"Meter AC I B","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":3254,"key":"x.meter_l3_voltage","label":"Meter AC V C","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3255,"key":"x.meter_l3_current","label":"Meter AC I C","scale":0.01,"table":"input","type":"u16","unit":"A"},{"address":3256,"key":"x.meter_l1_power","label":"Meter P A","table":"input","type":"s32","unit":"W"},{"address":3258,"key":"x.meter_l2_power","label":"Meter P B","table":"input","type":"s32","unit":"W"},{"address":3260,"key":"x.meter_l3_power","label":"Meter P C","table":"input","type":"s32","unit":"W"},{"address":3262,"key":"grid_power","label":"Meter total P","positive":"export","table":"input","type":"s32","unit":"W"},{"address":3270,"key":"x.meter_reactive_power","label":"Meter total Q","table":"input","type":"s32","unit":"var"},{"address":3278,"key":"x.meter_apparent_power","label":"Meter total S","table":"input","type":"s32","unit":"VA"},{"address":3280,"key":"x.meter_power_factor","label":"Meter PF","scale":0.001,"table":"input","type":"s16"},{"address":3281,"key":"x.meter_frequency","label":"Meter freq","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":3282,"key":"grid_import_energy","label":"Meter grid import active energy","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":3284,"key":"grid_export_energy","label":"Meter grid export active energy","poll":"slow","scale":0.01,"table":"input","type":"u32","unit":"kWh"},{"address":3298,"key":"x.pv_total_voltage","label":"Total PV V","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":3299,"key":"x.pv_total_current","label":"Total PV I","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":3179,"key":"x.shading_mppt_scan_enable","label":"Shading MPPT Scan Enable","scale":0.1,"sources":["solis-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":36013,"key":"x.epm_model_no","label":"EPM Model No","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":36014,"key":"x.epm_firmware_version","label":"Inverter EPM Firmware Version","sources":["solis-modbus"],"table":"input","type":"u16","verified":false},{"address":36022,"key":"x.clock_hours","label":"Clock (Hours)","sources":["solis-modbus"],"table":"input","type":"u16","unit":"h","verified":false},{"address":36023,"key":"x.clock_minutes","label":"Clock (Minutes)","sources":["solis-modbus"],"table":"input","type":"u16","unit":"min","verified":false},{"address":36024,"key":"x.clock_seconds","label":"Clock (Seconds)","sources":["solis-modbus"],"table":"input","type":"u16","unit":"s","verified":false},{"address":36028,"key":"x.total_load_power","label":"Total Load power","scale":100,"sources":["solis-modbus"],"table":"input","type":"s32","unit":"W","verified":false},{"address":36050,"key":"x.total_generation_energy","label":"Total Generation Energy","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":36052,"key":"x.load_total_consumption_energy","label":"Load Total Consumption Energy","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":36054,"key":"x.grid_import_total_active_energy","label":"Grid Import Total Active Energy","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":36056,"key":"x.grid_export_total_active_energy","label":"Grid Export Total Active Energy","scale":0.01,"sources":["solis-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false}],"problems":[{"kind":"fault","text":"{text} (code 0x{value:X})","when":{"key":"state","range":[4112,4116]}},{"kind":"mains_lost","text":"No grid (code 0x1015)","when":{"equals":4117,"key":"state"}},{"kind":"fault","text":"{text} (code 0x{value:X})","when":{"key":"state","range":[4118,4168]}},{"kind":"fault","text":"Fail safe (code 0x2011)","when":{"equals":8209,"key":"state"}},{"kind":"warning","text":"{text} (code 0x{value:X})","when":{"key":"state","range":[61456,61461]}},{"kind":"fault","text":"Fault to stop","when":{"bit":3,"key":"x.working_status"}},{"kind":"warning","text":"AC surge protection error","when":{"bit":11,"key":"x.working_status"}},{"kind":"warning","text":"DC surge protection error","when":{"bit":12,"key":"x.working_status"}}],"sources":[{"title":"RS485_MODBUS Communication Protocol, Solis inverters"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"solis-modbus","title":"solis_modbus (Home Assistant integration)"}]}
