{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":57600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"1":"9600","3":"19200","4":"57600"},"charge_state":{"0":"Standby","1":"Discharging","2":"Charging"},"cluster_running_state":{"0":"Normal","1":"Full","2":"Empty","3":"Standby (no charging or discharging, main contactor closed)","4":"Stopped (no charging or discharging, main contactor open)"},"cluster_usage":{"1":"Usable","2":"Unusable"},"pre_charge_control":{"0":"Shut down main and pre-charge contactors","1":"Pre-charge, then main contactor on"},"running_state":{"0":"Normal (may charge and discharge)","1":"Full (may discharge, not charge)","2":"Empty (may charge, not discharge)","3":"Standby (may neither charge nor discharge)","4":"Shut down (may neither charge nor discharge)"},"switch_on_off":{"1":"Switch on","2":"Shut down"}},"flags":{"alarm_level_1":{"0":"Cell over voltage (level 1)","1":"System over voltage (level 1)","10":"Power pole over temperature (level 1)","11":"Cell voltage difference too big (level 1)","12":"Insulation too low (level 1)","13":"System voltage difference too big (level 1)","14":"Discharge over temperature (level 1)","15":"Discharge under temperature (level 1)","2":"Charge over current (level 1)","3":"Cell under voltage (level 1)","4":"System under voltage (level 1)","5":"Discharge over current (level 1)","6":"Charge over temperature (level 1)","7":"Charge under temperature (level 1)","8":"SOC too low (level 1)","9":"Temperature difference too big (level 1)"},"alarm_level_2":{"0":"Cell over voltage (level 2)","1":"System over voltage (level 2)","10":"Power pole over temperature (level 2)","11":"Cell voltage difference too big (level 2)","12":"Insulation too low (level 2)","13":"System voltage difference too big (level 2)","14":"Discharge over temperature (level 2)","15":"Discharge under temperature (level 2)","2":"Charge over current (level 2)","3":"Cell under voltage (level 2)","4":"System under voltage (level 2)","5":"Discharge over current (level 2)","6":"Charge over temperature (level 2)","7":"Charge under temperature (level 2)","8":"SOC too low (level 2)","9":"Temperature difference too big (level 2)"},"cluster_alarm_level_1":{"0":"Cell over voltage (level 1)","1":"System over voltage (level 1)","10":"Power pole over temperature (level 1)","12":"Insulation failure (level 1)","14":"Discharge over temperature (level 1)","15":"Discharge under temperature (level 1)","2":"Charge over current (level 1)","3":"Cell under voltage (level 1)","4":"System under voltage (level 1)","5":"Discharge over current (level 1)","6":"Charge over temperature (level 1)","7":"Charge under temperature (level 1)"},"cluster_alarm_level_2":{"0":"Cell over voltage (level 2)","1":"System over voltage (level 2)","10":"Power pole over temperature (level 2)","12":"Insulation failure (level 2)","14":"Discharge over temperature (level 2)","15":"Discharge under temperature (level 2)","2":"Charge over current (level 2)","3":"Cell under voltage (level 2)","4":"System under voltage (level 2)","5":"Discharge over current (level 2)","6":"Charge over temperature (level 2)","7":"Charge under temperature (level 2)"},"hardware_alarm":{"0":"Communication failure to the master BMS","1":"Communication failure to a slave BMS","2":"Communication failure between slave BMS and temperature sensor board","3":"Slave BMS hardware failure"},"master_alarm":{"0":"PCS communication failure","1":"PCS control failure","2":"EMS communication failure"},"parallel_block":{"0":"Voltage difference between clusters too big (over 50 V)","1":"Circulating current between clusters too big (over 4 A)","2":"Hardware failure","3":"Communication failure to the master BMS","4":"PCS control failure","5":"Level 2 alarm present"},"pre_alarm":{"0":"Cell over voltage","1":"System over voltage","10":"Power pole over temperature","11":"Cell voltage difference too big","12":"Insulation too low","13":"System voltage difference too big","14":"Discharge over temperature","15":"Discharge under temperature","2":"Charge over current","3":"Cell under voltage","4":"System under voltage","5":"Discharge over current","6":"Charge over temperature","7":"Charge under temperature","8":"SOC too low","9":"Temperature difference too big"},"slave_fault":{"0":"Voltage sensor cable fault","1":"Power cable fault","10":"Internal communication fault","11":"EEPROM fault","12":"Slave BMS initialisation failed","2":"LTC6803 fault","3":"Voltage sensor fault","4":"Temperature sensor cable fault","5":"Temperature sensor fault","6":"Power pole temperature sensor fault","7":"Temperature board communication fault","8":"Balancing module fault","9":"Temperature sensor fault"},"submaster_comm_fault":{"0":"Sub-master 1 communication failure","1":"Sub-master 2 communication failure","2":"Sub-master 3 communication failure","3":"Sub-master 4 communication failure","4":"Sub-master 5 communication failure"}},"id":"soltaro-cluster-c","kind":"battery","manufacturer":"Soltaro","modbusspec":0,"name":"Battery cluster (several racks), version C","points":[{"address":4164,"enum":"charge_state","key":"x.charge_state","label":"System charge / discharge status","table":"holding","type":"u16"},{"address":4165,"key":"battery_current","label":"System total current","positive":"discharge","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":4167,"key":"battery_soc","label":"System SOC","table":"holding","type":"u16","unit":"%"},{"address":4168,"enum":"running_state","key":"state","label":"System running status","table":"holding","type":"u16"},{"address":4169,"key":"battery_voltage","label":"System total voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":4170,"key":"x.system_insulation","label":"System total insulation (lowest of all clusters)","table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":4174,"key":"x.max_charge_current","label":"System maximum charge current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":4175,"key":"x.max_discharge_current","label":"System maximum discharge current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":4225,"flags":"master_alarm","key":"x.master_alarm","label":"Master BMS alarm","table":"holding","type":"u16"},{"address":4226,"flags":"submaster_comm_fault","key":"x.submaster_comm_fault","label":"Sub-master communication failure","table":"holding","type":"u16"},{"address":4227,"flags":"parallel_block","key":"x.cluster_1_parallel_block","label":"Reasons cluster 1 can't be connected to the DC bus","table":"holding","type":"u16"},{"address":4228,"flags":"parallel_block","key":"x.cluster_2_parallel_block","label":"Reasons cluster 2 can't be connected to the DC bus","table":"holding","type":"u16"},{"address":4229,"flags":"parallel_block","key":"x.cluster_3_parallel_block","label":"Reasons cluster 3 can't be connected to the DC bus","table":"holding","type":"u16"},{"address":4230,"flags":"parallel_block","key":"x.cluster_4_parallel_block","label":"Reasons cluster 4 can't be connected to the DC bus","table":"holding","type":"u16"},{"address":4231,"flags":"parallel_block","key":"x.cluster_5_parallel_block","label":"Reasons cluster 5 can't be connected to the DC bus","table":"holding","type":"u16"},{"address":4243,"flags":"pre_alarm","key":"x.pre_alarm_summary","label":"Pre-alarm summary (all clusters)","table":"holding","type":"u16"},{"address":4244,"flags":"alarm_level_1","key":"x.alarm_level_1_summary","label":"Level 1 alarm summary (all clusters)","table":"holding","type":"u16"},{"address":4245,"flags":"alarm_level_2","key":"x.alarm_level_2_summary","label":"Level 2 alarm summary (all clusters)","table":"holding","type":"u16"},{"address":8448,"key":"x.cluster_1_voltage","label":"Cluster 1 total voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":8449,"key":"x.cluster_1_current","label":"Cluster 1 current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":8450,"enum":"charge_state","key":"x.cluster_1_charge_state","label":"Cluster 1 charge / discharge status","table":"holding","type":"u16"},{"address":8451,"key":"x.cluster_1_soc","label":"Cluster 1 SOC","table":"holding","type":"u16","unit":"%"},{"address":8452,"key":"x.cluster_1_soh","label":"Cluster 1 SOH","table":"holding","type":"u16","unit":"%"},{"address":8453,"key":"x.cluster_1_max_cell_voltage_id","label":"Cluster 1 number of the highest cell","table":"holding","type":"u16"},{"address":8454,"key":"x.cluster_1_max_cell_voltage","label":"Cluster 1 highest cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":8455,"key":"x.cluster_1_min_cell_voltage_id","label":"Cluster 1 number of the lowest cell","table":"holding","type":"u16"},{"address":8456,"key":"x.cluster_1_min_cell_voltage","label":"Cluster 1 lowest cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":8457,"key":"x.cluster_1_max_cell_temperature_id","label":"Cluster 1 number of the hottest sensor","table":"holding","type":"u16"},{"address":8458,"key":"x.cluster_1_max_cell_temperature","label":"Cluster 1 highest cell temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":8459,"key":"x.cluster_1_min_cell_temperature_id","label":"Cluster 1 number of the coldest sensor","table":"holding","type":"u16"},{"address":8460,"key":"x.cluster_1_min_cell_temperature","label":"Cluster 1 lowest cell temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":8461,"key":"x.cluster_1_average_cell_voltage","label":"Cluster 1 average cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V"},{"address":8462,"key":"x.cluster_1_insulation","label":"Cluster 1 insulation","table":"holding","type":"u16","unit":"kΩ"},{"address":8463,"key":"x.cluster_1_max_charge_current","label":"Cluster 1 maximum charge current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":8464,"key":"x.cluster_1_max_discharge_current","label":"Cluster 1 maximum discharge current","scale":0.1,"table":"holding","type":"u16","unit":"A"},{"address":8465,"key":"x.cluster_1_insulation_positive","label":"Cluster 1 insulation at the positive pole","table":"holding","type":"u16","unit":"kΩ"},{"address":8466,"key":"x.cluster_1_insulation_negative","label":"Cluster 1 insulation at the negative pole","table":"holding","type":"u16","unit":"kΩ"},{"address":8467,"enum":"cluster_running_state","key":"x.cluster_1_running_state","label":"Cluster 1 running status","table":"holding","type":"u16"},{"address":8468,"key":"x.cluster_1_average_temperature","label":"Cluster 1 average temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8512,"flags":"cluster_alarm_level_2","key":"x.cluster_1_alarm_level_2","label":"Cluster 1 level 2 alarms","table":"holding","type":"u16"},{"address":8513,"flags":"cluster_alarm_level_1","key":"x.cluster_1_alarm_level_1","label":"Cluster 1 level 1 alarms","table":"holding","type":"u16"},{"address":8514,"flags":"pre_alarm","key":"x.cluster_1_pre_alarm","label":"Cluster 1 pre-alarms","table":"holding","type":"u16"},{"address":8581,"flags":"slave_fault","key":"x.cluster_1_slave_fault","label":"Cluster 1 slave BMS hardware faults","table":"holding","type":"u16"},{"address":8587,"key":"x.cluster_1_project_id","label":"Cluster 1 project ID","poll":"slow","table":"holding","type":"u16"},{"address":8588,"key":"x.cluster_1_firmware_major","label":"Cluster 1 firmware major version","poll":"slow","table":"holding","type":"u16"},{"address":8589,"key":"x.cluster_1_firmware_sub","label":"Cluster 1 firmware sub version","poll":"slow","table":"holding","type":"u16"},{"address":8590,"key":"x.cluster_1_firmware_modify","label":"Cluster 1 firmware modify version","poll":"slow","table":"holding","type":"u16"},{"address":8613,"flags":"hardware_alarm","key":"x.cluster_1_hardware_alarm","label":"Cluster 1 other hardware alarms","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"Level 2 alarm, BMS protection (0x{value:X})","when":{"key":"x.alarm_level_2_summary","not":0}},{"kind":"warning","text":"Level 1 alarm (0x{value:X})","when":{"key":"x.alarm_level_1_summary","not":0}},{"kind":"warning","text":"PCS communication failure","when":{"bit":0,"key":"x.master_alarm"}},{"kind":"warning","text":"PCS control failure","when":{"bit":1,"key":"x.master_alarm"}},{"kind":"warning","text":"EMS communication failure","when":{"bit":2,"key":"x.master_alarm"}},{"kind":"warning","text":"Sub-master communication failure (0x{value:X})","when":{"key":"x.submaster_comm_fault","not":0}},{"kind":"warning","text":"Cluster 1 can't be connected to the DC bus (0x{value:X})","when":{"key":"x.cluster_1_parallel_block","not":0}},{"kind":"warning","text":"Cluster 2 can't be connected to the DC bus (0x{value:X})","when":{"key":"x.cluster_2_parallel_block","not":0}},{"kind":"warning","text":"Cluster 3 can't be connected to the DC bus (0x{value:X})","when":{"key":"x.cluster_3_parallel_block","not":0}},{"kind":"warning","text":"Cluster 4 can't be connected to the DC bus (0x{value:X})","when":{"key":"x.cluster_4_parallel_block","not":0}},{"kind":"warning","text":"Cluster 5 can't be connected to the DC bus (0x{value:X})","when":{"key":"x.cluster_5_parallel_block","not":0}},{"kind":"fault","text":"Cluster 1 slave BMS hardware fault (0x{value:X})","when":{"key":"x.cluster_1_slave_fault","not":0}},{"kind":"warning","text":"Cluster 1 hardware alarm (0x{value:X})","when":{"key":"x.cluster_1_hardware_alarm","not":0}},{"kind":"warning","text":"Battery system shut down (may neither charge nor discharge)","when":{"equals":4,"key":"state"}},{"kind":"warning","text":"Total Voltage High Alarm Level 2","when":{"bit":1,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Charge Current High Alarm Level 2","when":{"bit":2,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Cell Voltage Low Alarm Level 2","when":{"bit":3,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Total Voltage Low Alarm Level 2","when":{"bit":4,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Discharge Current High Alarm Level 2","when":{"bit":5,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Charge Temperature High Alarm Level 2","when":{"bit":6,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Cell Charge Temperature Low Alarm Level 2","when":{"bit":7,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Power Pole temperature too high Alarm Level 2","when":{"bit":10,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Insulation Value Failure Alarm Level 2","when":{"bit":12,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Discharge Temperature High Alarm Level 2","when":{"bit":14,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Discharge Temperature Low Alarm Level 2","when":{"bit":15,"key":"x.cluster_1_alarm_level_2"}},{"kind":"warning","text":"Total Voltage High Alarm Level 1","when":{"bit":1,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Charge Current High Alarm Level 1","when":{"bit":2,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Total Voltage Low Alarm Level 1","when":{"bit":4,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Discharge Current High Alarm Level 1","when":{"bit":5,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Charge Temperature High Alarm Level 1","when":{"bit":6,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Cell Charge Temperature Low Alarm Level 1","when":{"bit":7,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Stage-Of-Charge Low Alarm Level 1","when":{"bit":8,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Temperature Difference Too Big Alarm Level 1","when":{"bit":9,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Power Pole temperature too high Alarm Level 1","when":{"bit":10,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Cell Voltage Difference Too Big Alarm Level 1","when":{"bit":11,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Insulation Value Failure Alarm Level 1","when":{"bit":12,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Total Voltage Difference Too Big Alarm Level 1","when":{"bit":13,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Discharge Temperature High Alarm Level 1","when":{"bit":14,"key":"x.cluster_1_alarm_level_1"}},{"kind":"warning","text":"Discharge Temperature Low Alarm Level 1","when":{"bit":15,"key":"x.cluster_1_alarm_level_1"}}],"sources":[{"title":"Master BMS MODBUS Protocol Multi Clusters"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
