{"connection":{"default_port":502,"default_unit":0,"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"auto_set":{"0":"Initial","1":"Start automatic setting","2":"Success","3":"Failure"},"charge_state":{"0":"Idle","1":"Discharging","2":"Charging"},"enable_disable":{"1":"Enabled","2":"Disabled"},"high_low":{"1":"High","2":"Low"},"open_close":{"1":"Open","2":"Closed"},"run_mode":{"1":"Normal","2":"Debug"},"run_state":{"0":"Normal","1":"Full","2":"Empty","3":"Standby","4":"Stopped"},"start_stop":{"1":"Closed (start)","2":"Open (stop)"}},"flags":{"alarm_bits":{"0":"Cell over voltage","1":"System over voltage","10":"Pole (terminal) over temperature","11":"Cell voltage difference too big","12":"Insulation failure","13":"Total voltage difference too big (measured vs. sum of cells)","14":"Discharge over temperature","15":"Discharge under temperature","2":"Charge over current","3":"Cell under voltage","4":"System under voltage","5":"Discharge over current","6":"Charge over temperature","7":"Charge under temperature","8":"SOC low","9":"Temperature difference too big"},"slave_comm_17_20":{"0":"Slave 17 communication fault","1":"Slave 18 communication fault","2":"Slave 19 communication fault","3":"Slave 20 communication fault"},"slave_fault":{"0":"Voltage sense wire fault","1":"Connection cable fault","10":"Internal communication fault","11":"EEPROM fault","12":"Slave initialisation failed","2":"LTC6803 fault","3":"Voltage measurement fault","4":"Temperature measurement fault","5":"Temperature sensor fault","6":"Cell tab temperature fault","7":"Temperature board fault","8":"Balancing module fault","9":"Temperature sense wire fault"}},"id":"soltaro-single-rack-b","kind":"battery","manufacturer":"Soltaro","modbusspec":0,"name":"Single rack battery, version B","points":[{"address":8192,"enum":"open_close","key":"x.fan_status","label":"Fan status","table":"holding","type":"u16","verified":false},{"address":8193,"enum":"start_stop","key":"x.main_contactor_state","label":"Main contactor state","table":"holding","type":"u16","verified":false},{"address":8194,"enum":"high_low","key":"x.dry_contact_1","label":"Dry contact 1 output","table":"holding","type":"u16","verified":false},{"address":8195,"enum":"high_low","key":"x.dry_contact_2","label":"Dry contact 2 output","table":"holding","type":"u16","verified":false},{"address":8197,"enum":"run_mode","key":"x.run_mode","label":"System run mode","table":"holding","type":"u16","verified":false},{"address":8198,"enum":"start_stop","key":"x.pre_contactor_state","label":"Pre-charge contactor state","table":"holding","type":"u16","verified":false},{"address":8199,"flags":"alarm_bits","key":"x.alarm_flags","label":"Alarm flag status","table":"holding","type":"u16","verified":false},{"address":8200,"flags":"alarm_bits","key":"x.protect_flags","label":"Protection flag status","table":"holding","type":"u16","verified":false},{"address":8208,"key":"x.pre_charge_status","label":"Pre-charge status","table":"holding","type":"u16","verified":false},{"address":8389,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.rtc_time","label":"System RTC time","poll":"slow","table":"holding","type":"u32","verified":false},{"address":8391,"key":"x.cell_float_charge_voltage","label":"Cell float charging threshold","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":8392,"key":"x.cell_full_voltage","label":"Cell full charge threshold","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":8393,"key":"x.cell_stop_discharge_voltage","label":"Cell end-of-discharge threshold","poll":"slow","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":8396,"key":"x.system_capacity","label":"System capacity","poll":"slow","table":"holding","type":"u16","verified":false},{"address":8415,"key":"x.system_soc_setting","label":"System SOC (work parameter)","poll":"slow","table":"holding","type":"u16","verified":false},{"address":8416,"key":"x.system_soh_default","label":"System SOH default value","poll":"slow","table":"holding","type":"u16","verified":false},{"address":8448,"key":"battery_voltage","label":"Total voltage","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":8449,"key":"battery_current","label":"Main circuit current","positive":"discharge","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":8450,"enum":"charge_state","key":"x.charge_state","label":"Charge / discharge indication","table":"holding","type":"u16","verified":false},{"address":8451,"key":"battery_soc","label":"SOC","table":"holding","type":"u16","unit":"%","verified":false},{"address":8452,"key":"battery_soh","label":"SOH","scale":0.1,"table":"holding","type":"u16","unit":"%","verified":false},{"address":8453,"key":"x.max_cell_voltage_id","label":"Number of the highest cell","table":"holding","type":"u16","verified":false},{"address":8454,"key":"x.max_cell_voltage","label":"Highest cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":8455,"key":"x.min_cell_voltage_id","label":"Number of the lowest cell","table":"holding","type":"u16","verified":false},{"address":8456,"key":"x.min_cell_voltage","label":"Lowest cell voltage","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":8457,"key":"x.max_cell_temperature_id","label":"Number of the hottest sensor","table":"holding","type":"u16","verified":false},{"address":8458,"key":"battery_temperature","label":"Highest cell temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8459,"key":"x.min_cell_temperature_id","label":"Number of the coldest sensor","table":"holding","type":"u16","verified":false},{"address":8460,"key":"x.min_cell_temperature","label":"Lowest cell temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8461,"key":"x.max_cell_resistance_id","label":"Number of the cell with the highest resistance","poll":"slow","table":"holding","type":"u16","verified":false},{"address":8462,"key":"x.max_cell_resistance","label":"Highest cell resistance","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"mΩ","verified":false},{"address":8463,"key":"x.min_cell_resistance_id","label":"Number of the cell with the lowest resistance","poll":"slow","table":"holding","type":"u16","verified":false},{"address":8464,"key":"x.min_cell_resistance","label":"Lowest cell resistance","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"mΩ","verified":false},{"address":8465,"key":"x.insulation_positive","label":"Positive insulation","table":"holding","type":"u16","verified":false},{"address":8466,"key":"x.insulation_negative","label":"Negative insulation","table":"holding","type":"u16","verified":false},{"address":8467,"key":"x.main_contactor_flag","label":"Main contactor (breaker) feedback","table":"holding","type":"u16","verified":false},{"address":8469,"key":"x.environment_temperature","label":"Environment temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8470,"key":"x.system_insulation","label":"System insulation","table":"holding","type":"u16","unit":"kΩ","verified":false},{"address":8471,"key":"x.cell_voltage_difference","label":"Cell voltage difference (highest − lowest)","scale":0.001,"table":"holding","type":"u16","unit":"V","verified":false},{"address":8472,"key":"x.total_voltage_difference","label":"Total voltage difference (measured − sum of cells)","scale":0.1,"table":"holding","type":"u16","unit":"V","verified":false},{"address":8512,"flags":"alarm_bits","key":"x.alarm_level_2","label":"Level 2 alarms (stop)","table":"holding","type":"u16","verified":false},{"address":8513,"flags":"alarm_bits","key":"x.alarm_level_1","label":"Level 1 alarms","table":"holding","type":"u16","verified":false},{"address":8514,"enum":"run_state","key":"state","label":"Rack run state","table":"holding","type":"u16","verified":false},{"address":8539,"key":"x.other_alarm_info","label":"Other (device fault) alarm info","table":"holding","type":"u16","verified":false},{"address":8544,"key":"x.max_charge_current","label":"Maximum charge current the system accepts","scale":0.1,"table":"holding","type":"u16","unit":"A","verified":false},{"address":8545,"key":"x.max_discharge_current","label":"Maximum discharge current the system accepts","scale":0.1,"table":"holding","type":"u16","unit":"A","verified":false},{"address":8576,"key":"x.cycles","label":"Battery cycle count","poll":"slow","table":"holding","type":"u16","verified":false},{"address":8577,"key":"x.total_capacity","label":"Battery total capacity","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"Ah","verified":false},{"address":8579,"flags":"slave_comm_17_20","key":"x.slave_comm_alarm_1","label":"Slave communication alarm 1 (slaves 17…20)","table":"holding","type":"u16","verified":false},{"address":8580,"key":"x.slave_comm_alarm_2","label":"Slave communication alarm 2 (slaves 1…16)","table":"holding","type":"u16","verified":false},{"address":8581,"flags":"slave_fault","key":"x.slave_fault","label":"Slave running status error code","table":"holding","type":"u16","verified":false},{"address":8582,"key":"x.run_time","label":"System running time","poll":"slow","table":"holding","type":"u32","verified":false},{"address":8201,"key":"x.alarm_flag_register_1","label":"Alarm flag register 1","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8202,"key":"x.alarm_flag_register_2","label":"Alarm flag register 2","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8203,"key":"x.protect_flag_register_1","label":"Protect flag register 1","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8204,"key":"x.protect_flag_register_2","label":"Protect flag register 2","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8206,"key":"x.testing_io","label":"Testing io","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8209,"key":"x.current_box_self_calibration","label":"Current box self calibration","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8211,"key":"x.insulation_sensor_function","label":"Insulation sensor function","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8218,"key":"x.transparent_master","label":"Transparent master","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8473,"key":"x.power_temperature","label":"Power temperature","sources":["openems"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":8474,"key":"x.power_supply_voltage","label":"Power supply voltage","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8515,"key":"x.maximum_cell_voltage_number_when_alarm","label":"Maximum cell voltage number when alarm","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8516,"key":"x.maximum_cell_voltage_when_alarm","label":"Maximum cell voltage when alarm","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8517,"key":"x.maximum_cell_voltage_number_when_stopped","label":"Maximum cell voltage number when stopped","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8518,"key":"x.maximum_cell_voltage_when_stopped","label":"Maximum cell voltage when stopped","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8519,"key":"x.minimum_cell_voltage_number_when_alarm","label":"Minimum cell voltage number when alarm","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8520,"key":"x.minimum_cell_voltage_when_alarm","label":"Minimum cell voltage when alarm","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8521,"key":"x.minimum_cell_voltage_number_when_stopped","label":"Minimum cell voltage number when stopped","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8522,"key":"x.minimum_cell_voltage_when_stopped","label":"Minimum cell voltage when stopped","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8523,"key":"x.over_voltage_value_when_alarm","label":"Over voltage value when alarm","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8524,"key":"x.over_voltage_value_when_stopped","label":"Over voltage value when stopped","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8525,"key":"x.under_voltage_value_when_alarm","label":"Under voltage value when alarm","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8526,"key":"x.under_voltage_value_when_stopped","label":"Under voltage value when stopped","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8527,"key":"x.over_charge_current_when_alarm","label":"Over charge current when alarm","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8528,"key":"x.over_charge_current_when_stopped","label":"Over charge current when stopped","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8529,"key":"x.over_discharge_current_when_alarm","label":"Over discharge current when alarm","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8530,"key":"x.over_discharge_current_when_stopped","label":"Over discharge current when stopped","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8531,"key":"x.number_of_temperature_when_alarm","label":"Number of temperature when alarm","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8591,"key":"x.last_time_charge_capacity_low_bits","label":"Last time charge capacity low bits","scale":0.01,"sources":["openems"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":8592,"key":"x.last_time_charge_end_time_high_bits","label":"Last time charge end time high bits","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8593,"key":"x.last_time_charge_end_time_low_bits","label":"Last time charge end time low bits","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8595,"key":"x.last_time_discharge_capacity_low_bits","label":"Last time discharge capacity low bits","scale":0.01,"sources":["openems"],"table":"holding","type":"u16","unit":"Ah","verified":false},{"address":8596,"key":"x.last_time_discharge_end_time_high_bits","label":"Last time discharge end time high bits","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8597,"key":"x.last_time_discharge_end_time_low_bits","label":"Last time discharge end time low bits","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8598,"key":"x.cell_over_voltage_stop_times","label":"Cell over voltage stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8599,"key":"x.battery_over_voltage_stop_times","label":"Battery over voltage stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8600,"key":"x.battery_charge_over_current_stop_times","label":"Battery charge over current stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8601,"key":"x.cell_voltage_low_stop_times","label":"Cell voltage low stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8602,"key":"x.battery_voltage_low_stop_times","label":"Battery voltage low stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8603,"key":"x.battery_discharge_over_current_stop_times","label":"Battery discharge over current stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8604,"key":"x.battery_over_temperature_stop_times","label":"Battery over temperature stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8605,"key":"x.battery_temperature_low_stop_times","label":"Battery temperature low stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8606,"key":"x.cell_over_voltage_alarm_times","label":"Cell over voltage alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8607,"key":"x.battery_over_voltage_alarm_times","label":"Battery over voltage alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8608,"key":"x.battery_charge_over_current_alarm_times","label":"Battery charge over current alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8609,"key":"x.cell_voltage_low_alarm_times","label":"Cell voltage low alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8610,"key":"x.battery_voltage_low_alarm_times","label":"Battery voltage low alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8611,"key":"x.battery_discharge_over_current_alarm_times","label":"Battery discharge over current alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8612,"key":"x.battery_over_temperature_alarm_times","label":"Battery over temperature alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8613,"key":"x.battery_temperature_low_alarm_times","label":"Battery temperature low alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8614,"key":"x.system_short_circuit_protection_times","label":"System short circuit protection times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8615,"key":"x.system_gr_over_temperature_stop_times","label":"System gr over temperature stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8617,"key":"x.system_gr_over_temperature_alarm_times","label":"System gr over temperature alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8619,"key":"x.battery_voltage_difference_alarm_times","label":"Battery voltage difference alarm times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8620,"key":"x.battery_voltage_difference_stop_times","label":"Battery voltage difference stop times","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8628,"key":"x.slave_temperature_communication_error_high","label":"Slave temperature communication error high","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8629,"key":"x.slave_temperature_communication_error_low","label":"Slave temperature communication error low","sources":["openems"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"Battery stopped by a level 2 alarm (0x{value:X})","when":{"key":"x.alarm_level_2","not":0}},{"kind":"warning","text":"Battery level 1 alarm (0x{value:X})","when":{"key":"x.alarm_level_1","not":0}},{"kind":"fault","text":"Slave BMS fault (0x{value:X})","when":{"key":"x.slave_fault","not":0}},{"kind":"warning","text":"Slave communication fault, slaves 17…20 (0x{value:X})","when":{"key":"x.slave_comm_alarm_1","not":0}},{"kind":"warning","text":"Slave communication fault, slaves 1…16 (0x{value:X})","when":{"key":"x.slave_comm_alarm_2","not":0}},{"kind":"warning","text":"Battery rack stopped","when":{"equals":4,"key":"state"}}],"sources":[{"title":"Single Rack MOD-BUS protocol"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
