{"connection":{"default_port":502,"default_unit":0},"enums":{"auto_set_function":{"0":"Init mode","1":"Start auto setting","2":"Success","3":"Failure"},"charge_indication":{"0":"Standby","1":"Discharge","2":"Charge"},"cluster_run_state":{"0":"Normal","1":"Stop charging","2":"Stop discharging","3":"Standby"},"ems_baudrate":{"1":"Baudrate 9600","3":"Baudrate 19200","4":"Baudrate 57600"},"pre_charge_control":{"0":"Shut Down Main Power Contactor & Pre-charge","1":"Switch ON Pre-charge & Main Power Contactor","2":"Intermediate State: Pre-charging","3":"Running"},"sleep":{"1":"Activates the Sleep"},"system_reset":{"1":"Activates the Reset"}},"flags":{"state_word_8512":{"0":"Cell Voltage High Alarm Level 2","1":"Total Voltage High Alarm Level 2","10":"Power Pole temperature too high Alarm Level 2","12":"Insulation Value Failure Alarm Level 2","14":"Discharge Temperature High Alarm Level 2","15":"Discharge Temperature Low Alarm Level 2","2":"Charge Current High Alarm Level 2","3":"Cell Voltage Low Alarm Level 2","4":"Total Voltage Low Alarm Level 2","5":"Discharge Current High Alarm Level 2","6":"Charge Temperature High Alarm Level 2","7":"Cell Charge Temperature Low Alarm Level 2"},"state_word_8513":{"0":"Cell Voltage High Alarm Level 1","1":"Total Voltage High Alarm Level 1","10":"Power Pole temperature too high Alarm Level 1","12":"Insulation Value Failure Alarm Level 1","14":"Discharge Temperature High Alarm Level 1","15":"Discharge Temperature Low Alarm Level 1","2":"Charge Current High Alarm Level 1","3":"Cell Voltage Low Alarm Level 1","4":"Total Voltage Low Alarm Level 1","5":"Discharge Current High Alarm Level 1","6":"Charge Temperature High Alarm Level 1","7":"Cell Charge Temperature Low Alarm Level 1"},"state_word_8514":{"10":"Power Pole Temperature High Pre-Alarm","11":"Cell Voltage Difference Too Big Pre-Alarm","12":"Insulation Failure Pre-Alarm","13":"Total Voltage Difference Too Big Pre-Alarm","14":"Discharge Temperature High Pre-Alarm","15":"Discharge Temperature Low Pre-Alarm","2":"Charge Current High Pre-Alarm","4":"Total Voltage Low Pre-Alarm","5":"Discharge Current High Pre-Alarm","6":"Charge Temperature High Pre-Alarm","7":"Charge Temperature Low Pre-Alarm","8":"State-Of-Charge Low Pre-Alarm"},"state_word_8579":{"0":"Slave 17 communication error","1":"Slave 18 communication error","2":"Slave 19 communication error","3":"Slave 20 communication error"},"state_word_8580":{"0":"Slave 1 communication error","1":"Slave 2 communication error","10":"Slave 11 communication error","11":"Slave 12 communication error","12":"Slave 13 communication error","13":"Slave 14 communication error","14":"Slave 15 communication error","15":"Slave 16 communication error","2":"Slave 3 communication error","3":"Slave 4 communication error","4":"Slave 5 communication error","5":"Slave 6 communication error","6":"Slave 7 communication error","7":"Slave 8 communication error","8":"Slave 9 communication error","9":"Slave 10 communication error"},"state_word_8581":{"0":"Slave bms voltage sensor cables","1":"Slave bms power cable","10":"Slave bms internal com","11":"Slave bms eeprom","12":"Slave bms init","2":"Slave bms ltc6803","3":"Slave bms voltage sensors","4":"Slave bms temp sensor cables","5":"Slave bms temp sensors","6":"Slave bms power pole temp sensor","7":"Slave bms temp board com","8":"Slave bms balance module","9":"Slave bms temp sensors2"},"state_word_8613":{"0":"Communication Failure to Master BMS","1":"Communication Failure to Slave BMS","2":"Alarm communication slave bms to temp sensors","3":"Slave BMS Hardware Failure"}},"id":"soltaro-single-rack-c","kind":"battery","manufacturer":"Soltaro","modbusspec":0,"name":"Single rack battery, version C","points":[{"address":8448,"key":"battery_voltage","label":"Voltage","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8449,"key":"x.cluster_1_current","label":"Cluster 1 current","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8450,"enum":"charge_indication","key":"x.charge_indication","label":"Charge indication","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8451,"key":"battery_soc","label":"Soc","sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8452,"key":"battery_soh","label":"Soh","sources":["openems"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":8453,"key":"x.cluster_1_max_cell_voltage_id","label":"Cluster 1 max cell voltage id","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8454,"key":"x.cluster_1_max_cell_voltage","label":"Cluster 1 max cell voltage","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8455,"key":"x.cluster_1_min_cell_voltage_id","label":"Cluster 1 min cell voltage id","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8456,"key":"x.cluster_1_min_cell_voltage","label":"Cluster 1 min cell voltage","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8457,"key":"x.cluster_1_max_cell_temperature_id","label":"Cluster 1 max cell temperature id","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8458,"key":"x.cluster_1_max_cell_temperature","label":"Cluster 1 max cell temperature","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8459,"key":"x.cluster_1_min_cell_temperature_id","label":"Cluster 1 min cell temperature id","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8460,"key":"x.cluster_1_min_cell_temperature","label":"Cluster 1 min cell temperature","scale":0.1,"sources":["openems"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":8461,"key":"x.cluster_1_average_voltage","label":"Cluster 1 average voltage","scale":0.001,"sources":["openems"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":8462,"key":"x.cluster_1_system_insulation","label":"Cluster 1 system insulation","scale":1000,"sources":["openems"],"table":"holding","type":"u16","unit":"Ω","verified":false},{"address":8463,"key":"x.bp_charge_bms","label":"Bp charge bms","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8464,"key":"x.bp_discharge_bms","label":"Bp discharge bms","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":8465,"key":"x.positive_insulation","label":"Positive insulation","scale":1000,"sources":["openems"],"table":"holding","type":"u16","unit":"Ω","verified":false},{"address":8466,"key":"x.negative_insulation","label":"Negative insulation","scale":1000,"sources":["openems"],"table":"holding","type":"u16","unit":"Ω","verified":false},{"address":8467,"enum":"cluster_run_state","key":"x.cluster_run_state","label":"Cluster run state","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8468,"key":"x.cluster_1_avg_temperature","label":"Cluster 1 avg temperature","scale":0.1,"sources":["openems"],"table":"holding","type":"u16","unit":"°C","verified":false},{"address":8512,"flags":"state_word_8512","key":"x.state_word_8512","label":"Status bits at 8512","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8513,"flags":"state_word_8513","key":"x.state_word_8513","label":"Status bits at 8513","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8514,"flags":"state_word_8514","key":"x.state_word_8514","label":"Status bits at 8514","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8576,"key":"x.cycle_time","label":"Cycle time","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8577,"key":"x.total_capacity","label":"Total capacity","sources":["openems"],"table":"holding","type":"u32","verified":false},{"address":8579,"flags":"state_word_8579","key":"x.state_word_8579","label":"Status bits at 8579","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8580,"flags":"state_word_8580","key":"x.state_word_8580","label":"Status bits at 8580","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8581,"flags":"state_word_8581","key":"x.state_word_8581","label":"Status bits at 8581","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8587,"key":"x.cluster_1_project_id","label":"Project Firmware Version","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8588,"key":"x.cluster_1_version_major","label":"Project Firmware Version","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8589,"key":"x.cluster_1_version_sub","label":"Project Firmware Version","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8590,"key":"x.cluster_1_version_modify","label":"Project Firmware Version","sources":["openems"],"table":"holding","type":"u16","verified":false},{"address":8613,"flags":"state_word_8613","key":"x.state_word_8613","label":"Status bits at 8613","sources":["openems"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"warning","text":"Cell Voltage High Alarm Level 2","when":{"bit":0,"key":"x.state_word_8512"}},{"kind":"warning","text":"Total Voltage High Alarm Level 2","when":{"bit":1,"key":"x.state_word_8512"}},{"kind":"warning","text":"Charge Current High Alarm Level 2","when":{"bit":2,"key":"x.state_word_8512"}},{"kind":"warning","text":"Cell Voltage Low Alarm Level 2","when":{"bit":3,"key":"x.state_word_8512"}},{"kind":"warning","text":"Total Voltage Low Alarm Level 2","when":{"bit":4,"key":"x.state_word_8512"}},{"kind":"warning","text":"Discharge Current High Alarm Level 2","when":{"bit":5,"key":"x.state_word_8512"}},{"kind":"warning","text":"Charge Temperature High Alarm Level 2","when":{"bit":6,"key":"x.state_word_8512"}},{"kind":"warning","text":"Cell Charge Temperature Low Alarm Level 2","when":{"bit":7,"key":"x.state_word_8512"}},{"kind":"warning","text":"Power Pole temperature too high Alarm Level 2","when":{"bit":10,"key":"x.state_word_8512"}},{"kind":"warning","text":"Insulation Value Failure Alarm Level 2","when":{"bit":12,"key":"x.state_word_8512"}},{"kind":"warning","text":"Discharge Temperature High Alarm Level 2","when":{"bit":14,"key":"x.state_word_8512"}},{"kind":"warning","text":"Discharge Temperature Low Alarm Level 2","when":{"bit":15,"key":"x.state_word_8512"}},{"kind":"warning","text":"Cell Voltage High Alarm Level 1","when":{"bit":0,"key":"x.state_word_8513"}},{"kind":"warning","text":"Total Voltage High Alarm Level 1","when":{"bit":1,"key":"x.state_word_8513"}},{"kind":"warning","text":"Charge Current High Alarm Level 1","when":{"bit":2,"key":"x.state_word_8513"}},{"kind":"warning","text":"Cell Voltage Low Alarm Level 1","when":{"bit":3,"key":"x.state_word_8513"}},{"kind":"warning","text":"Total Voltage Low Alarm Level 1","when":{"bit":4,"key":"x.state_word_8513"}},{"kind":"warning","text":"Discharge Current High Alarm Level 1","when":{"bit":5,"key":"x.state_word_8513"}},{"kind":"warning","text":"Charge Temperature High Alarm Level 1","when":{"bit":6,"key":"x.state_word_8513"}},{"kind":"warning","text":"Cell Charge Temperature Low Alarm Level 1","when":{"bit":7,"key":"x.state_word_8513"}},{"kind":"warning","text":"Power Pole temperature too high Alarm Level 1","when":{"bit":10,"key":"x.state_word_8513"}},{"kind":"warning","text":"Insulation Value Failure Alarm Level 1","when":{"bit":12,"key":"x.state_word_8513"}},{"kind":"warning","text":"Discharge Temperature High Alarm Level 1","when":{"bit":14,"key":"x.state_word_8513"}},{"kind":"warning","text":"Discharge Temperature Low Alarm Level 1","when":{"bit":15,"key":"x.state_word_8513"}},{"kind":"warning","text":"Slave bms voltage sensor cables","when":{"bit":0,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms power cable","when":{"bit":1,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms ltc6803","when":{"bit":2,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms voltage sensors","when":{"bit":3,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms temp sensor cables","when":{"bit":4,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms temp sensors","when":{"bit":5,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms power pole temp sensor","when":{"bit":6,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms temp board com","when":{"bit":7,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms balance module","when":{"bit":8,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms temp sensors2","when":{"bit":9,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms internal com","when":{"bit":10,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms eeprom","when":{"bit":11,"key":"x.state_word_8581"}},{"kind":"warning","text":"Slave bms init","when":{"bit":12,"key":"x.state_word_8581"}},{"kind":"warning","text":"Communication Failure to Master BMS","when":{"bit":0,"key":"x.state_word_8613"}},{"kind":"warning","text":"Communication Failure to Slave BMS","when":{"bit":1,"key":"x.state_word_8613"}},{"kind":"warning","text":"Alarm communication slave bms to temp sensors","when":{"bit":2,"key":"x.state_word_8613"}},{"kind":"warning","text":"Slave BMS Hardware Failure","when":{"bit":3,"key":"x.state_word_8613"}}],"sources":[{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
