{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"derived":[{"key":"x.heat_meter_htg_ttl","label":"Heat amount heating total","sum":[{"key":"x.heat_meter_htg_ttl_high"},{"key":"x.heat_meter_htg_ttl_low"}],"unit":"kWh"},{"key":"x.heat_meter_dhw_ttl","label":"Heat amount DHW total","sum":[{"key":"x.heat_meter_dhw_ttl_high"},{"key":"x.heat_meter_dhw_ttl_low"}],"unit":"kWh"},{"key":"x.heat_m_boost_htg_ttl","label":"Heat amount booster heater heating total","sum":[{"key":"x.heat_m_boost_htg_ttl_high"},{"key":"x.heat_m_boost_htg_ttl_low"}],"unit":"kWh"},{"key":"x.heat_m_boost_dhw_ttl","label":"Heat amount booster heater DHW total","sum":[{"key":"x.heat_m_boost_dhw_ttl_high"},{"key":"x.heat_m_boost_dhw_ttl_low"}],"unit":"kWh"},{"key":"x.heat_m_recovery_ttl","label":"Heat recovery total","sum":[{"key":"x.heat_m_recovery_ttl_high"},{"key":"x.heat_m_recovery_ttl_low"}],"unit":"kWh"},{"key":"x.hm_solar_htg_total","label":"Solar heat heating total","sum":[{"key":"x.hm_solar_htg_total_high"},{"key":"x.hm_solar_htg_total_low"}],"unit":"kWh"},{"key":"x.hm_solar_dwh_total","label":"Solar heat DHW total","sum":[{"key":"x.hm_solar_dwh_total_high"},{"key":"x.hm_solar_dwh_total_low"}],"unit":"kWh"},{"key":"x.hm_cooling_total","label":"Cooling heat total","sum":[{"key":"x.hm_cooling_total_high"},{"key":"x.hm_cooling_total_low"}],"unit":"kWh"},{"key":"x.pwr_con_htg_ttl","label":"Power consumption heating total","sum":[{"key":"x.pwr_con_htg_ttl_high"},{"key":"x.pwr_con_htg_ttl_low"}],"unit":"kWh"},{"key":"x.pwr_con_dhw_ttl","label":"Power consumption DHW total","sum":[{"key":"x.pwr_con_dhw_ttl_high"},{"key":"x.pwr_con_dhw_ttl_low"}],"unit":"kWh"},{"key":"x.consumed_total","label":"Electrical energy total (heating + DHW)","sum":[{"key":"x.pwr_con_htg_ttl"},{"key":"x.pwr_con_dhw_ttl"}],"unit":"kWh"}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"bus_status":{"-1":"Status error","-2":"Error passive","-3":"Bus off","-4":"Physical error","0":"Status OK"},"controller":{"103":"LWZ 303/403 Integral/SOL, LWA 403, LWZ 304/404 Trend/FLEX, LWZ Smart, LWZ 604 Air, LWZ 5 S Plus/Trend/Smart","104":"LWZ 304/404 SOL, LWZ 504, LWZ 5/8 CS Premium","390":"WPM 3","391":"WPM 3i","449":"WPMsystem"},"defrost":{"0":"Off","1":"Initiated"},"fault_status":{"0":"No fault","1":"Fault"},"off_on":{"0":"Off","1":"On"},"operating_mode":{"0":"Emergency operation","1":"Standby","11":"Automatic","14":"Manual mode","3":"Day mode","4":"Setback mode","5":"DHW"},"restart_isg":{"0":"Off","1":"Restart","2":"Menu"},"sg_ready_input":{"0":"Not switched","1":"Switched"},"sg_ready_state":{"1":"1 – blocked, frost protection only","2":"2 – normal operation","3":"3 – forced operation, increased temperatures","4":"4 – maximum temperatures"}},"flags":{"operating_status":{"0":"Switching program active","1":"Compressor","10":"Heating circuit pump","11":"Evaporator defrost","12":"Filter change extract air","13":"Filter change supply air","14":"Heat-up program active","2":"Heating","3":"Cooling","4":"DHW heating","5":"Electric booster heating","6":"Service","7":"Utility lock (EVU)","8":"Filter change both","9":"Ventilation"},"operating_status_2":{"0":"Summer mode active","1":"Stove / fireplace mode active"}},"id":"stiebel-lwz","identify":{"checks":[{"address":5001,"in":[103,104],"table":"input","type":"u16"}]},"kind":"heat_pump","manufacturer":"STIEBEL ELTRON","modbusspec":0,"name":"LWZ / LWA integral ventilation units via ISG","points":[{"address":0,"invalid":[-32768],"key":"x.actual_room_t_hc1","label":"Actual room temperature HC1","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":1,"invalid":[-32768],"key":"x.set_room_temperature_hc1","label":"Set room temperature HC1","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":2,"invalid":[-32768],"key":"x.relative_humidity_hc1","label":"Room humidity HC1","scale":0.1,"table":"input","type":"s16","unit":"%"},{"address":3,"invalid":[-32768],"key":"x.actual_room_t_hc2","label":"Actual room temperature HC2","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":4,"invalid":[-32768],"key":"x.set_room_temperature_hc2","label":"Set room temperature HC2","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5,"invalid":[-32768],"key":"x.relative_humidity_hc2","label":"Room humidity HC2","scale":0.1,"table":"input","type":"s16","unit":"%"},{"address":6,"invalid":[-32768],"key":"x.outside_temperature","label":"Outside temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":7,"invalid":[-32768],"key":"x.actual_value_hc1","label":"Actual value HC1","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":8,"invalid":[-32768],"key":"x.set_value_hc1","label":"Set value HC1","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":9,"invalid":[-32768],"key":"x.actual_value_hc2","label":"Actual value HC2","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":10,"invalid":[-32768],"key":"x.set_value_hc2","label":"Set value HC2","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":11,"invalid":[-32768],"key":"x.flow_temperature","label":"Flow temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":12,"invalid":[-32768],"key":"x.return_temperature","label":"Return temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":13,"invalid":[-32768],"key":"x.pressure_htg_circ","label":"Heating circuit pressure","scale":0.1,"table":"input","type":"s16","unit":"bar"},{"address":14,"invalid":[-32768],"key":"x.flow_rate","label":"Flow rate","scale":0.1,"table":"input","type":"s16","unit":"l/min"},{"address":15,"invalid":[-32768],"key":"x.dhw_actual_temperature","label":"DHW actual temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":16,"invalid":[-32768],"key":"x.dhw_set_temperature","label":"DHW set temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":17,"invalid":[32768],"key":"x.ventilation_air_actual_fan_speed","label":"Supply air actual fan speed","table":"input","type":"u16","unit":"Hz"},{"address":18,"invalid":[32768],"key":"x.ventilation_air_set_flow_rate","label":"Supply air set flow rate","table":"input","type":"u16","unit":"m³/h"},{"address":19,"invalid":[32768],"key":"x.extract_air_actual_fan_speed","label":"Extract air actual fan speed","table":"input","type":"u16","unit":"Hz"},{"address":20,"invalid":[32768],"key":"x.extract_air_set_flow_rate","label":"Extract air set flow rate","table":"input","type":"u16","unit":"m³/h"},{"address":21,"invalid":[32768],"key":"x.extract_air_humidity","label":"Extract air humidity","table":"input","type":"u16","unit":"%"},{"address":22,"invalid":[-32768],"key":"x.extract_air_temp","label":"Extract air temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":23,"invalid":[-32768],"key":"x.extract_air_dew_point","label":"Extract air dew point","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":24,"invalid":[-32768],"key":"x.dew_point_temp_hc1","label":"Dew point temperature HC1","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":25,"invalid":[-32768],"key":"x.dew_point_temp_hc2","label":"Dew point temperature HC2","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":26,"invalid":[-32768],"key":"x.collector_temperature","label":"Collector temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":27,"invalid":[-32768],"key":"x.hot_gas_temperature","label":"Hot gas temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":28,"invalid":[-32768],"key":"x.high_pressure","label":"High pressure","scale":0.01,"table":"input","type":"s16","unit":"bar"},{"address":29,"invalid":[-32768],"key":"x.low_pressure","label":"Low pressure","scale":0.01,"table":"input","type":"s16","unit":"bar"},{"address":30,"invalid":[32768],"key":"x.compressor_starts_hi","label":"Compressor starts","poll":"slow","table":"input","type":"u16"},{"address":31,"invalid":[-32768],"key":"x.compressor_speed","label":"Compressor speed","scale":0.1,"table":"input","type":"s16","unit":"Hz"},{"address":32,"invalid":[32768],"key":"x.mixed_water_amount","label":"Mixed water amount","table":"input","type":"u16","unit":"l"},{"address":2000,"flags":"operating_status","invalid":[32768],"key":"x.operating_status","label":"Operating status","table":"input","type":"u16"},{"address":2001,"enum":"fault_status","invalid":[32768],"key":"x.fault_status","label":"Fault status","table":"input","type":"u16"},{"address":2002,"enum":"bus_status","invalid":[-32768],"key":"x.bus_status","label":"Bus status","table":"input","type":"s16"},{"address":2003,"enum":"defrost","invalid":[32768],"key":"x.defrost_initiated","label":"Defrost initiated","table":"input","type":"u16"},{"address":2004,"flags":"operating_status_2","invalid":[32768],"key":"x.operating_status_2","label":"Operating status 2","table":"input","type":"u16"},{"address":3000,"invalid":[32768],"key":"x.heat_meter_htg_day","label":"Heat amount heating day","table":"input","type":"u16","unit":"kWh"},{"address":3001,"invalid":[32768],"key":"x.heat_meter_htg_ttl_low","label":"Heat amount heating total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3002,"invalid":[32768],"key":"x.heat_meter_htg_ttl_high","label":"Heat amount heating total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3003,"invalid":[32768],"key":"x.heat_meter_dhw_day","label":"Heat amount DHW day","table":"input","type":"u16","unit":"kWh"},{"address":3004,"invalid":[32768],"key":"x.heat_meter_dhw_ttl_low","label":"Heat amount DHW total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3005,"invalid":[32768],"key":"x.heat_meter_dhw_ttl_high","label":"Heat amount DHW total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3006,"invalid":[32768],"key":"x.heat_m_boost_htg_ttl_low","label":"Heat amount booster heater heating total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3007,"invalid":[32768],"key":"x.heat_m_boost_htg_ttl_high","label":"Heat amount booster heater heating total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3008,"invalid":[32768],"key":"x.heat_m_boost_dhw_ttl_low","label":"Heat amount booster heater DHW total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3009,"invalid":[32768],"key":"x.heat_m_boost_dhw_ttl_high","label":"Heat amount booster heater DHW total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3010,"invalid":[32768],"key":"x.heat_m_recovery_day","label":"Heat recovery day","table":"input","type":"u16","unit":"kWh"},{"address":3011,"invalid":[32768],"key":"x.heat_m_recovery_ttl_low","label":"Heat recovery total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3012,"invalid":[32768],"key":"x.heat_m_recovery_ttl_high","label":"Heat recovery total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3013,"invalid":[32768],"key":"x.hm_solar_htg_day","label":"Solar heat heating day","table":"input","type":"u16","unit":"kWh"},{"address":3014,"invalid":[32768],"key":"x.hm_solar_htg_total_low","label":"Solar heat heating total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3015,"invalid":[32768],"key":"x.hm_solar_htg_total_high","label":"Solar heat heating total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3016,"invalid":[32768],"key":"x.hm_solar_dhw_day","label":"Solar heat DHW day","table":"input","type":"u16","unit":"kWh"},{"address":3017,"invalid":[32768],"key":"x.hm_solar_dwh_total_low","label":"Solar heat DHW total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3018,"invalid":[32768],"key":"x.hm_solar_dwh_total_high","label":"Solar heat DHW total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3019,"invalid":[32768],"key":"x.hm_cooling_total_low","label":"Cooling heat total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3020,"invalid":[32768],"key":"x.hm_cooling_total_high","label":"Cooling heat total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3021,"invalid":[32768],"key":"x.pwr_con_htg_day","label":"Power consumption heating day","table":"input","type":"u16","unit":"kWh"},{"address":3022,"invalid":[32768],"key":"x.pwr_con_htg_ttl_low","label":"Power consumption heating total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3023,"invalid":[32768],"key":"x.pwr_con_htg_ttl_high","label":"Power consumption heating total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3024,"invalid":[32768],"key":"x.pwr_con_dhw_day","label":"Power consumption DHW day","table":"input","type":"u16","unit":"kWh"},{"address":3025,"invalid":[32768],"key":"x.pwr_con_dhw_ttl_low","label":"Power consumption DHW total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3026,"invalid":[32768],"key":"x.pwr_con_dhw_ttl_high","label":"Power consumption DHW total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3027,"invalid":[32768],"key":"x.compressor_heating","label":"Compressor runtime heating","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":3028,"invalid":[32768],"key":"x.compressor_cooling","label":"Compressor runtime cooling","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":3029,"invalid":[32768],"key":"x.compressor_dhw","label":"Compressor runtime DHW","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":3030,"invalid":[32768],"key":"x.elec_booster_heating","label":"Electric booster heater runtime heating","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":3031,"invalid":[32768],"key":"x.elec_booster_dhw","label":"Electric booster heater runtime DHW","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":5000,"enum":"sg_ready_state","invalid":[32768],"key":"x.getmode","label":"SG Ready operating state","table":"input","type":"u16"},{"address":5001,"enum":"controller","invalid":[32768],"key":"x.controller_identification","label":"Controller identification","poll":"slow","table":"input","type":"u16"},{"address":4256,"invalid":[32768],"key":"x.power_consumption_control","label":"Power Consumption Control","sources":["pystiebeleltron"],"table":"holding","type":"u16","verified":false},{"address":33,"invalid":[32768],"key":"x.compressor_starts_low","label":"Compressor Starts","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3679,"invalid":[-32768],"key":"x.inverter_power","label":"Inverter Power","scale":10,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3689,"invalid":[32768],"key":"x.efficiency_heating_1_24_h","label":"Efficiency Heating 1-24 H","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3690,"invalid":[32768],"key":"x.efficiency_heating_1_12_m","label":"Efficiency Heating 1-12 M","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3691,"invalid":[32768],"key":"x.efficiency_heating_13_24_m","label":"Efficiency Heating 13-24 M","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3692,"invalid":[32768],"key":"x.efficiency_cooling_1_24_h","label":"Efficiency Cooling 1-24 H","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3693,"invalid":[32768],"key":"x.efficiency_cooling_1_12_m","label":"Efficiency Cooling 1-12 M","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3694,"invalid":[32768],"key":"x.efficiency_cooling_13_24_m","label":"Efficiency Cooling 13-24 M","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3695,"invalid":[32768],"key":"x.efficiency_dhw_1_24_h","label":"Efficiency DHW 1-24 H","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3696,"invalid":[32768],"key":"x.efficiency_dhw_1_12_m","label":"Efficiency DHW 1-12 M","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3697,"invalid":[32768],"key":"x.efficiency_dhw_13_24_m","label":"Efficiency DHW 13-24 M","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":5219,"invalid":[32768],"key":"x.sg_ready_inputs_active","label":"SG Ready Inputs Active","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":5220,"invalid":[32768],"key":"x.sg_ready_bit_1","label":"SG Ready Bit 1","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":5221,"invalid":[32768],"key":"x.sg_ready_bit_2","label":"SG Ready Bit 2","sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":5229,"invalid":[32768],"key":"x.user_power_limit","label":"User Power Limit","sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5230,"invalid":[32768],"key":"x.electrical_power_limit_requested","label":"Electrical Power Limit Requested","sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"W","verified":false}],"problems":[{"kind":"fault","text":"System fault (fault status)","when":{"equals":1,"key":"x.fault_status"}},{"kind":"warning","text":"CAN bus error ({text})","when":{"key":"x.bus_status","range":[-4,-1]}},{"kind":"warning","text":"Service required (status bit 6)","when":{"bit":6,"key":"x.operating_status"}},{"kind":"warning","text":"Filter change, both filters (status bit 8)","when":{"bit":8,"key":"x.operating_status"}},{"kind":"warning","text":"Filter change, extract air (status bit 12)","when":{"bit":12,"key":"x.operating_status"}},{"kind":"warning","text":"Filter change, supply air (status bit 13)","when":{"bit":13,"key":"x.operating_status"}}],"sources":[{"title":"Software-Dokumentation Modbus TCP/IP (software extension for the Internet Service Gateway ISG)"},{"title":"Software-Dokumentation Modbus TCP/IP (ISG Modbus, German)"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"ha-core-stiebel-eltron","title":"Home Assistant core: stiebel_eltron integration"},{"id":"pystiebeleltron","title":"pystiebeleltron (Python library for STIEBEL ELTRON ISG Modbus)"}]}
