{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":48},"transports":["tcp"]},"derived":[{"key":"x.vd_heating_total","label":"VD heating total (amount of heat)","sum":[{"key":"x.vd_heating_total_high"},{"key":"x.vd_heating_total_low"}],"unit":"kWh"},{"key":"x.vd_dhw_total","label":"VD DHW total (amount of heat)","sum":[{"key":"x.vd_dhw_total_high"},{"key":"x.vd_dhw_total_low"}],"unit":"kWh"},{"key":"x.nhz_heating_total","label":"NHZ heating total","sum":[{"key":"x.nhz_heating_total_high"},{"key":"x.nhz_heating_total_low"}],"unit":"kWh"},{"key":"x.nhz_dhw_total","label":"NHZ DHW total","sum":[{"key":"x.nhz_dhw_total_high"},{"key":"x.nhz_dhw_total_low"}],"unit":"kWh"},{"key":"x.vd_heating_total_consumed","label":"VD heating total (power consumption)","sum":[{"key":"x.vd_heating_total_consumed_high"},{"key":"x.vd_heating_total_consumed_low"}],"unit":"kWh"},{"key":"x.vd_dhw_total_consumed","label":"VD DHW total (power consumption)","sum":[{"key":"x.vd_dhw_total_consumed_high"},{"key":"x.vd_dhw_total_consumed_low"}],"unit":"kWh"},{"key":"x.consumed_today","label":"Electrical energy today (VD heating + VD DHW day)","sum":[{"key":"x.vd_heating_day_consumed"},{"key":"x.vd_dhw_day_consumed"}],"unit":"kWh"},{"key":"x.heat_today","label":"Amount of heat today (VD heating + VD DHW day)","sum":[{"key":"x.vd_heating_day"},{"key":"x.vd_dhw_day"}],"unit":"kWh"},{"key":"x.consumed_total","label":"Electrical energy total (VD heating + VD DHW)","sum":[{"key":"x.vd_heating_total_consumed"},{"key":"x.vd_dhw_total_consumed"}],"unit":"kWh"},{"key":"x.heat_total","label":"Amount of heat total (VD heating + VD DHW)","sum":[{"key":"x.vd_heating_total"},{"key":"x.vd_dhw_total"}],"unit":"kWh"},{"key":"x.production_heat_total","label":"Heat Quantity Total","sources":["openhab"],"sum":[{"key":"x.vd_heating_total_low"},{"key":"x.vd_heating_total_high"}],"unit":"kWh","verified":false},{"key":"x.production_water_total","label":"Water Heat Total","sources":["openhab"],"sum":[{"key":"x.vd_dhw_total_low"},{"key":"x.vd_dhw_total_high"}],"unit":"kWh","verified":false},{"key":"x.production_nhz_heat_total","label":"ER Heat Total","sources":["openhab"],"sum":[{"key":"x.nhz_heating_total_low"},{"key":"x.nhz_heating_total_high"}],"unit":"kWh","verified":false},{"key":"x.production_nhz_water_total","label":"ER Water Total","sources":["openhab"],"sum":[{"key":"x.nhz_dhw_total_low"},{"key":"x.nhz_dhw_total_high"}],"unit":"kWh","verified":false},{"key":"x.consumption_heat_total","label":"P.Consump Heating Total","sources":["openhab"],"sum":[{"key":"x.vd_heating_total_consumed_low"},{"key":"x.vd_heating_total_consumed_high"}],"unit":"kWh","verified":false},{"key":"x.consumption_water_total","label":"P.Consump Water Total","sources":["openhab"],"sum":[{"key":"x.vd_dhw_total_consumed_low"},{"key":"x.vd_dhw_total_consumed_high"}],"unit":"kWh","verified":false},{"key":"x.hp1_production_heat_total","label":"Heat Quantity Total","sources":["openhab"],"sum":[{"key":"x.hp1_production_heat_total_low"},{"key":"x.hp1_production_heat_total_high"}],"unit":"kWh","verified":false},{"key":"x.hp1_production_water_total","label":"Water Heat Total","sources":["openhab"],"sum":[{"key":"x.hp1_production_water_total_low"},{"key":"x.hp1_production_water_total_high"}],"unit":"kWh","verified":false},{"key":"x.hp1_production_nhz_heat_total","label":"ER Heat Total","sources":["openhab"],"sum":[{"key":"x.hp1_production_nhz_heat_total_low"},{"key":"x.hp1_production_nhz_heat_total_high"}],"unit":"kWh","verified":false},{"key":"x.hp1_production_nhz_water_total","label":"ER Water Total","sources":["openhab"],"sum":[{"key":"x.hp1_production_nhz_water_total_low"},{"key":"x.hp1_production_nhz_water_total_high"}],"unit":"kWh","verified":false},{"key":"x.hp1_consumption_heat_total","label":"P.Consump Heating Total","sources":["openhab"],"sum":[{"key":"x.hp1_consumption_heat_total_low"},{"key":"x.hp1_consumption_heat_total_high"}],"unit":"kWh","verified":false},{"key":"x.hp1_consumption_water_total","label":"P.Consump Water Total","sources":["openhab"],"sum":[{"key":"x.hp1_consumption_water_total_low"},{"key":"x.hp1_consumption_water_total_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_hp_1","label":"VD Heating Total HP 1","sources":["pystiebeleltron"],"sum":[{"key":"x.hp1_production_heat_total_low"},{"key":"x.hp1_production_heat_total_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_hp_1","label":"VD DHW Total HP 1","sources":["pystiebeleltron"],"sum":[{"key":"x.hp1_production_water_total_low"},{"key":"x.hp1_production_water_total_high"}],"unit":"kWh","verified":false},{"key":"x.nhz_heating_total_hp_1","label":"NHZ Heating Total HP 1","sources":["pystiebeleltron"],"sum":[{"key":"x.hp1_production_nhz_heat_total_low"},{"key":"x.hp1_production_nhz_heat_total_high"}],"unit":"kWh","verified":false},{"key":"x.nhz_dhw_total_hp_1","label":"NHZ DHW Total HP 1","sources":["pystiebeleltron"],"sum":[{"key":"x.hp1_production_nhz_water_total_low"},{"key":"x.hp1_production_nhz_water_total_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_consumed_hp_1","label":"VD Heating Total Consumed HP 1","sources":["pystiebeleltron"],"sum":[{"key":"x.hp1_consumption_heat_total_low"},{"key":"x.hp1_consumption_heat_total_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_consumed_hp_1","label":"VD DHW Total Consumed HP 1","sources":["pystiebeleltron"],"sum":[{"key":"x.hp1_consumption_water_total_low"},{"key":"x.hp1_consumption_water_total_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_hp_2","label":"VD Heating Total HP 2","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_hp_2_low"},{"key":"x.vd_heating_total_hp_2_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_hp_2","label":"VD DHW Total HP 2","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_hp_2_low"},{"key":"x.vd_dhw_total_hp_2_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_consumed_hp_2","label":"VD Heating Total Consumed HP 2","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_consumed_hp_2_low"},{"key":"x.vd_heating_total_consumed_hp_2_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_consumed_hp_2","label":"VD DHW Total Consumed HP 2","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_consumed_hp_2_low"},{"key":"x.vd_dhw_total_consumed_hp_2_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_hp_3","label":"VD Heating Total HP 3","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_hp_3_low"},{"key":"x.vd_heating_total_hp_3_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_hp_3","label":"VD DHW Total HP 3","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_hp_3_low"},{"key":"x.vd_dhw_total_hp_3_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_consumed_hp_3","label":"VD Heating Total Consumed HP 3","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_consumed_hp_3_low"},{"key":"x.vd_heating_total_consumed_hp_3_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_consumed_hp_3","label":"VD DHW Total Consumed HP 3","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_consumed_hp_3_low"},{"key":"x.vd_dhw_total_consumed_hp_3_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_hp_4","label":"VD Heating Total HP 4","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_hp_4_low"},{"key":"x.vd_heating_total_hp_4_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_hp_4","label":"VD DHW Total HP 4","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_hp_4_low"},{"key":"x.vd_dhw_total_hp_4_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_consumed_hp_4","label":"VD Heating Total Consumed HP 4","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_consumed_hp_4_low"},{"key":"x.vd_heating_total_consumed_hp_4_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_consumed_hp_4","label":"VD DHW Total Consumed HP 4","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_consumed_hp_4_low"},{"key":"x.vd_dhw_total_consumed_hp_4_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_hp_5","label":"VD Heating Total HP 5","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_hp_5_low"},{"key":"x.vd_heating_total_hp_5_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_hp_5","label":"VD DHW Total HP 5","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_hp_5_low"},{"key":"x.vd_dhw_total_hp_5_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_consumed_hp_5","label":"VD Heating Total Consumed HP 5","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_consumed_hp_5_low"},{"key":"x.vd_heating_total_consumed_hp_5_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_consumed_hp_5","label":"VD DHW Total Consumed HP 5","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_consumed_hp_5_low"},{"key":"x.vd_dhw_total_consumed_hp_5_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_hp_6","label":"VD Heating Total HP 6","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_hp_6_low"},{"key":"x.vd_heating_total_hp_6_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_hp_6","label":"VD DHW Total HP 6","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_hp_6_low"},{"key":"x.vd_dhw_total_hp_6_high"}],"unit":"kWh","verified":false},{"key":"x.vd_heating_total_consumed_hp_6","label":"VD Heating Total Consumed HP 6","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_heating_total_consumed_hp_6_low"},{"key":"x.vd_heating_total_consumed_hp_6_high"}],"unit":"kWh","verified":false},{"key":"x.vd_dhw_total_consumed_hp_6","label":"VD DHW Total Consumed HP 6","sources":["pystiebeleltron"],"sum":[{"key":"x.vd_dhw_total_consumed_hp_6_low"},{"key":"x.vd_dhw_total_consumed_hp_6_high"}],"unit":"kWh","verified":false},{"key":"x.amount_of_heat_heating_1_24_h","label":"Amount Of Heat Heating 1–24 h","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_heating_1_24_h_low"},{"key":"x.amount_of_heat_heating_1_24_h_high"}],"unit":"Wh","verified":false},{"key":"x.amount_of_heat_heating_1_12","label":"Amount Of Heat Heating 1–12","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_heating_1_12_low"},{"key":"x.amount_of_heat_heating_1_12_high"}],"unit":"kWh","verified":false},{"key":"x.amount_of_heat_heating_13_24","label":"Amount Of Heat Heating 13–24","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_heating_13_24_low"},{"key":"x.amount_of_heat_heating_13_24_high"}],"unit":"kWh","verified":false},{"key":"x.amount_of_heat_cooling_1_24_h","label":"Amount Of Heat Cooling 1–24 h","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_cooling_1_24_h_low"},{"key":"x.amount_of_heat_cooling_1_24_h_high"}],"unit":"Wh","verified":false},{"key":"x.amount_of_heat_cooling_1_12_m","label":"Amount Of Heat Cooling 1–12 M","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_cooling_1_12_m_low"},{"key":"x.amount_of_heat_cooling_1_12_m_high"}],"unit":"kWh","verified":false},{"key":"x.amount_of_heat_cooling_13_24","label":"Amount Of Heat Cooling 13–24","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_cooling_13_24_low"},{"key":"x.amount_of_heat_cooling_13_24_high"}],"unit":"kWh","verified":false},{"key":"x.amount_of_heat_dhw_1_24_h_wh_wh","label":"Amount Of Heat DHW 1–24 h Wh Wh","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_dhw_1_24_h_wh_wh_low"},{"key":"x.amount_of_heat_dhw_1_24_h_wh_wh_high"}],"unit":"Wh","verified":false},{"key":"x.amount_of_heat_dhw_1_12_m","label":"Amount Of Heat DHW 1–12 M","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_dhw_1_12_m_low"},{"key":"x.amount_of_heat_dhw_1_12_m_high"}],"unit":"kWh","verified":false},{"key":"x.amount_of_heat_dhw_13_24_m","label":"Amount Of Heat DHW 13–24 M","sources":["pystiebeleltron"],"sum":[{"key":"x.amount_of_heat_dhw_13_24_m_low"},{"key":"x.amount_of_heat_dhw_13_24_m_high"}],"unit":"kWh","verified":false},{"key":"x.heating_24h","label":"Heating 24h","sources":["pystiebeleltron"],"sum":[{"key":"x.heating_24h_low"},{"key":"x.heating_24h_high"}],"unit":"kWh","verified":false},{"key":"x.heating_12m","label":"Heating 12m","sources":["pystiebeleltron"],"sum":[{"key":"x.heating_12m_low"},{"key":"x.heating_12m_high"}],"unit":"kWh","verified":false},{"key":"x.heating_13_24","label":"Heating 13-24","sources":["pystiebeleltron"],"sum":[{"key":"x.heating_13_24_low"},{"key":"x.heating_13_24_high"}],"unit":"kWh","verified":false},{"key":"x.cooling_24h","label":"Cooling 24h","sources":["pystiebeleltron"],"sum":[{"key":"x.cooling_24h_low"},{"key":"x.cooling_24h_high"}],"unit":"kWh","verified":false},{"key":"x.cooling_12m","label":"Cooling 12m","sources":["pystiebeleltron"],"sum":[{"key":"x.cooling_12m_low"},{"key":"x.cooling_12m_high"}],"unit":"kWh","verified":false},{"key":"x.cooling_13_24","label":"Cooling 13-24","sources":["pystiebeleltron"],"sum":[{"key":"x.cooling_13_24_low"},{"key":"x.cooling_13_24_high"}],"unit":"kWh","verified":false},{"key":"x.dhw_24h","label":"DHW 24h","sources":["pystiebeleltron"],"sum":[{"key":"x.dhw_24h_low"},{"key":"x.dhw_24h_high"}],"unit":"kWh","verified":false},{"key":"x.dhw_12m","label":"DHW 12m","sources":["pystiebeleltron"],"sum":[{"key":"x.dhw_12m_low"},{"key":"x.dhw_12m_high"}],"unit":"kWh","verified":false},{"key":"x.dhw_13_24","label":"DHW 13-24","sources":["pystiebeleltron"],"sum":[{"key":"x.dhw_13_24_low"},{"key":"x.dhw_13_24_high"}],"unit":"kWh","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"bus_status":{"-1":"Fault","-2":"Fault","-3":"CAN error","-4":"Line fault","0":"OK"},"controller":{"103":"LWZ integral unit","104":"LWZ integral unit (SOL / INV)","165":"WPM 2","190":"WPM I","219":"WPM X PLUS","220":"WPM X","325":"WPM IW","331":"WPM 2_1","340":"WPM ME","390":"WPM 3","391":"WPM 3i","449":"WPMsystem (WPM 4)"},"defrost":{"0":"Off","1":"Initiated"},"defrost_initiated":{"0":"OFF","1":"Initiated"},"fatal_error":{"0":"No fault","1":"Fault"},"operating_mode":{"0":"Emergency operation","1":"Standby","2":"Programmed operation","3":"Comfort","4":"Eco","5":"DHW mode"},"reset":{"0":"Off","1":"System Reset (Factory Reset) !!!","2":"Fault List Reset","3":"Heat Pump Reset"},"restart_isg":{"0":"Off","1":"Restart","2":"Service Key"},"sg_ready_on_off_switch":{"0":"Off","1":"On"},"sg_ready_state":{"1":"1 – blocked, frost protection only","2":"2 – normal operation","3":"3 – increased temperatures","4":"4 – maximum temperatures"}},"flags":{"operating_status":{"0":"Heating circuit 1 pump","1":"Heating circuit 2 pump","10":"Silent mode 1","11":"Silent mode 2 (off)","2":"Heat-up program","3":"Electric emergency / booster heater","4":"Heating","5":"DHW heating","6":"Compressor","7":"Summer mode","8":"Cooling mode","9":"Defrost"}},"id":"stiebel-wpm","identify":{"checks":[{"address":5001,"in":[390,391,449],"table":"input","type":"u16"}]},"kind":"heat_pump","manufacturer":"STIEBEL ELTRON","modbusspec":0,"models":[{"id":"wpmsystem","match":{"address":5001,"equals":449,"table":"input","type":"u16"},"name":"WPMsystem"},{"id":"wpm3","match":{"address":5001,"equals":390,"table":"input","type":"u16"},"name":"WPM 3"},{"id":"wpm3i","match":{"address":5001,"equals":391,"table":"input","type":"u16"},"name":"WPM 3i"}],"name":"WPM heat pump managers (WPMsystem, WPM 3, WPM 3i) via ISG","points":[{"address":500,"invalid":[-32768],"key":"x.actual_temperature_fe7","label":"Actual temperature FE7","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":506,"invalid":[-32768],"key":"x.outside_temperature","label":"Outside temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":507,"invalid":[-32768],"key":"x.actual_temperature_hk_1","label":"Actual temperature HK 1","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":510,"invalid":[-32768],"key":"x.actual_temperature_hk_2","label":"Actual temperature HK 2","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":512,"invalid":[-32768],"key":"x.actual_flow_temperature_wp","label":"Actual flow temperature WP","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":513,"invalid":[-32768],"key":"x.actual_flow_temperature_nhz","label":"Actual flow temperature NHZ","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":514,"invalid":[-32768],"key":"x.actual_flow_temperature","label":"Actual flow temperature","models":["wpmsystem","wpm3"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":515,"invalid":[-32768],"key":"x.actual_return_temperature","label":"Actual return temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":517,"invalid":[-32768],"key":"x.actual_buffer_temperature","label":"Actual buffer temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":518,"invalid":[-32768],"key":"x.set_buffer_temperature","label":"Set buffer temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":519,"invalid":[-32768],"key":"x.heating_pressure","label":"Heating pressure","scale":0.01,"table":"input","type":"s16","unit":"bar"},{"address":520,"invalid":[-32768],"key":"x.flow_rate","label":"Flow rate","scale":0.01,"table":"input","type":"s16","unit":"l/min"},{"address":521,"invalid":[-32768],"key":"x.actual_temperature_dhw","label":"Actual temperature DHW","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":522,"invalid":[-32768],"key":"x.set_temperature_dhw","label":"Set temperature DHW","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":535,"invalid":[-32768],"key":"x.source_temperature","label":"Source temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":538,"invalid":[-32768],"key":"x.hot_gas_temperature","label":"Hot gas temperature","models":["wpm3i"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":543,"invalid":[-32768],"key":"x.hot_gas_temperature_hp1","label":"Hot gas temperature heat pump 1","models":["wpmsystem","wpm3"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":608,"invalid":[-32768],"key":"x.actual_flow_temperature_wpm3i","label":"Actual flow temperature WPM3i","models":["wpm3i"],"scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":2500,"flags":"operating_status","invalid":[32768],"key":"x.operating_status","label":"Operating status","table":"input","type":"u16"},{"address":2503,"enum":"fatal_error","invalid":[32768],"key":"x.fault_status","label":"Fatal error","table":"input","type":"u16"},{"address":2504,"enum":"bus_status","invalid":[-32768],"key":"x.bus_status","label":"Bus status","table":"input","type":"s16"},{"address":2505,"enum":"defrost","invalid":[32768],"key":"x.defrost_initiated","label":"Defrost","models":["wpmsystem","wpm3"],"table":"input","type":"u16"},{"address":2569,"invalid":[32768],"key":"x.extension_version","label":"Extension (version ISG)","poll":"slow","table":"input","type":"u16"},{"address":2570,"invalid":[32768],"key":"x.major_version","label":"Major version (version ISG)","poll":"slow","table":"input","type":"u16"},{"address":2571,"invalid":[32768],"key":"x.minor_version","label":"Minor version (version ISG)","poll":"slow","table":"input","type":"u16"},{"address":2572,"invalid":[32768],"key":"x.revision","label":"Revision (version ISG)","poll":"slow","table":"input","type":"u16"},{"address":3500,"invalid":[32768],"key":"x.vd_heating_day","label":"VD heating day (amount of heat)","table":"input","type":"u16","unit":"kWh"},{"address":3501,"invalid":[32768],"key":"x.vd_heating_total_low","label":"VD heating total, kWh part (amount of heat)","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3502,"invalid":[32768],"key":"x.vd_heating_total_high","label":"VD heating total, MWh part (amount of heat)","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3503,"invalid":[32768],"key":"x.vd_dhw_day","label":"VD DHW day (amount of heat)","table":"input","type":"u16","unit":"kWh"},{"address":3504,"invalid":[32768],"key":"x.vd_dhw_total_low","label":"VD DHW total, kWh part (amount of heat)","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3505,"invalid":[32768],"key":"x.vd_dhw_total_high","label":"VD DHW total, MWh part (amount of heat)","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3506,"invalid":[32768],"key":"x.nhz_heating_total_low","label":"NHZ heating total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3507,"invalid":[32768],"key":"x.nhz_heating_total_high","label":"NHZ heating total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3508,"invalid":[32768],"key":"x.nhz_dhw_total_low","label":"NHZ DHW total, kWh part","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3509,"invalid":[32768],"key":"x.nhz_dhw_total_high","label":"NHZ DHW total, MWh part","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3510,"invalid":[32768],"key":"x.vd_heating_day_consumed","label":"VD heating day (power consumption)","table":"input","type":"u16","unit":"kWh"},{"address":3511,"invalid":[32768],"key":"x.vd_heating_total_consumed_low","label":"VD heating total, kWh part (power consumption)","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3512,"invalid":[32768],"key":"x.vd_heating_total_consumed_high","label":"VD heating total, MWh part (power consumption)","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":3513,"invalid":[32768],"key":"x.vd_dhw_day_consumed","label":"VD DHW day (power consumption)","table":"input","type":"u16","unit":"kWh"},{"address":3514,"invalid":[32768],"key":"x.vd_dhw_total_consumed_low","label":"VD DHW total, kWh part (power consumption)","poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":3515,"invalid":[32768],"key":"x.vd_dhw_total_consumed_high","label":"VD DHW total, MWh part (power consumption)","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"kWh"},{"address":5000,"enum":"sg_ready_state","invalid":[32768],"key":"x.sg_ready_operating_state","label":"Operating state (SG Ready)","table":"input","type":"u16"},{"address":5001,"enum":"controller","invalid":[32768],"key":"x.controller_identification","label":"Software – controller identification","poll":"slow","table":"input","type":"u16"},{"address":1749,"invalid":[32768],"key":"x.summer_mode_auto","label":"Summer Mode Auto-","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"holding","type":"u16","verified":false},{"address":1750,"invalid":[-32768],"key":"x.outside_temperature_summer_mode","label":"Outside Temperature Summer Mode","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":1751,"invalid":[-32768],"key":"x.summer_mode_building_heat_buffer","label":"Summer Mode Building Heat Buffer","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":501,"invalid":[-32768],"key":"x.fe7_temperature_setpoint","label":"FE7 Temp Setpoint","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":502,"invalid":[-32768],"key":"x.fek_temperature","label":"FEK Temperature","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":503,"invalid":[-32768],"key":"x.fek_temperature_setpoint","label":"FEK Temp Setpoint","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":504,"invalid":[-32768],"key":"x.fek_humidity","label":"FEK Humidity","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"%","verified":false},{"address":505,"invalid":[-32768],"key":"x.fek_dewpoint","label":"FEK Dewpoint Temp","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":508,"invalid":[-32768],"key":"x.set_temperature_hk_1_wpm3i","label":"Set Temperature HK 1 Wpm3i","models":["wpm3i"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":509,"invalid":[-32768],"key":"x.hc1_temperature_setpoint","label":"HC1 Temp Setpoint","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":511,"invalid":[-32768],"key":"x.hc2_temperature_setpoint","label":"HC2 Temp Setpoint","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":514,"invalid":[-32768],"key":"x.flow_temperature","label":"Flow Temperature","models":["wpm3i"],"scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":516,"invalid":[-32768],"key":"x.fixed_temperature_setpoint","label":"Fixed Temp Setpoint","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":523,"invalid":[-32768],"key":"x.fan_cooling_temperature","label":"FC Temperature","scale":0.1,"sources":["openhab"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":524,"invalid":[-32768],"key":"x.fan_cooling_temperature_setpoint","label":"FC Temperature Setpoint","scale":0.1,"sources":["openhab"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":525,"invalid":[-32768],"key":"x.area_cooling_temperature","label":"AC Temperature","scale":0.1,"sources":["openhab"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":526,"invalid":[-32768],"key":"x.area_cooling_temperature_setpoint","label":"AC Temperature Setpoint","scale":0.1,"sources":["openhab"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":527,"invalid":[-32768],"key":"x.solar_thermal_collector_temperature","label":"Solar Collector Temp","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":528,"invalid":[-32768],"key":"x.solar_thermal_cylinder_temperature","label":"Solar Cylinder Temperature","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":529,"invalid":[32768],"key":"x.solar_thermal_runtime","label":"Solar Cylinder Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":530,"invalid":[-32768],"key":"x.external_heat_source_temperature","label":"Ext HeatSource Temp","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":531,"invalid":[-32768],"key":"x.external_heat_source_temperature_setpoint","label":"Ext HeatSource TempSetp","scale":0.1,"sources":["openhab"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":532,"invalid":[-32768],"key":"x.lower_application_limit_heating","label":"Lower Limit Heating","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":533,"invalid":[-32768],"key":"x.lower_application_limit_hotwater","label":"Lower Limit Water","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":534,"invalid":[32768],"key":"x.external_heat_source_runtime","label":"Ext HeatSource Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":536,"invalid":[-32768],"key":"x.min_source_temperature","label":"Minimal Source Temp","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":537,"invalid":[-32768],"key":"x.source_pressure","label":"Source Pressure","scale":0.01,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":538,"invalid":[-32768],"key":"x.hotgas_temperature","label":"Hot Gas Temperature","models":["wpm3","wpmsystem"],"scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":539,"invalid":[-32768],"key":"x.high_pressure","label":"High Pressure","scale":0.01,"sources":["openhab"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":540,"invalid":[-32768],"key":"x.low_pressure","label":"Low Pressure","scale":0.01,"sources":["openhab"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":541,"invalid":[-32768],"key":"x.hp1_return_temperature","label":"Return Temperature","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":542,"invalid":[-32768],"key":"x.hp1_flow_temperature","label":"Flow Temperature","scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":543,"invalid":[-32768],"key":"x.hp1_hotgas_temperature","label":"Hot Gas Temperature","models":["wpm3i"],"scale":0.1,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":544,"invalid":[-32768],"key":"x.hp1_low_pressure","label":"Low Pressure","scale":0.01,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":545,"invalid":[-32768],"key":"x.hp1_mean_pressure","label":"Mean Pressure","scale":0.01,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":546,"invalid":[-32768],"key":"x.hp1_high_pressure","label":"High Pressure","scale":0.01,"sources":["openhab","pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":547,"invalid":[-32768],"key":"x.hp1_flow_rate","label":"Flow Rate","scale":0.01,"sources":["openhab"],"table":"input","type":"s16","unit":"l/min","verified":false},{"address":548,"invalid":[-32768],"key":"x.return_temperature_hp2","label":"Return Temperature HP2","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":549,"invalid":[-32768],"key":"x.flow_temperature_hp2","label":"Flow Temperature HP2","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":550,"invalid":[-32768],"key":"x.hot_gas_temperature_hp2","label":"Hot Gas Temperature HP2","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":551,"invalid":[-32768],"key":"x.low_pressure_hp2","label":"Low Pressure HP2","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":552,"invalid":[-32768],"key":"x.mean_pressure_hp2","label":"Mean Pressure HP2","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":553,"invalid":[-32768],"key":"x.high_pressure_hp2","label":"High Pressure HP2","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":554,"invalid":[-32768],"key":"x.wp_water_flow_rate_hp2","label":"WP Water Flow Rate HP2","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"l/min","verified":false},{"address":555,"invalid":[-32768],"key":"x.return_temperature_hp3","label":"Return Temperature HP3","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":556,"invalid":[-32768],"key":"x.flow_temperature_hp3","label":"Flow Temperature HP3","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":557,"invalid":[-32768],"key":"x.hot_gas_temperature_hp3","label":"Hot Gas Temperature HP3","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":558,"invalid":[-32768],"key":"x.low_pressure_hp3","label":"Low Pressure HP3","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":559,"invalid":[-32768],"key":"x.mean_pressure_hp3","label":"Mean Pressure HP3","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":560,"invalid":[-32768],"key":"x.high_pressure_hp3","label":"High Pressure HP3","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":561,"invalid":[-32768],"key":"x.wp_water_flow_rate_hp3","label":"WP Water Flow Rate HP3","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"l/min","verified":false},{"address":562,"invalid":[-32768],"key":"x.return_temperature_hp4","label":"Return Temperature HP4","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":563,"invalid":[-32768],"key":"x.flow_temperature_hp4","label":"Flow Temperature HP4","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":564,"invalid":[-32768],"key":"x.hot_gas_temperature_hp4","label":"Hot Gas Temperature HP4","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":565,"invalid":[-32768],"key":"x.low_pressure_hp4","label":"Low Pressure HP4","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":566,"invalid":[-32768],"key":"x.mean_pressure_hp4","label":"Mean Pressure HP4","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":567,"invalid":[-32768],"key":"x.high_pressure_hp4","label":"High Pressure HP4","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":568,"invalid":[-32768],"key":"x.wp_water_flow_rate_hp4","label":"WP Water Flow Rate HP4","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"l/min","verified":false},{"address":569,"invalid":[-32768],"key":"x.return_temperature_hp5","label":"Return Temperature HP5","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":570,"invalid":[-32768],"key":"x.flow_temperature_hp5","label":"Flow Temperature HP5","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":571,"invalid":[-32768],"key":"x.hot_gas_temperature_hp5","label":"Hot Gas Temperature HP5","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":572,"invalid":[-32768],"key":"x.low_pressure_hp5","label":"Low Pressure HP5","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":573,"invalid":[-32768],"key":"x.mean_pressure_hp5","label":"Mean Pressure HP5","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":574,"invalid":[-32768],"key":"x.high_pressure_hp5","label":"High Pressure HP5","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":575,"invalid":[-32768],"key":"x.wp_water_rate_hp5","label":"WP Water Rate HP5","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"l/min","verified":false},{"address":576,"invalid":[-32768],"key":"x.return_temperature_hp6","label":"Return Temperature HP6","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":577,"invalid":[-32768],"key":"x.flow_temperature_hp6","label":"Flow Temperature HP6","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":578,"invalid":[-32768],"key":"x.hot_gas_hp6","label":"Hot Gas HP6","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":579,"invalid":[-32768],"key":"x.low_pressure_hp6","label":"Low Pressure HP6","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":580,"invalid":[-32768],"key":"x.mean_pressure_hp6","label":"Mean Pressure HP6","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":581,"invalid":[-32768],"key":"x.high_pressure_hp6","label":"High Pressure HP6","models":["wpmsystem","wpm3"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"bar","verified":false},{"address":582,"invalid":[-32768],"key":"x.wp_water_flow_rate_hp6","label":"WP Water Flow Rate HP6","models":["wpmsystem","wpm3"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"l/min","verified":false},{"address":583,"invalid":[-32768],"key":"x.actual_temperature_room_temp_hc1","label":"Actual Temperature Room Temp HC1","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":584,"invalid":[-32768],"key":"x.set_temperature_room_temp_hc1","label":"Set Temperature Room Temp HC1","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":585,"invalid":[-32768],"key":"x.relative_humidity_room_temp_hc1","label":"Relative Humidity Room Temp HC1","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"%","verified":false},{"address":586,"invalid":[-32768],"key":"x.dew_point_temperature_room_temp_hc1","label":"Dew Point Temperature Room Temp HC1","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":587,"invalid":[-32768],"key":"x.actual_temperature_room_temp_hc2","label":"Actual Temperature Room Temp HC2","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":588,"invalid":[-32768],"key":"x.set_temperature_room_temp_hc2","label":"Set Temperature Room Temp HC2","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":589,"invalid":[-32768],"key":"x.relative_humidity_room_temp_hc2","label":"Relative Humidity Room Temp HC2","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"%","verified":false},{"address":590,"invalid":[-32768],"key":"x.dew_point_temperature_room_temp_hc2","label":"Dew Point Temperature Room Temp HC2","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":591,"invalid":[-32768],"key":"x.actual_temperature_room_temp_hc3","label":"Actual Temperature Room Temp HC3","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":592,"invalid":[-32768],"key":"x.set_temperature_room_temp_hc3","label":"Set Temperature Room Temp HC3","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":593,"invalid":[-32768],"key":"x.relative_humidity_room_temp_hc3","label":"Relative Humidity Room Temp HC3","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"%","verified":false},{"address":594,"invalid":[-32768],"key":"x.dew_point_temperature_room_temp_hc3","label":"Dew Point Temperature Room Temp HC3","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":595,"invalid":[-32768],"key":"x.actual_temperature_room_temp_hc4","label":"Actual Temperature Room Temp HC4","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":596,"invalid":[-32768],"key":"x.set_temperature_room_temp_hc4","label":"Set Temperature Room Temp HC4","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":597,"invalid":[-32768],"key":"x.relative_humidity_room_temp_hc4","label":"Relative Humidity Room Temp HC4","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"%","verified":false},{"address":598,"invalid":[-32768],"key":"x.dew_point_temperature_room_temp_hc4","label":"Dew Point Temperature Room Temp HC4","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":599,"invalid":[-32768],"key":"x.actual_temperature_room_temp_hc5","label":"Actual Temperature Room Temp HC5","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":600,"invalid":[-32768],"key":"x.set_temperature_room_temp_hc5","label":"Set Temperature Room Temp HC5","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":601,"invalid":[-32768],"key":"x.relative_humidity_room_temp_hc5","label":"Relative Humidity Room Temp HC5","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"%","verified":false},{"address":602,"invalid":[-32768],"key":"x.dew_point_temperature_room_temp_hc5","label":"Dew Point Temperature Room Temp HC5","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":603,"invalid":[-32768],"key":"x.set_temperature_room_temp_cooling1","label":"Set Temperature Room Temp Cooling1","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":604,"invalid":[-32768],"key":"x.set_temperature_room_temp_cooling2","label":"Set Temperature Room Temp Cooling2","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":605,"invalid":[-32768],"key":"x.set_temperature_room_temp_cooling3","label":"Set Temperature Room Temp Cooling3","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":606,"invalid":[-32768],"key":"x.set_temperature_room_temp_cooling4","label":"Set Temperature Room Temp Cooling4","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":607,"invalid":[-32768],"key":"x.set_temperature_room_temp_cooling5","label":"Set Temperature Room Temp Cooling5","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":609,"invalid":[-32768],"key":"x.actual_temperature_hk_3","label":"Actual Temperature HK 3","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":610,"invalid":[-32768],"key":"x.set_temperature_hk_3","label":"Set Temperature HK 3","models":["wpmsystem"],"scale":0.1,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"°C","verified":false},{"address":2500,"bits":[0,0],"key":"x.hc1_pump_active","label":"HC1 Pump Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[1,1],"key":"x.hc2_pump_active","label":"HC2 Pump Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[2,2],"key":"x.heat_up_program_active","label":"Heat-Up Program Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[3,3],"key":"x.nhz_stages_running","label":"ER Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[4,4],"key":"x.hp_in_heating_mode","label":"Currently Heating","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[5,5],"key":"x.hp_in_hotwater_mode","label":"Currently Heating Water","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[6,6],"key":"x.compressor_running","label":"Compressor Running","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[7,7],"key":"x.summer_mode_active","label":"Summer Mode Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[8,8],"key":"x.cooling_mode_active","label":"Currently Cooling","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2500,"bits":[9,9],"key":"x.min_one_iws_in_defrosting_mode","label":"IWS Defrosting Mode","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2501,"invalid":[32768],"key":"x.power_off","label":"Power Off","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2502,"invalid":[32768],"key":"x.operating_status_wpm_3","label":"Operating Status WPM 3","models":["wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[0,0],"key":"x.compressor1_active","label":"Compressor 1 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[1,1],"key":"x.compressor2_active","label":"Compressor 2 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[2,2],"key":"x.compressor3_active","label":"Compressor 3 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[3,3],"key":"x.compressor4_active","label":"Compressor 4 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[4,4],"key":"x.compressor5_active","label":"Compressor 5 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[5,5],"key":"x.compressor6_active","label":"Compressor 6 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[6,6],"key":"x.buffer_charging_pump1_active","label":"BufferPump1 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[7,7],"key":"x.buffer_charging_pump2_active","label":"BufferPump2 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[8,8],"key":"x.buffer_charging_pump3_active","label":"BufferPump3 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[9,9],"key":"x.buffer_charging_pump4_active","label":"BufferPump4 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[10,10],"key":"x.silent_mode1_active","label":"SilentMode1 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[11,11],"key":"x.silent_mode2_active","label":"SilentMode2 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[12,12],"key":"x.nhz1_active","label":"ER Stage1 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2502,"bits":[13,13],"key":"x.nhz2_active","label":"ER Stage2 Active","sources":["openhab"],"table":"input","type":"u16","verified":false},{"address":2505,"enum":"defrost_initiated","invalid":[32768],"key":"x.defrost_initiated_2505","label":"Defrost initiated","models":["wpm3i"],"sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2506,"invalid":[32768],"key":"error_code","label":"Active Error","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2507,"invalid":[32768],"key":"x.message_number","label":"Message Number","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2508,"invalid":[32768],"key":"x.heating_circuit_pump_1","label":"Heating Circuit Pump 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2509,"invalid":[32768],"key":"x.heating_circuit_pump_2","label":"Heating Circuit Pump 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2510,"invalid":[32768],"key":"x.heating_circuit_pump_3","label":"Heating Circuit Pump 3","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2511,"invalid":[32768],"key":"x.buffer_charging_pump_1","label":"Buffer Charging Pump 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2512,"invalid":[32768],"key":"x.buffer_charging_pump_2","label":"Buffer Charging Pump 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2513,"invalid":[32768],"key":"x.dhw_charging_pump","label":"DHW Charging Pump","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2514,"invalid":[32768],"key":"x.source_pump","label":"Source Pump","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2515,"invalid":[32768],"key":"x.fault_output","label":"Fault Output","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2516,"invalid":[32768],"key":"x.dhw_circulation_pump","label":"DHW Circulation Pump","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2517,"invalid":[32768],"key":"x.we_2_dhw","label":"WE 2 DHW","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2518,"invalid":[32768],"key":"x.we_2_heating","label":"WE 2 Heating","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2519,"invalid":[32768],"key":"x.cooling_mode","label":"Cooling Mode","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2520,"invalid":[32768],"key":"x.mixer_open_hc2","label":"Mixer Open HC2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2521,"invalid":[32768],"key":"x.mixer_close_hc2","label":"Mixer Close HC2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2522,"invalid":[32768],"key":"x.mixer_open_hc3","label":"Mixer Open HC3","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2523,"invalid":[32768],"key":"x.mixer_close_hc3","label":"Mixer Close HC3","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2524,"invalid":[32768],"key":"x.nhz_1","label":"NHZ 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2525,"invalid":[32768],"key":"x.nhz_2","label":"NHZ 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2526,"invalid":[32768],"key":"x.nhz_1_2","label":"NHZ 1 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2527,"invalid":[32768],"key":"x.heating_circuit_pump_4","label":"Heating Circuit Pump 4","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2528,"invalid":[32768],"key":"x.heating_circuit_pump_5","label":"Heating Circuit Pump 5","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2529,"invalid":[32768],"key":"x.buffer_charging_pump_3","label":"Buffer Charging Pump 3","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2530,"invalid":[32768],"key":"x.buffer_charging_pump_4","label":"Buffer Charging Pump 4","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2531,"invalid":[32768],"key":"x.buffer_charging_pump_5","label":"Buffer Charging Pump 5","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2532,"invalid":[32768],"key":"x.buffer_charging_pump_6","label":"Buffer Charging Pump 6","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2533,"invalid":[32768],"key":"x.diff_controller_pump_1","label":"Diff Controller Pump 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2534,"invalid":[32768],"key":"x.diff_controller_pump_2","label":"Diff Controller Pump 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2535,"invalid":[32768],"key":"x.pool_pump_primary","label":"Pool Pump Primary","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2536,"invalid":[32768],"key":"x.pool_pump_secondary","label":"Pool Pump Secondary","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2537,"invalid":[32768],"key":"x.mixer_open_hc4","label":"Mixer Open HC4","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2538,"invalid":[32768],"key":"x.mixer_close_hc4","label":"Mixer Close HC4","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2539,"invalid":[32768],"key":"x.mixer_open_hc5","label":"Mixer Open HC5","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2540,"invalid":[32768],"key":"x.mixer_close_hc5","label":"Mixer Close HC5","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2541,"invalid":[32768],"key":"x.compressor_1","label":"Compressor 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2542,"invalid":[32768],"key":"x.compressor_2","label":"Compressor 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2543,"invalid":[32768],"key":"x.compressor_3","label":"Compressor 3","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2544,"invalid":[32768],"key":"x.compressor_4","label":"Compressor 4","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2545,"invalid":[32768],"key":"x.compressor_5","label":"Compressor 5","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2546,"invalid":[32768],"key":"x.compressor_6","label":"Compressor 6","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2560,"invalid":[32768],"key":"x.source_pump_1","label":"Source Pump 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2561,"invalid":[32768],"key":"x.source_pump_2","label":"Source Pump 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2562,"invalid":[32768],"key":"x.source_pump_3","label":"Source Pump 3","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2563,"invalid":[32768],"key":"x.source_pump_4","label":"Source Pump 4","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2564,"invalid":[32768],"key":"x.source_pump_5","label":"Source Pump 5","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":2565,"invalid":[32768],"key":"x.source_pump_6","label":"Source Pump 6","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":3516,"invalid":[32768],"key":"x.heating_runtime","label":"Heating Compr Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3517,"invalid":[32768],"key":"x.hotwater_runtime","label":"Water Comp Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3518,"invalid":[32768],"key":"x.cooling_runtime","label":"Cooling Comp Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3519,"invalid":[32768],"key":"x.nhz1_runtime","label":"ER Stage1 Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3520,"invalid":[32768],"key":"x.nhz2_runtime","label":"ER Stage2 Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3521,"invalid":[32768],"key":"x.nhz12_runtime","label":"ER Stage1/2 Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3522,"invalid":[32768],"key":"x.hp1_production_heat_today","label":"Heat Quantity Today","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3523,"invalid":[32768],"key":"x.hp1_production_heat_total_low","label":"Heat Quantity Total (kWh part)","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3524,"invalid":[32768],"key":"x.hp1_production_heat_total_high","label":"Heat Quantity Total (MWh part)","scale":1000,"sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3525,"invalid":[32768],"key":"x.hp1_production_water_today","label":"Water Heat Today","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3526,"invalid":[32768],"key":"x.hp1_production_water_total_low","label":"Water Heat Total (kWh part)","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3527,"invalid":[32768],"key":"x.hp1_production_water_total_high","label":"Water Heat Total (MWh part)","scale":1000,"sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3528,"invalid":[32768],"key":"x.hp1_production_nhz_heat_total_low","label":"ER Heat Total (kWh part)","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3529,"invalid":[32768],"key":"x.hp1_production_nhz_heat_total_high","label":"ER Heat Total (MWh part)","scale":1000,"sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3530,"invalid":[32768],"key":"x.hp1_production_nhz_water_total_low","label":"ER Water Total (kWh part)","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3531,"invalid":[32768],"key":"x.hp1_production_nhz_water_total_high","label":"ER Water Total (MWh part)","scale":1000,"sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3532,"invalid":[32768],"key":"x.hp1_consumption_heat_today","label":"P.Consump Heating Today","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3533,"invalid":[32768],"key":"x.hp1_consumption_heat_total_low","label":"P.Consump Heating Total (kWh part)","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3534,"invalid":[32768],"key":"x.hp1_consumption_heat_total_high","label":"P.Consump Heating Total (MWh part)","scale":1000,"sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3535,"invalid":[32768],"key":"x.hp1_consumption_water_today","label":"P.Consump Water Today","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3536,"invalid":[32768],"key":"x.hp1_consumption_water_total_low","label":"P.Consump Water Total (kWh part)","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3537,"invalid":[32768],"key":"x.hp1_consumption_water_total_high","label":"P.Consump Water Total (MWh part)","scale":1000,"sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3538,"invalid":[32768],"key":"x.hp1_cp1_heating_runtime","label":"Heating Comp1 Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3539,"invalid":[32768],"key":"x.hp1_cp2_heating_runtime","label":"Heating Comp2 Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3540,"invalid":[32768],"key":"x.hp1_cp12_heating_runtime","label":"Heating Comp1/2 Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3541,"invalid":[32768],"key":"x.hp1_cp1_hotwater_runtime","label":"HotWater Comp1 Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3542,"invalid":[32768],"key":"x.hp1_cp2_hotwater_runtime","label":"HotWater Comp2 Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3543,"invalid":[32768],"key":"x.hp1_cp_12_hotwater_runtime","label":"Hp1 cp 12 hotwater runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3544,"invalid":[32768],"key":"x.hp1_cooling_runtime","label":"Cooling Comp Runtime","sources":["openhab","pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3545,"invalid":[32768],"key":"x.nhz_1_reheating","label":"NHZ 1 Reheating","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3546,"invalid":[32768],"key":"x.nhz_2_reheating","label":"NHZ 2 Reheating","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3547,"invalid":[32768],"key":"x.nhz_1_2_reheating","label":"NHZ 1_2 Reheating","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3548,"invalid":[32768],"key":"x.vd_heating_day_hp_2","label":"VD Heating Day HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3549,"invalid":[32768],"key":"x.vd_heating_total_hp_2_low","label":"VD Heating Total HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3550,"invalid":[32768],"key":"x.vd_heating_total_hp_2_high","label":"VD Heating Total HP 2","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3551,"invalid":[32768],"key":"x.vd_dhw_day_hp_2","label":"VD DHW Day HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3552,"invalid":[32768],"key":"x.vd_dhw_total_hp_2_low","label":"VD DHW Total HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3553,"invalid":[32768],"key":"x.vd_dhw_total_hp_2_high","label":"VD DHW Total HP 2","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3554,"invalid":[32768],"key":"x.vd_heating_day_consumed_hp_2","label":"VD Heating Day Consumed HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3555,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_2_low","label":"VD Heating Total Consumed HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3556,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_2_high","label":"VD Heating Total Consumed HP 2","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3557,"invalid":[32768],"key":"x.vd_dhw_day_consumed_hp_2","label":"VD DHW Day Consumed HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3558,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_2_low","label":"VD DHW Total Consumed HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3559,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_2_high","label":"VD DHW Total Consumed HP 2","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3560,"invalid":[32768],"key":"x.vd_1_heating_hp_2","label":"VD 1 Heating HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3561,"invalid":[32768],"key":"x.vd_2_heating_hp_2","label":"VD 2 Heating HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3562,"invalid":[32768],"key":"x.vd_1_2_heating_hp_2","label":"VD 1_2 Heating HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3563,"invalid":[32768],"key":"x.vd_1_dhw_hp_2","label":"VD 1 DHW HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3564,"invalid":[32768],"key":"x.vd_2_dhw_hp_2","label":"VD 2 DHW HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3565,"invalid":[32768],"key":"x.vd_1_2_dhw_hp_2","label":"VD 1_2 DHW HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3566,"invalid":[32768],"key":"x.vd_cooling_hp_2","label":"VD Cooling HP 2","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3567,"invalid":[32768],"key":"x.vd_heating_day_hp_3","label":"VD Heating Day HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3568,"invalid":[32768],"key":"x.vd_heating_total_hp_3_low","label":"VD Heating Total HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3569,"invalid":[32768],"key":"x.vd_heating_total_hp_3_high","label":"VD Heating Total HP 3","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3570,"invalid":[32768],"key":"x.vd_dhw_day_hp_3","label":"VD DHW Day HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3571,"invalid":[32768],"key":"x.vd_dhw_total_hp_3_low","label":"VD DHW Total HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3572,"invalid":[32768],"key":"x.vd_dhw_total_hp_3_high","label":"VD DHW Total HP 3","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3573,"invalid":[32768],"key":"x.vd_heating_day_consumed_hp_3","label":"VD Heating Day Consumed HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3574,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_3_low","label":"VD Heating Total Consumed HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3575,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_3_high","label":"VD Heating Total Consumed HP 3","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3576,"invalid":[32768],"key":"x.vd_dhw_day_consumed_hp_3","label":"VD DHW Day Consumed HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3577,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_3_low","label":"VD DHW Total Consumed HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3578,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_3_high","label":"VD DHW Total Consumed HP 3","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3579,"invalid":[32768],"key":"x.vd_1_heating_hp_3","label":"VD 1 Heating HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3580,"invalid":[32768],"key":"x.vd_2_heating_hp_3","label":"VD 2 Heating HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3581,"invalid":[32768],"key":"x.vd_1_2_heating_hp_3","label":"VD 1_2 Heating HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3582,"invalid":[32768],"key":"x.vd_1_dhw_hp_3","label":"VD 1 DHW HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3583,"invalid":[32768],"key":"x.vd_2_dhw_hp_3","label":"VD 2 DHW HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3584,"invalid":[32768],"key":"x.vd_1_2_dhw_hp_3","label":"VD 1_2 DHW HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3585,"invalid":[32768],"key":"x.vd_cooling_hp_3","label":"VD Cooling HP 3","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3586,"invalid":[32768],"key":"x.vd_heating_day_hp_4","label":"VD Heating Day HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3587,"invalid":[32768],"key":"x.vd_heating_total_hp_4_low","label":"VD Heating Total HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3588,"invalid":[32768],"key":"x.vd_heating_total_hp_4_high","label":"VD Heating Total HP 4","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3589,"invalid":[32768],"key":"x.vd_dhw_day_hp_4","label":"VD DHW Day HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3590,"invalid":[32768],"key":"x.vd_dhw_total_hp_4_low","label":"VD DHW Total HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3591,"invalid":[32768],"key":"x.vd_dhw_total_hp_4_high","label":"VD DHW Total HP 4","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3592,"invalid":[32768],"key":"x.vd_heating_day_consumed_hp_4","label":"VD Heating Day Consumed HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3593,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_4_low","label":"VD Heating Total Consumed HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3594,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_4_high","label":"VD Heating Total Consumed HP 4","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3595,"invalid":[32768],"key":"x.vd_dhw_day_consumed_hp_4","label":"VD DHW Day Consumed HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3596,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_4_low","label":"VD DHW Total Consumed HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3597,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_4_high","label":"VD DHW Total Consumed HP 4","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3598,"invalid":[32768],"key":"x.vd_1_heating_hp_4","label":"VD 1 Heating HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3599,"invalid":[32768],"key":"x.vd_2_heating_hp_4","label":"VD 2 Heating HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3600,"invalid":[32768],"key":"x.vd_1_2_heating_hp_4","label":"VD 1/2 Heating HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3601,"invalid":[32768],"key":"x.vd_1_dhw_hp_4","label":"VD 1 DHW HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3602,"invalid":[32768],"key":"x.vd_2_dhw_hp_4","label":"VD 2 DHW HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3603,"invalid":[32768],"key":"x.vd_1_2_dhw_hp_4","label":"VD 1/2 DHW HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3604,"invalid":[32768],"key":"x.vd_cooling_hp_4","label":"VD Cooling HP 4","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3605,"invalid":[32768],"key":"x.vd_heating_day_hp_5","label":"VD Heating Day HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3606,"invalid":[32768],"key":"x.vd_heating_total_hp_5_low","label":"VD Heating Total HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3607,"invalid":[32768],"key":"x.vd_heating_total_hp_5_high","label":"VD Heating Total HP 5","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3608,"invalid":[32768],"key":"x.vd_dhw_day_hp_5","label":"VD DHW Day HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3609,"invalid":[32768],"key":"x.vd_dhw_total_hp_5_low","label":"VD DHW Total HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3610,"invalid":[32768],"key":"x.vd_dhw_total_hp_5_high","label":"VD DHW Total HP 5","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3611,"invalid":[32768],"key":"x.vd_heating_day_consumed_hp_5","label":"VD Heating Day Consumed HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3612,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_5_low","label":"VD Heating Total Consumed HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3613,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_5_high","label":"VD Heating Total Consumed HP 5","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3614,"invalid":[32768],"key":"x.vd_dhw_day_consumed_hp_5","label":"VD DHW Day Consumed HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3615,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_5_low","label":"VD DHW Total Consumed HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3616,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_5_high","label":"VD DHW Total Consumed HP 5","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3617,"invalid":[32768],"key":"x.vd_1_heating_hp_5","label":"VD 1 Heating HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3618,"invalid":[32768],"key":"x.vd_2_heating_hp_5","label":"VD 2 Heating HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3619,"invalid":[32768],"key":"x.vd_1_2_heating_hp_5","label":"VD 1/2 Heating HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3620,"invalid":[32768],"key":"x.vd_1_dhw_hp_5","label":"VD 1 DHW HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3621,"invalid":[32768],"key":"x.vd_2_dhw_hp_5","label":"VD 2 DHW HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3622,"invalid":[32768],"key":"x.vd_1_2_dhw_hp_5","label":"VD 1/2 DHW HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3623,"invalid":[32768],"key":"x.vd_cooling_hp_5","label":"VD Cooling HP 5","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3624,"invalid":[32768],"key":"x.vd_heating_day_hp_6","label":"VD Heating Day HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3625,"invalid":[32768],"key":"x.vd_heating_total_hp_6_low","label":"VD Heating Total HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3626,"invalid":[32768],"key":"x.vd_heating_total_hp_6_high","label":"VD Heating Total HP 6","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3627,"invalid":[32768],"key":"x.vd_dhw_day_hp_6","label":"VD DHW Day HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3628,"invalid":[32768],"key":"x.vd_dhw_total_hp_6_low","label":"VD DHW Total HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3629,"invalid":[32768],"key":"x.vd_dhw_total_hp_6_high","label":"VD DHW Total HP 6","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3630,"invalid":[32768],"key":"x.vd_heating_day_consumed_hp_6","label":"VD Heating Day Consumed HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3631,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_6_low","label":"VD Heating Total Consumed HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3632,"invalid":[32768],"key":"x.vd_heating_total_consumed_hp_6_high","label":"VD Heating Total Consumed HP 6","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3633,"invalid":[32768],"key":"x.vd_dhw_day_consumed_hp_6","label":"VD DHW Day Consumed HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3634,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_6_low","label":"VD DHW Total Consumed HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3635,"invalid":[32768],"key":"x.vd_dhw_total_consumed_hp_6_high","label":"VD DHW Total Consumed HP 6","models":["wpmsystem","wpm3"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3636,"invalid":[32768],"key":"x.vd_1_heating_hp_6","label":"VD 1 Heating HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3637,"invalid":[32768],"key":"x.vd_2_heating_hp_6","label":"VD 2 Heating HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3638,"invalid":[32768],"key":"x.vd_1_2_heating_hp_6","label":"VD 1/2 Heating HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3639,"invalid":[32768],"key":"x.vd_1_dhw_hp_6","label":"VD 1 DHW HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3640,"invalid":[32768],"key":"x.vd_2_dhw_hp_6","label":"VD 2 DHW HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3641,"invalid":[32768],"key":"x.vd_1_2_dhw_hp_6","label":"VD 1/2 DHW HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3642,"invalid":[32768],"key":"x.vd_cooling_hp_6","label":"VD Cooling HP 6","models":["wpmsystem","wpm3"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3643,"invalid":[32768],"key":"x.vd_heating_hp_1","label":"VD Heating HP 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3644,"invalid":[32768],"key":"x.vd_dhw_hp_1","label":"VD DHW HP 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3645,"invalid":[32768],"key":"x.vd_heating_hp_2","label":"VD Heating HP 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3646,"invalid":[32768],"key":"x.vd_dhw_hp_2","label":"VD DHW HP 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3647,"invalid":[32768],"key":"x.vd_heating_hp_3","label":"VD Heating HP 3","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3648,"invalid":[32768],"key":"x.vd_dhw_hp_3","label":"VD DHW HP 3","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3649,"invalid":[32768],"key":"x.vd_heating_hp_4","label":"VD Heating HP 4","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3650,"invalid":[32768],"key":"x.vd_dhw_hp_4","label":"VD DHW HP 4","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3651,"invalid":[32768],"key":"x.vd_heating_hp_5","label":"VD Heating HP 5","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3652,"invalid":[32768],"key":"x.vd_dhw_hp_5","label":"VD DHW HP 5","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3653,"invalid":[32768],"key":"x.vd_heating_hp_6","label":"VD Heating HP 6","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3654,"invalid":[32768],"key":"x.vd_dhw_hp_6","label":"VD DHW HP 6","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"h","verified":false},{"address":3679,"invalid":[-32768],"key":"x.inverter_power_iws_1","label":"Inverter Power IWS 1","models":["wpmsystem"],"scale":100,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3680,"invalid":[-32768],"key":"x.inverter_power_iws_2","label":"Inverter Power IWS 2","models":["wpmsystem"],"scale":100,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3681,"invalid":[-32768],"key":"x.inverter_power_iws_3","label":"Inverter Power IWS 3","models":["wpmsystem"],"scale":100,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3682,"invalid":[-32768],"key":"x.inverter_power_iws_4","label":"Inverter Power IWS 4","models":["wpmsystem"],"scale":100,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3683,"invalid":[-32768],"key":"x.inverter_power_iws_5","label":"Inverter Power IWS 5","models":["wpmsystem"],"scale":100,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3684,"invalid":[-32768],"key":"x.inverter_power_iws_6","label":"Inverter Power IWS 6","models":["wpmsystem"],"scale":100,"sources":["pystiebeleltron"],"table":"input","type":"s16","unit":"W","verified":false},{"address":3689,"invalid":[32768],"key":"x.amount_of_heat_heating_1_24_h_low","label":"Amount Of Heat Heating 1–24 h","models":["wpmsystem"],"scale":0.001,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3690,"invalid":[32768],"key":"x.amount_of_heat_heating_1_24_h_high","label":"Amount Of Heat Heating 1–24 h","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3691,"invalid":[32768],"key":"x.amount_of_heat_heating_1_12_low","label":"Amount Of Heat Heating 1–12","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3692,"invalid":[32768],"key":"x.amount_of_heat_heating_1_12_high","label":"Amount Of Heat Heating 1–12","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3693,"invalid":[32768],"key":"x.amount_of_heat_heating_13_24_low","label":"Amount Of Heat Heating 13–24","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3694,"invalid":[32768],"key":"x.amount_of_heat_heating_13_24_high","label":"Amount Of Heat Heating 13–24","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3695,"invalid":[32768],"key":"x.amount_of_heat_cooling_1_24_h_low","label":"Amount Of Heat Cooling 1–24 h","models":["wpmsystem"],"scale":0.001,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3696,"invalid":[32768],"key":"x.amount_of_heat_cooling_1_24_h_high","label":"Amount Of Heat Cooling 1–24 h","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3697,"invalid":[32768],"key":"x.amount_of_heat_cooling_1_12_m_low","label":"Amount Of Heat Cooling 1–12 M","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3698,"invalid":[32768],"key":"x.amount_of_heat_cooling_1_12_m_high","label":"Amount Of Heat Cooling 1–12 M","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3699,"invalid":[32768],"key":"x.amount_of_heat_cooling_13_24_low","label":"Amount Of Heat Cooling 13–24","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3700,"invalid":[32768],"key":"x.amount_of_heat_cooling_13_24_high","label":"Amount Of Heat Cooling 13–24","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3701,"invalid":[32768],"key":"x.amount_of_heat_dhw_1_24_h_wh_wh_low","label":"Amount Of Heat DHW 1–24 h Wh Wh","models":["wpmsystem"],"scale":0.001,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3702,"invalid":[32768],"key":"x.amount_of_heat_dhw_1_24_h_wh_wh_high","label":"Amount Of Heat DHW 1–24 h","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3703,"invalid":[32768],"key":"x.amount_of_heat_dhw_1_12_m_low","label":"Amount Of Heat DHW 1–12 M","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3704,"invalid":[32768],"key":"x.amount_of_heat_dhw_1_12_m_high","label":"Amount Of Heat DHW 1–12 M","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3705,"invalid":[32768],"key":"x.amount_of_heat_dhw_13_24_m_low","label":"Amount Of Heat DHW 13–24 M","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3706,"invalid":[32768],"key":"x.amount_of_heat_dhw_13_24_m_high","label":"Amount Of Heat DHW 13–24 M","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3707,"invalid":[32768],"key":"x.heating_24h_low","label":"Heating 24h","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3708,"invalid":[32768],"key":"x.heating_24h_high","label":"Heating 24h","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3709,"invalid":[32768],"key":"x.heating_12m_low","label":"Heating 12m","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3710,"invalid":[32768],"key":"x.heating_12m_high","label":"Heating 12m","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3711,"invalid":[32768],"key":"x.heating_13_24_low","label":"Heating 13-24","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3712,"invalid":[32768],"key":"x.heating_13_24_high","label":"Heating 13-24","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3713,"invalid":[32768],"key":"x.cooling_24h_low","label":"Cooling 24h","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3714,"invalid":[32768],"key":"x.cooling_24h_high","label":"Cooling 24h","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3715,"invalid":[32768],"key":"x.cooling_12m_low","label":"Cooling 12m","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3716,"invalid":[32768],"key":"x.cooling_12m_high","label":"Cooling 12m","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3717,"invalid":[32768],"key":"x.cooling_13_24_low","label":"Cooling 13-24","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3718,"invalid":[32768],"key":"x.cooling_13_24_high","label":"Cooling 13-24","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3719,"invalid":[32768],"key":"x.dhw_24h_low","label":"DHW 24h","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3720,"invalid":[32768],"key":"x.dhw_24h_high","label":"DHW 24h","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3721,"invalid":[32768],"key":"x.dhw_12m_low","label":"DHW 12m","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3722,"invalid":[32768],"key":"x.dhw_12m_high","label":"DHW 12m","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3723,"invalid":[32768],"key":"x.dhw_13_24_low","label":"DHW 13-24","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3724,"invalid":[32768],"key":"x.dhw_13_24_high","label":"DHW 13-24","models":["wpmsystem"],"scale":1000,"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":3725,"invalid":[-32768],"key":"x.efficiency_heating_1_24_h","label":"Efficiency Heating 1–24 h","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":3726,"invalid":[-32768],"key":"x.efficiency_heating_1_12_m","label":"Efficiency Heating 1–12 M","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":3727,"invalid":[-32768],"key":"x.efficiency_heating_13_24_m","label":"Efficiency Heating 13–24 M","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":3728,"invalid":[-32768],"key":"x.efficiency_cooling_1_24_h","label":"Efficiency Cooling 1–24 h","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":3729,"invalid":[-32768],"key":"x.efficiency_cooling_1_12_m","label":"Efficiency Cooling 1–12 M","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":3730,"invalid":[-32768],"key":"x.efficiency_cooling_13_24_m","label":"Efficiency Cooling 13–24 M","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":3731,"invalid":[-32768],"key":"x.efficiency_dhw_1_24_h","label":"Efficiency DHW 1–24 h","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":3732,"invalid":[-32768],"key":"x.efficiency_dhw_1_12_m","label":"Efficiency DHW 1–12 M","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":3733,"invalid":[-32768],"key":"x.efficiency_dhw_13_24_m","label":"Efficiency DHW 13–24 M","models":["wpmsystem"],"scale":0.01,"sources":["pystiebeleltron"],"table":"input","type":"s16","verified":false},{"address":5219,"invalid":[32768],"key":"x.sg_ready_inputs_active","label":"SG Ready Inputs Active","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":5220,"invalid":[32768],"key":"x.sg_ready_bit_1","label":"SG Ready Bit 1","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":5221,"invalid":[32768],"key":"x.sg_ready_bit_2","label":"SG Ready Bit 2","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","verified":false},{"address":5229,"invalid":[32768],"key":"x.user_power_limit","label":"User Power Limit","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5230,"invalid":[32768],"key":"x.electrical_power_limit_requested","label":"Electrical Power Limit Requested","models":["wpmsystem"],"sources":["pystiebeleltron"],"table":"input","type":"u16","unit":"W","verified":false}],"problems":[{"kind":"fault","text":"System fault (fatal error)","when":{"equals":1,"key":"x.fault_status"}},{"kind":"warning","text":"Bus fault (bus status {value})","when":{"in":[-1,-2],"key":"x.bus_status"}},{"kind":"warning","text":"CAN bus error (bus status {value})","when":{"equals":-3,"key":"x.bus_status"}},{"kind":"warning","text":"Bus line fault (bus status {value})","when":{"equals":-4,"key":"x.bus_status"}}],"sources":[{"title":"ISG Modbus TCP/IP software documentation (software extension for Internet Service Gateway)"},{"id":"openhab","title":"openHAB add-ons (Modbus bindings)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"pystiebeleltron","title":"pystiebeleltron (Python library for STIEBEL ELTRON ISG Modbus)"}]}
