{"connection":{"default_port":502,"default_unit":1,"transports":["tcp"]},"derived":[{"key":"consumer_power","label":"Power consumption L1 + L2 + L3","positive":"consumption","sum":[{"key":"l1_power"},{"key":"l2_power"},{"key":"l3_power"}],"unit":"W","verified":false},{"key":"consumer_energy","label":"Electrical energy total","sum":[{"key":"x.electrical_energy_msw"},{"key":"x.electrical_energy_lsw"}],"unit":"kWh","verified":false},{"key":"x.hours_compressor","label":"Hours run, compressor","sum":[{"key":"x.hours_compressor_msw"},{"key":"x.hours_compressor_lsw"}],"unit":"h","verified":false},{"key":"x.hours_booster_heater","label":"Hours run, booster heater","sum":[{"key":"x.hours_booster_heater_msw"},{"key":"x.hours_booster_heater_lsw"}],"unit":"h","verified":false},{"key":"x.hours_dhw_heating","label":"Hours run, DHW heating","sum":[{"key":"x.hours_dhw_heating_msw"},{"key":"x.hours_dhw_heating_lsw"}],"unit":"h","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"off_on":{"0":"Off","1":"On"}},"id":"stiebel-wpmg","kind":"heat_pump","manufacturer":"STIEBEL ELTRON","modbusspec":0,"name":"Heat pumps with WPM G manager via ISG","points":[{"address":5999,"key":"x.room_temperature","label":"Room temperature","scale":0.1,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6000,"key":"x.buffer_cylinder_temperature","label":"Buffer cylinder temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6001,"key":"x.heating_circuit_1_flow_temperature","label":"Heating circuit 1 flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6002,"key":"x.heating_circuit_2_flow_temperature","label":"Heating circuit 2 flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6003,"key":"x.heating_circuit_3_flow_temperature","label":"Heating circuit 3 flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6004,"key":"x.heating_circuit_4_flow_temperature","label":"Heating circuit 4 flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6005,"key":"x.heating_circuit_5_flow_temperature","label":"Heating circuit 5 flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6006,"key":"x.heating_circuit_2_return_temperature","label":"Heating circuit 2 return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6007,"key":"x.heating_circuit_3_return_temperature","label":"Heating circuit 3 return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6008,"key":"x.heating_circuit_4_return_temperature","label":"Heating circuit 4 return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6009,"key":"x.heating_circuit_5_return_temperature","label":"Heating circuit 5 return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6010,"key":"x.cooling_circuit_return_temperature","label":"Cooling circuit return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6011,"key":"x.cooling_cylinder_temperature","label":"Cooling cylinder temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6012,"key":"x.cooling_cylinder_return_temperature","label":"Cooling cylinder return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6013,"key":"x.cooling_cylinder_flow_temperature","label":"Cooling cylinder flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6014,"key":"x.dhw_draw_off_control_flow_temperature","label":"DHW draw-off control flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6015,"key":"x.dhw_draw_off_control_return_temperature","label":"DHW draw-off control return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6016,"key":"x.dhw_charging_system_return_temperature","label":"DHW charging system return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6017,"key":"x.dhw_draw_off_control_cylinder_temperature","label":"DHW draw-off control cylinder temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6018,"key":"x.system_sensor_upper_dhw_temperature","label":"System sensor, upper DHW temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6019,"key":"x.system_sensor_lower_dhw_temperature","label":"System sensor, lower DHW temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6020,"key":"x.brine_inlet_temperature","label":"Brine inlet temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6021,"key":"x.brine_outlet_temperature","label":"Brine outlet temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6022,"key":"x.hot_gas_temperature","label":"Hot gas temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6023,"key":"x.condenser_inlet_temperature","label":"Condenser inlet temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6024,"key":"x.condenser_outlet_temperature","label":"Condenser outlet temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6025,"key":"x.liquid_line_temperature","label":"Liquid line temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6026,"key":"x.suction_gas_temperature","label":"Suction gas temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6027,"key":"x.pool_flow_temperature","label":"Pool flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6028,"key":"x.pool_return_temperature","label":"Pool return temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6029,"key":"x.hot_gas_mode_dhw_flow_temperature","label":"Hot gas mode DHW flow temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6030,"enum":"off_on","key":"x.sg_ready_input_1","label":"SG Ready input 1","table":"input","type":"u16","verified":false},{"address":6031,"enum":"off_on","key":"x.sg_ready_input_2","label":"SG Ready input 2","table":"input","type":"u16","verified":false},{"address":6032,"enum":"off_on","key":"x.external_stop_pool_heating","label":"External stop, pool heating","table":"input","type":"u16","verified":false},{"address":6033,"enum":"off_on","key":"x.external_start_brine_pump","label":"External start, brine pump","table":"input","type":"u16","verified":false},{"address":6034,"key":"x.electrical_energy_lsw","label":"Electrical energy total (LSW)","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh","verified":false},{"address":6035,"key":"x.electrical_energy_msw","label":"Electrical energy total (MSW)","poll":"slow","scale":6553.6,"table":"input","type":"u16","unit":"kWh","verified":false},{"address":6049,"key":"x.hours_compressor_lsw","label":"Hours run, compressor (LSW)","poll":"slow","table":"input","type":"u16","unit":"h","verified":false},{"address":6050,"key":"x.hours_compressor_msw","label":"Hours run, compressor (MSW)","poll":"slow","scale":65536,"table":"input","type":"u16","unit":"h","verified":false},{"address":6051,"key":"x.hours_booster_heater_lsw","label":"Hours run, booster heater (LSW)","poll":"slow","table":"input","type":"u16","unit":"h","verified":false},{"address":6052,"key":"x.hours_booster_heater_msw","label":"Hours run, booster heater (MSW)","poll":"slow","scale":65536,"table":"input","type":"u16","unit":"h","verified":false},{"address":6053,"key":"x.hours_dhw_heating_lsw","label":"Hours run, DHW heating (LSW)","poll":"slow","table":"input","type":"u16","unit":"h","verified":false},{"address":6054,"key":"x.hours_dhw_heating_msw","label":"Hours run, DHW heating (MSW)","poll":"slow","scale":65536,"table":"input","type":"u16","unit":"h","verified":false},{"address":6099,"key":"x.outside_temperature_averaged","label":"Outside temperature, averaged","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6100,"key":"x.dhw_temperature_weighted","label":"DHW temperature, weighted","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6101,"key":"x.evaporation_temperature_in_high_pressure","label":"Evaporation temperature in high pressure","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6102,"key":"x.condensation_temperature_in_high_pressure","label":"Condensation temperature in high pressure","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6103,"key":"x.condensation_temperature_in_low_pressure","label":"Condensation temperature in low pressure","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6104,"key":"x.superheating","label":"Superheating","scale":0.01,"table":"input","type":"s16","unit":"K","verified":false},{"address":6105,"key":"x.subcooling","label":"Subcooling","scale":0.01,"table":"input","type":"s16","unit":"K","verified":false},{"address":6106,"key":"x.pressure_low_pressure_side","label":"Pressure, low pressure side","scale":0.01,"table":"input","type":"u16","unit":"bar","verified":false},{"address":6107,"key":"x.pressure_high_pressure_side","label":"Pressure, high pressure side","scale":0.01,"table":"input","type":"u16","unit":"bar","verified":false},{"address":6108,"key":"l1_current","label":"L1 current","scale":0.01,"table":"input","type":"u16","unit":"A","verified":false},{"address":6109,"key":"l2_current","label":"L2 current","scale":0.01,"table":"input","type":"u16","unit":"A","verified":false},{"address":6110,"key":"l3_current","label":"L3 current","scale":0.01,"table":"input","type":"u16","unit":"A","verified":false},{"address":6111,"key":"l1_voltage","label":"L1-N voltage","scale":0.01,"table":"input","type":"u16","unit":"V","verified":false},{"address":6112,"key":"l2_voltage","label":"L2-N voltage","scale":0.01,"table":"input","type":"u16","unit":"V","verified":false},{"address":6113,"key":"l3_voltage","label":"L3-N voltage","scale":0.01,"table":"input","type":"u16","unit":"V","verified":false},{"address":6114,"key":"x.l1_l2_voltage","label":"L1-L2 voltage","scale":0.1,"table":"input","type":"u16","unit":"V","verified":false},{"address":6115,"key":"x.l2_l3_voltage","label":"L2-L3 voltage","scale":0.1,"table":"input","type":"u16","unit":"V","verified":false},{"address":6116,"key":"x.l3_l1_voltage","label":"L3-L1 voltage","scale":0.1,"table":"input","type":"u16","unit":"V","verified":false},{"address":6117,"key":"l1_power","label":"L1 power consumption","positive":"consumption","table":"input","type":"u16","unit":"W","verified":false},{"address":6118,"key":"l2_power","label":"L2 power consumption","positive":"consumption","table":"input","type":"u16","unit":"W","verified":false},{"address":6119,"key":"l3_power","label":"L3 power consumption","positive":"consumption","table":"input","type":"u16","unit":"W","verified":false},{"address":6120,"key":"x.energy_total","label":"Energy, total","table":"input","type":"u16","unit":"kWh","verified":false},{"address":6121,"enum":"off_on","key":"x.comfort_mode","label":"Comfort mode","table":"input","type":"u16","verified":false},{"address":6122,"key":"x.room_dew_point_temperature","label":"Room dew point temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6123,"key":"x.set_buffer_cylinder_temperature","label":"Set buffer cylinder temperature","scale":0.01,"table":"input","type":"s16","unit":"°C","verified":false},{"address":6124,"enum":"off_on","key":"x.start_delay_active","label":"Start delay active","table":"input","type":"u16","verified":false},{"address":6125,"key":"x.current_output_stage_compressor","label":"Current output stage, compressor","table":"input","type":"u16","verified":false},{"address":6126,"key":"x.current_output_stage_internal_booster_heater","label":"Current output stage, internal booster heater","table":"input","type":"u16","verified":false},{"address":6127,"key":"x.percentage_compressor_speed","label":"Percentage compressor speed","table":"input","type":"u16","verified":false},{"address":7499,"enum":"off_on","key":"x.control_signal_external_booster_heater","label":"Control signal, external booster heater","table":"input","type":"u16","verified":false},{"address":7500,"enum":"off_on","key":"x.control_signal_internal_booster_heater_stage_2","label":"Control signal, internal booster heater stage 2","table":"input","type":"u16","verified":false},{"address":7501,"enum":"off_on","key":"x.control_signal_heating_circuit_1_circulation_pump","label":"Control signal, heating circuit 1 circulation pump","table":"input","type":"u16","verified":false},{"address":7502,"enum":"off_on","key":"x.control_signal_condenser","label":"Control signal, condenser","table":"input","type":"u16","verified":false},{"address":7503,"enum":"off_on","key":"x.control_signal_internal_booster_heater_stage_1","label":"Control signal, internal booster heater stage 1","table":"input","type":"u16","verified":false},{"address":7504,"enum":"off_on","key":"x.control_signal_hot_gas_circulation_pump","label":"Control signal, hot gas circulation pump","table":"input","type":"u16","verified":false},{"address":7505,"enum":"off_on","key":"x.control_signal_brine_pump","label":"Control signal, brine pump","table":"input","type":"u16","verified":false},{"address":7506,"enum":"off_on","key":"x.control_signal_external_booster_heater_circulation_pump","label":"Control signal, external booster heater circulation pump","table":"input","type":"u16","verified":false},{"address":7507,"enum":"off_on","key":"x.control_signal_external_relay_for_brine_pump","label":"Control signal, external relay for brine pump","table":"input","type":"u16","verified":false},{"address":7599,"enum":"off_on","key":"x.feedback_external_booster_heater","label":"Feedback, external booster heater","table":"input","type":"u16","verified":false},{"address":7600,"enum":"off_on","key":"x.feedback_internal_booster_heater","label":"Feedback, internal booster heater","table":"input","type":"u16","verified":false},{"address":7601,"enum":"off_on","key":"x.control_signal_hot_gas_control","label":"Control signal, hot gas control","table":"input","type":"u16","verified":false},{"address":7602,"enum":"off_on","key":"x.heat_pump_off","label":"Heat pump OFF","table":"input","type":"u16","verified":false},{"address":7603,"enum":"off_on","key":"x.heat_pump_ready_to_start","label":"Heat pump ready to start","table":"input","type":"u16","verified":false},{"address":7649,"enum":"off_on","key":"x.control_signal_dhw_draw_off_control_flow_circulation_pump","label":"Control signal, DHW draw-off control flow circulation pump","table":"input","type":"u16","verified":false},{"address":7650,"enum":"off_on","key":"x.control_signal_dhw_charging_system_control","label":"Control signal, DHW charging system control","table":"input","type":"u16","verified":false},{"address":7651,"enum":"off_on","key":"x.control_signal_dhw_charging_system_circulation_pump","label":"Control signal, DHW charging system circulation pump","table":"input","type":"u16","verified":false},{"address":7652,"enum":"off_on","key":"x.control_signal_dhw_draw_off_control_cylinder_heating","label":"Control signal, DHW draw-off control cylinder heating","table":"input","type":"u16","verified":false},{"address":7654,"enum":"off_on","key":"x.control_signal_cooling_circuit_circulation_pump","label":"Control signal, cooling circuit circulation pump","table":"input","type":"u16","verified":false},{"address":7655,"enum":"off_on","key":"x.control_signal_pool_circulation_pump","label":"Control signal, pool circulation pump","table":"input","type":"u16","verified":false},{"address":7656,"enum":"off_on","key":"x.control_signal_cooling_circuit_control","label":"Control signal, cooling circuit control","table":"input","type":"u16","verified":false},{"address":7659,"enum":"off_on","key":"x.control_signal_pool_control","label":"Control signal, pool control","table":"input","type":"u16","verified":false},{"address":7660,"enum":"off_on","key":"x.note_mixing_valve_in_passive_cooling","label":"Note, mixing valve in passive cooling","table":"input","type":"u16","verified":false},{"address":7662,"enum":"off_on","key":"x.control_signal_compressor","label":"Control signal, compressor","table":"input","type":"u16","verified":false},{"address":7699,"enum":"off_on","key":"x.compressor_cannot_start","label":"Compressor cannot start","table":"input","type":"u16","verified":false},{"address":7700,"key":"x.compressor_available_output_stages","label":"Compressor, available output stages","table":"input","type":"u16","verified":false},{"address":7701,"key":"x.compressor_speed","label":"Compressor speed","table":"input","type":"u16","verified":false},{"address":8999,"enum":"off_on","key":"x.msg_9000","label":"Level 1 notification","table":"input","type":"u16","verified":false},{"address":9000,"enum":"off_on","key":"x.msg_9001","label":"Level 2 notification","table":"input","type":"u16","verified":false},{"address":9001,"enum":"off_on","key":"x.msg_9002","label":"Level 3 notification","table":"input","type":"u16","verified":false},{"address":9002,"enum":"off_on","key":"x.msg_9003","label":"Level 1 notification, high pressure","table":"input","type":"u16","verified":false},{"address":9003,"enum":"off_on","key":"x.msg_9004","label":"Level 1 notification, low pressure","table":"input","type":"u16","verified":false},{"address":9004,"enum":"off_on","key":"x.msg_9005","label":"Level 1 notification, hot gas temperature","table":"input","type":"u16","verified":false},{"address":9005,"enum":"off_on","key":"x.msg_9006","label":"Level 1 notification, operating pressure","table":"input","type":"u16","verified":false},{"address":9006,"enum":"off_on","key":"x.msg_9007","label":"Level 1 notification, hot gas line sensor","table":"input","type":"u16","verified":false},{"address":9007,"enum":"off_on","key":"x.msg_9008","label":"Level 1 notification, liquid line sensor","table":"input","type":"u16","verified":false},{"address":9008,"enum":"off_on","key":"x.msg_9009","label":"Level 1 notification, suction gas sensor","table":"input","type":"u16","verified":false},{"address":9009,"enum":"off_on","key":"x.msg_9010","label":"Level 1 notification, flow rate / brine or condenser pressure","table":"input","type":"u16","verified":false},{"address":9010,"enum":"off_on","key":"x.msg_9011","label":"Level 1 notification, BM card phase sequence","table":"input","type":"u16","verified":false},{"address":9011,"enum":"off_on","key":"x.msg_9012","label":"Level 1 notification, inverter fault","table":"input","type":"u16","verified":false},{"address":9012,"enum":"off_on","key":"x.msg_9013","label":"Level 3 notification, low source temperature","table":"input","type":"u16","verified":false},{"address":9013,"enum":"off_on","key":"x.msg_9014","label":"Level 1 notification, low compressor speed","table":"input","type":"u16","verified":false},{"address":9014,"enum":"off_on","key":"x.msg_9015","label":"Level 1 notification, low superheating","table":"input","type":"u16","verified":false},{"address":9015,"enum":"off_on","key":"x.msg_9016","label":"Level 1 notification, pressure ratio out of range","table":"input","type":"u16","verified":false},{"address":9016,"enum":"off_on","key":"x.msg_9017","label":"Level 1 notification, outside operating range","table":"input","type":"u16","verified":false},{"address":9017,"enum":"off_on","key":"x.msg_9018","label":"Level 1 notification, brine temperature out of range","table":"input","type":"u16","verified":false},{"address":9018,"enum":"off_on","key":"x.msg_9019","label":"Level 2 notification, brine inlet sensor","table":"input","type":"u16","verified":false},{"address":9019,"enum":"off_on","key":"x.msg_9020","label":"Level 2 notification, brine outlet sensor","table":"input","type":"u16","verified":false},{"address":9020,"enum":"off_on","key":"x.msg_9021","label":"Level 2 notification, condenser inlet sensor","table":"input","type":"u16","verified":false},{"address":9021,"enum":"off_on","key":"x.msg_9022","label":"Level 2 notification, condenser outlet sensor","table":"input","type":"u16","verified":false},{"address":9022,"enum":"off_on","key":"x.msg_9023","label":"Level 2 notification, outside temperature sensor","table":"input","type":"u16","verified":false},{"address":9023,"enum":"off_on","key":"x.msg_9024","label":"Level 2 notification, system flow sensor","table":"input","type":"u16","verified":false},{"address":9024,"enum":"off_on","key":"x.msg_9025","label":"Level 2 notification, heating circuit 1 sensor","table":"input","type":"u16","verified":false},{"address":9025,"enum":"off_on","key":"x.msg_9026","label":"Level 2 notification, heating circuit 2 sensor","table":"input","type":"u16","verified":false},{"address":9026,"enum":"off_on","key":"x.msg_9027","label":"Level 2 notification, heating circuit 3 sensor","table":"input","type":"u16","verified":false},{"address":9027,"enum":"off_on","key":"x.msg_9028","label":"Level 2 notification, heating circuit 4 sensor","table":"input","type":"u16","verified":false},{"address":9028,"enum":"off_on","key":"x.msg_9029","label":"Level 2 notification, heating circuit 5 sensor","table":"input","type":"u16","verified":false},{"address":9029,"enum":"off_on","key":"x.msg_9030","label":"Level 2 notification, DHW charging circuit sensor","table":"input","type":"u16","verified":false},{"address":9030,"enum":"off_on","key":"x.msg_9031","label":"Level 2 notification, DHW sensor","table":"input","type":"u16","verified":false},{"address":9031,"enum":"off_on","key":"x.msg_9032","label":"Level 2 notification, cooling buffer sensor","table":"input","type":"u16","verified":false},{"address":9032,"enum":"off_on","key":"x.msg_9033","label":"Level 2 notification, cooling cylinder flow sensor","table":"input","type":"u16","verified":false},{"address":9033,"enum":"off_on","key":"x.msg_9034","label":"Level 2 notification, cooling circuit return sensor","table":"input","type":"u16","verified":false},{"address":9034,"enum":"off_on","key":"x.msg_9035","label":"Level 2 notification, source circuit spread max.","table":"input","type":"u16","verified":false},{"address":9035,"enum":"off_on","key":"x.msg_9036","label":"Level 2 notification, DHW centre sensor","table":"input","type":"u16","verified":false},{"address":9036,"enum":"off_on","key":"x.msg_9037","label":"Level 2 notification, DHW return sensor","table":"input","type":"u16","verified":false},{"address":9037,"enum":"off_on","key":"x.msg_9038","label":"Level 2 notification, DHW hot gas sensor","table":"input","type":"u16","verified":false},{"address":9038,"enum":"off_on","key":"x.msg_9039","label":"Level 2 notification, internal booster heater","table":"input","type":"u16","verified":false},{"address":9039,"enum":"off_on","key":"x.msg_9040","label":"Level 3 notification, condenser maximum temperature","table":"input","type":"u16","verified":false},{"address":9040,"enum":"off_on","key":"x.msg_9041","label":"Level 2 notification, brine inlet max.","table":"input","type":"u16","verified":false},{"address":9041,"enum":"off_on","key":"x.msg_9042","label":"Level 2 notification, brine inlet min.","table":"input","type":"u16","verified":false},{"address":9042,"enum":"off_on","key":"x.msg_9043","label":"Level 2 notification, brine outlet min.","table":"input","type":"u16","verified":false},{"address":9043,"enum":"off_on","key":"x.msg_9044","label":"Level 3 notification, DHW circulation return min.","table":"input","type":"u16","verified":false},{"address":9044,"enum":"off_on","key":"x.msg_9045","label":"Level 3 notification, DHW circulation temperature min.","table":"input","type":"u16","verified":false},{"address":9045,"enum":"off_on","key":"x.msg_9046","label":"Level 3 notification, heating circuit 1 temperature","table":"input","type":"u16","verified":false},{"address":9046,"enum":"off_on","key":"x.msg_9047","label":"Level 3 notification, heating circuit 2 temperature","table":"input","type":"u16","verified":false},{"address":9047,"enum":"off_on","key":"x.msg_9048","label":"Level 3 notification, heating circuit 3 temperature","table":"input","type":"u16","verified":false},{"address":9048,"enum":"off_on","key":"x.msg_9049","label":"Level 3 notification, heating circuit 4 temperature","table":"input","type":"u16","verified":false},{"address":9049,"enum":"off_on","key":"x.msg_9050","label":"Level 3 notification, heating circuit 5 temperature","table":"input","type":"u16","verified":false},{"address":9050,"enum":"off_on","key":"x.msg_9051","label":"Level 3 notification, DHW circulation return temperature","table":"input","type":"u16","verified":false},{"address":9051,"enum":"off_on","key":"x.msg_9052","label":"Collective notification","table":"input","type":"u16","verified":false},{"address":9052,"enum":"off_on","key":"x.msg_9053","label":"Level 3 notification, cooling circuit temperature","table":"input","type":"u16","verified":false},{"address":9053,"enum":"off_on","key":"x.msg_9054","label":"Level 3 notification, cooling buffer temperature","table":"input","type":"u16","verified":false},{"address":9054,"enum":"off_on","key":"x.msg_9055","label":"Level 2 notification, humidity sensor","table":"input","type":"u16","verified":false},{"address":9055,"enum":"off_on","key":"x.msg_9056","label":"Level 2 notification, cooling buffer return sensor","table":"input","type":"u16","verified":false},{"address":9056,"enum":"off_on","key":"x.msg_9057","label":"Level 3 notification, room temperature sensor","table":"input","type":"u16","verified":false},{"address":9057,"enum":"off_on","key":"x.msg_9058","label":"Level 1 notification, inverter communication","table":"input","type":"u16","verified":false},{"address":9058,"enum":"off_on","key":"x.msg_9059","label":"Level 2 notification, pool return sensor","table":"input","type":"u16","verified":false},{"address":9059,"enum":"off_on","key":"x.msg_9060","label":"Level 2 notification, cooling heating circuit 1 sensor","table":"input","type":"u16","verified":false},{"address":9060,"enum":"off_on","key":"x.msg_9061","label":"Level 2 notification, DHW cylinder sensor","table":"input","type":"u16","verified":false},{"address":9061,"enum":"off_on","key":"x.msg_9062","label":"Level 2 notification, pasteurisation maximum time","table":"input","type":"u16","verified":false},{"address":9062,"enum":"off_on","key":"x.msg_9063","label":"Level 3 notification, external alarm","table":"input","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"Level 1 notification (9000)","when":{"equals":1,"key":"x.msg_9000"}},{"kind":"warning","text":"Level 2 notification (9001)","when":{"equals":1,"key":"x.msg_9001"}},{"kind":"warning","text":"Level 3 notification (9002)","when":{"equals":1,"key":"x.msg_9002"}},{"kind":"fault","text":"Level 1 notification, high pressure (9003)","when":{"equals":1,"key":"x.msg_9003"}},{"kind":"fault","text":"Level 1 notification, low pressure (9004)","when":{"equals":1,"key":"x.msg_9004"}},{"kind":"fault","text":"Level 1 notification, hot gas temperature (9005)","when":{"equals":1,"key":"x.msg_9005"}},{"kind":"fault","text":"Level 1 notification, operating pressure (9006)","when":{"equals":1,"key":"x.msg_9006"}},{"kind":"fault","text":"Level 1 notification, hot gas line sensor (9007)","when":{"equals":1,"key":"x.msg_9007"}},{"kind":"fault","text":"Level 1 notification, liquid line sensor (9008)","when":{"equals":1,"key":"x.msg_9008"}},{"kind":"fault","text":"Level 1 notification, suction gas sensor (9009)","when":{"equals":1,"key":"x.msg_9009"}},{"kind":"fault","text":"Level 1 notification, flow rate / brine or condenser pressure (9010)","when":{"equals":1,"key":"x.msg_9010"}},{"kind":"fault","text":"Level 1 notification, BM card phase sequence (9011)","when":{"equals":1,"key":"x.msg_9011"}},{"kind":"fault","text":"Level 1 notification, inverter fault (9012)","when":{"equals":1,"key":"x.msg_9012"}},{"kind":"warning","text":"Level 3 notification, low source temperature (9013)","when":{"equals":1,"key":"x.msg_9013"}},{"kind":"fault","text":"Level 1 notification, low compressor speed (9014)","when":{"equals":1,"key":"x.msg_9014"}},{"kind":"fault","text":"Level 1 notification, low superheating (9015)","when":{"equals":1,"key":"x.msg_9015"}},{"kind":"fault","text":"Level 1 notification, pressure ratio out of range (9016)","when":{"equals":1,"key":"x.msg_9016"}},{"kind":"fault","text":"Level 1 notification, outside operating range (9017)","when":{"equals":1,"key":"x.msg_9017"}},{"kind":"fault","text":"Level 1 notification, brine temperature out of range (9018)","when":{"equals":1,"key":"x.msg_9018"}},{"kind":"warning","text":"Level 2 notification, brine inlet sensor (9019)","when":{"equals":1,"key":"x.msg_9019"}},{"kind":"warning","text":"Level 2 notification, brine outlet sensor (9020)","when":{"equals":1,"key":"x.msg_9020"}},{"kind":"warning","text":"Level 2 notification, condenser inlet sensor (9021)","when":{"equals":1,"key":"x.msg_9021"}},{"kind":"warning","text":"Level 2 notification, condenser outlet sensor (9022)","when":{"equals":1,"key":"x.msg_9022"}},{"kind":"warning","text":"Level 2 notification, outside temperature sensor (9023)","when":{"equals":1,"key":"x.msg_9023"}},{"kind":"warning","text":"Level 2 notification, system flow sensor (9024)","when":{"equals":1,"key":"x.msg_9024"}},{"kind":"warning","text":"Level 2 notification, heating circuit 1 sensor (9025)","when":{"equals":1,"key":"x.msg_9025"}},{"kind":"warning","text":"Level 2 notification, heating circuit 2 sensor (9026)","when":{"equals":1,"key":"x.msg_9026"}},{"kind":"warning","text":"Level 2 notification, heating circuit 3 sensor (9027)","when":{"equals":1,"key":"x.msg_9027"}},{"kind":"warning","text":"Level 2 notification, heating circuit 4 sensor (9028)","when":{"equals":1,"key":"x.msg_9028"}},{"kind":"warning","text":"Level 2 notification, heating circuit 5 sensor (9029)","when":{"equals":1,"key":"x.msg_9029"}},{"kind":"warning","text":"Level 2 notification, DHW charging circuit sensor (9030)","when":{"equals":1,"key":"x.msg_9030"}},{"kind":"warning","text":"Level 2 notification, DHW sensor (9031)","when":{"equals":1,"key":"x.msg_9031"}},{"kind":"warning","text":"Level 2 notification, cooling buffer sensor (9032)","when":{"equals":1,"key":"x.msg_9032"}},{"kind":"warning","text":"Level 2 notification, cooling cylinder flow sensor (9033)","when":{"equals":1,"key":"x.msg_9033"}},{"kind":"warning","text":"Level 2 notification, cooling circuit return sensor (9034)","when":{"equals":1,"key":"x.msg_9034"}},{"kind":"warning","text":"Level 2 notification, source circuit spread max. (9035)","when":{"equals":1,"key":"x.msg_9035"}},{"kind":"warning","text":"Level 2 notification, DHW centre sensor (9036)","when":{"equals":1,"key":"x.msg_9036"}},{"kind":"warning","text":"Level 2 notification, DHW return sensor (9037)","when":{"equals":1,"key":"x.msg_9037"}},{"kind":"warning","text":"Level 2 notification, DHW hot gas sensor (9038)","when":{"equals":1,"key":"x.msg_9038"}},{"kind":"warning","text":"Level 2 notification, internal booster heater (9039)","when":{"equals":1,"key":"x.msg_9039"}},{"kind":"warning","text":"Level 3 notification, condenser maximum temperature (9040)","when":{"equals":1,"key":"x.msg_9040"}},{"kind":"warning","text":"Level 2 notification, brine inlet max. (9041)","when":{"equals":1,"key":"x.msg_9041"}},{"kind":"warning","text":"Level 2 notification, brine inlet min. (9042)","when":{"equals":1,"key":"x.msg_9042"}},{"kind":"warning","text":"Level 2 notification, brine outlet min. (9043)","when":{"equals":1,"key":"x.msg_9043"}},{"kind":"warning","text":"Level 3 notification, DHW circulation return min. (9044)","when":{"equals":1,"key":"x.msg_9044"}},{"kind":"warning","text":"Level 3 notification, DHW circulation temperature min. (9045)","when":{"equals":1,"key":"x.msg_9045"}},{"kind":"warning","text":"Level 3 notification, heating circuit 1 temperature (9046)","when":{"equals":1,"key":"x.msg_9046"}},{"kind":"warning","text":"Level 3 notification, heating circuit 2 temperature (9047)","when":{"equals":1,"key":"x.msg_9047"}},{"kind":"warning","text":"Level 3 notification, heating circuit 3 temperature (9048)","when":{"equals":1,"key":"x.msg_9048"}},{"kind":"warning","text":"Level 3 notification, heating circuit 4 temperature (9049)","when":{"equals":1,"key":"x.msg_9049"}},{"kind":"warning","text":"Level 3 notification, heating circuit 5 temperature (9050)","when":{"equals":1,"key":"x.msg_9050"}},{"kind":"warning","text":"Level 3 notification, DHW circulation return temperature (9051)","when":{"equals":1,"key":"x.msg_9051"}},{"kind":"warning","text":"Collective notification (9052)","when":{"equals":1,"key":"x.msg_9052"}},{"kind":"warning","text":"Level 3 notification, cooling circuit temperature (9053)","when":{"equals":1,"key":"x.msg_9053"}},{"kind":"warning","text":"Level 3 notification, cooling buffer temperature (9054)","when":{"equals":1,"key":"x.msg_9054"}},{"kind":"warning","text":"Level 2 notification, humidity sensor (9055)","when":{"equals":1,"key":"x.msg_9055"}},{"kind":"warning","text":"Level 2 notification, cooling buffer return sensor (9056)","when":{"equals":1,"key":"x.msg_9056"}},{"kind":"warning","text":"Level 3 notification, room temperature sensor (9057)","when":{"equals":1,"key":"x.msg_9057"}},{"kind":"fault","text":"Level 1 notification, inverter communication (9058)","when":{"equals":1,"key":"x.msg_9058"}},{"kind":"warning","text":"Level 2 notification, pool return sensor (9059)","when":{"equals":1,"key":"x.msg_9059"}},{"kind":"warning","text":"Level 2 notification, cooling heating circuit 1 sensor (9060)","when":{"equals":1,"key":"x.msg_9060"}},{"kind":"warning","text":"Level 2 notification, DHW cylinder sensor (9061)","when":{"equals":1,"key":"x.msg_9061"}},{"kind":"warning","text":"Level 2 notification, pasteurisation maximum time (9062)","when":{"equals":1,"key":"x.msg_9062"}},{"kind":"warning","text":"Level 3 notification, external alarm (9063)","when":{"equals":1,"key":"x.msg_9063"}}],"sources":[{"title":"Software-Dokumentation Modbus TCP/IP (software extension for the Internet Service Gateway ISG)"}]}
