{"connection":{"default_port":502,"default_unit":254,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"id":"sungrow-dtsu666","kind":"meter","manufacturer":"Sungrow","modbusspec":0,"name":"DTSU666 (80 A)","points":[{"address":10,"key":"grid_import_energy","label":"Grid energy","scale":0.01,"sources":["evcc"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":20,"key":"grid_export_energy","label":"Grid return energy","scale":0.01,"sources":["evcc"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":97,"key":"l1_voltage","label":"Grid L1 voltage","scale":0.1,"sources":["evcc"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":98,"key":"l2_voltage","label":"Grid L2 voltage","scale":0.1,"sources":["evcc"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":99,"key":"l3_voltage","label":"Grid L3 voltage","scale":0.1,"sources":["evcc"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":100,"key":"l1_current","label":"Grid L1 current","scale":0.01,"sources":["evcc"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":101,"key":"l2_current","label":"Grid L2 current","scale":0.01,"sources":["evcc"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":102,"key":"l3_current","label":"Grid L3 current","scale":0.01,"sources":["evcc"],"table":"holding","type":"u16","unit":"A","verified":false},{"address":356,"key":"l1_power","label":"Grid L1 power","positive":"import","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":358,"key":"l2_power","label":"Grid L2 power","positive":"import","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":360,"key":"l3_power","label":"Grid L3 power","positive":"import","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":362,"key":"grid_power","label":"Grid power","positive":"import","sources":["evcc"],"table":"holding","type":"s32","unit":"W","verified":false}],"sources":[{"id":"evcc","title":"evcc (EV charging and energy management)"}]}
