{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"derived":[{"first":[{"key":"x.meter_power"},{"factor":-1,"key":"x.export_power"}],"key":"grid_power","label":"Grid power","positive":"import","unit":"W","verified":false},{"key":"x.daily_consumed_energy","label":"Daily consumed energy","sources":["sungrow-mkaiser"],"sum":[{"key":"pv_energy_today"},{"factor":-1,"key":"x.daily_export_energy"},{"key":"x.daily_import_energy"},{"factor":-1,"key":"x.daily_battery_charge"},{"key":"x.daily_battery_discharge"}],"unit":"kWh","verified":false},{"key":"x.total_consumed_energy","label":"Total consumed energy","sources":["sungrow-mkaiser"],"sum":[{"key":"pv_energy"},{"factor":-1,"key":"grid_export_energy"},{"key":"grid_import_energy"},{"factor":-1,"key":"x.total_battery_charge"},{"key":"x.total_battery_discharge"}],"unit":"kWh","verified":false}],"encoding":{"byte_order":"big","word_order":"little"},"enums":{"charge_command":{"170":"Charge","187":"Discharge","204":"Stop"},"device_type":{"3341":"SH3.6RS","3343":"SH5.0RS","3344":"SH6.0RS","3351":"SH3.0RS","3352":"SH4.0RS","3354":"SH8.0RS","3355":"SH10RS","3367":"MG5RL","3368":"MG6RL","3369":"MG8RL","3370":"MG10RL","3371":"SH5RL","3372":"SH6RL","3373":"SH8RL","3374":"SH10RL","3375":"MG12RL","3377":"MG7.5RL","3393":"SH3RL","3394":"SH3.6RL","3395":"SH4RL","3584":"SH5.0RT","3585":"SH6.0RT","3586":"SH8.0RT","3587":"SH10RT","3592":"SH5.0RT-V122","3593":"SH6.0RT-V122","3594":"SH8.0RT-V122","3595":"SH10RT-V122","3596":"SH5.0RT-V112","3597":"SH6.0RT-V112","3598":"SH8.0RT-V112","3599":"SH10RT-V112","3600":"SH5.0RT-20","3601":"SH6.0RT-20","3602":"SH8.0RT-20","3603":"SH10RT-20","3616":"SH5T","3617":"SH6T","3618":"SH8T","3619":"SH10T","3620":"SH12T","3621":"SH15T","3622":"SH20T","3624":"SH25T","3641":"SH100CX","3642":"SH110CX","3645":"SH125CX","3665":"SH50CX","3666":"SH80CX","3667":"MG10TL","3668":"MG12TL","3669":"MG15TL","3670":"MG20TL","3671":"MG25TL"},"ems_mode":{"0":"Self-consumption","2":"Compulsory","3":"External EMS","4":"VPP"},"enable":{"170":"Enable","85":"Disable"},"load_adjustment_mode":{"0":"Timing","1":"ON/OFF","2":"Power optimization","3":"Disabled"},"on_off":{"170":"On","85":"Off"},"output_type":{"0":"Single phase","1":"3P4L","2":"3P3L"},"running_state":{"0":"Running (on-grid)","1":"Stop","1024":"Running in maintain mode","128":"Derating running","16":"Initial standby","16384":"Running in external EMS mode","16385":"Emergency charging","2":"Key stop","20":"Microgrid operation","2048":"Running in compulsory mode","21760":"Fault","256":"Fault","32":"Starting","32768":"Stop","33024":"Derating running","33280":"Dispatch running","37120":"Warn running","4":"Emergency stop","4096":"Running (off-grid)","4369":"Uninitialized","4608":"Initial standby","4864":"Key stop","512":"Update failed","5120":"Standby","5376":"Emergency stop","5632":"Starting","5888":"AFCI self-test shutdown","6144":"Intelligent station building","64":"Running (on-grid)","6400":"Safe mode","65":"Off-grid charge","8":"Standby","8192":"Open loop","9472":"Communicate fault","9473":"Restarting"},"start_inverter_stop_inverter":{"206":"Stop inverter","207":"Start inverter"}},"flags":{"battery_alarm":{"0":"BDC temperature sensor open circuit","1":"BDC temperature sensor short circuit"},"battery_fault":{"11":"Battery transient overvoltage","12":"Battery average overvoltage fault","14":"BMS communication fault","15":"Battery hardware overvoltage","16":"Battery reversed polarity","17":"BMS and battery fault","3":"Battery average undervoltage fault","7":"Battery over-temperature fault","8":"Battery low temperature fault"},"bdc_side_fault":{"0":"BDC charge transient overcurrent","1":"BDC discharge transient overcurrent","12":"BDC over-temperature fault","16":"BDC hardware overcurrent","2":"Clamping capacitance low voltage","20":"BDC current sampling abnormal","22":"Leakage current sampling abnormal","23":"Secondary DSP communication fault","24":"BDC soft start fault","3":"Clamping capacitance transient overvoltage","5":"Battery pre-charge relay failure","8":"BDC self-detect fault"},"bdc_side_permanent_fault":{"0":"BDC overcurrent permanent fault","2":"Battery overvoltage permanent fault","4":"BDC self-detect permanent fault","7":"BDC soft start permanent fault"},"bms_alarm":{"0":"Battery overvoltage alarm","1":"Battery over-temperature alarm","10":"Cell temperature difference alarm","11":"Battery module inconsistency alarm","12":"Mixed cell alarm","2":"Battery low temperature alarm","3":"Battery charge/discharge overcurrent alarm","5":"Battery voltage unbalance","7":"Battery undervoltage alarm","8":"Abnormal SD card","9":"Cell voltage imbalance alarm"},"bms_alarm_2":{"0":"BMS internal alarm"},"bms_fault_1":{"0":"Battery FET or switch failure","1":"Battery internal hardware failure","12":"Battery self-test fault","2":"Battery overcurrent fault","3":"Battery short circuit fault","4":"Battery internal communication fault","5":"Battery input overvoltage","7":"Battery software version mismatch","8":"Battery heating alarm","9":"Battery heating circuit abnormal"},"bms_protection":{"0":"Battery overvoltage protection","1":"Battery over-temperature protection","10":"Abnormal external power line status","11":"Battery current sampling fault","12":"Battery temperature sampling fault","13":"Battery voltage sampling fault","14":"Battery internal communication failure","15":"Battery DC contactor failure","2":"Battery low temperature protection","3":"Battery charge/discharge overcurrent protection","4":"Over charge power limit fault","5":"Over discharge power limit fault","7":"Battery low voltage protection","8":"Slave battery fault","9":"Battery pre-charge failed"},"dc_side_fault":{"0":"Device abnormality","1":"Device abnormality","10":"PV2 reverse connection fault","11":"Device abnormality","12":"Device abnormality","13":"Device abnormality","14":"Device abnormality","15":"Device abnormality","16":"Bus overvoltage hardware fault","17":"Bus average undervoltage","18":"PV hardware overcurrent fault","19":"PV voltage exceeds bus voltage","2":"Device abnormality","20":"Boost1 short circuit fault","21":"Boost2 short circuit fault","22":"DC overcurrent","23":"PV3 overcurrent","24":"PV3 reverse connection fault","25":"Boost3 short circuit fault","26":"Half-bus overvoltage hardware fault","27":"Balance bridge overcurrent hardware fault","28":"PV4 reverse connection fault","3":"Device abnormality","4":"PV access failure","5":"Device abnormality","6":"Device abnormality","9":"PV1 reverse connection fault"},"grid_side_fault":{"0":"Grid overvoltage","1":"Grid transient overvoltage","10":"Excessive leakage current","11":"Grid abnormal","12":"10-minute grid overvoltage","13":"High grid voltage","14":"Output overload","15":"Grid voltage imbalance","16":"Inversion overcurrent hardware fault","17":"High grid frequency","18":"Grid low frequency","19":"Grid voltage consistency fault","2":"Grid undervoltage","20":"Grid frequency consistency fault","21":"Grid protection self-test failed","22":"Grounding cable fault","23":"Inversion DC injection overvoltage fault","24":"AC side undervoltage","25":"AC side overvoltage","26":"AC side underfrequency","27":"AC side overfrequency","28":"AC voltage unbalance","29":"Bypass instantaneous overcurrent","3":"Grid low voltage","30":"Bypass switch overcurrent","5":"AC overcurrent","6":"Grid overfrequency","7":"Grid underfrequency","8":"Grid power outage","9":"Device abnormality"},"inverter_alarm":{"0":"Fan alarm","1":"Lightning protection alarm on AC side","10":"PV3 abnormal warning","11":"PV4 abnormal warning","12":"Fan 2 low speed alarm","13":"Fan 2 stall alarm","14":"Meter ports reversed or wrongly connected","15":"Software version mismatch","16":"SPD or fuse alarm","17":"FRAM read alarm","18":"SPI communication alarm","19":"Ambient temperature sensor open circuit","2":"Lightning protection alarm on DC side","20":"Ambient temperature sensor short circuit","21":"Inversion temperature sensor open circuit","22":"Inversion temperature sensor short circuit","23":"Boost temperature sensor open circuit","24":"Boost temperature sensor short circuit","25":"Input configuration alarm in DC source mode or clock reset abnormal","26":"PV high-voltage fault","27":"Ambient low temperature sensor open circuit","28":"Fan 1 low speed alarm","29":"Fan 1 stall alarm","3":"Bypass switch abnormal","30":"Meter communication alarm","31":"Boost short circuit alarm","4":"Communication alarm","5":"Parallel communication alarm","6":"Device abnormality","7":"Junction box leakage protector alarm","8":"PV1 abnormal warning","9":"PV2 abnormal warning"},"permanent_fault":{"0":"PV overcurrent permanent fault","1":"Inversion overcurrent permanent fault","10":"Balance bridge overcurrent permanent fault","11":"Half-bus overvoltage permanent fault","2":"High DC injection permanent fault","3":"Bus overvoltage permanent fault","4":"Relay permanent fault","5":"PV1 self-check permanent fault","6":"PV2 self-check permanent fault","7":"Inversion open-loop self-detection permanent fault","8":"Temperature sensor failure","9":"Boost3 open-loop self-check permanent fault"},"power_flow":{"0":"PV generating","1":"Battery charging","2":"Battery discharging","3":"Load (positive)","4":"Feeding in","5":"Importing","7":"Load generating (retrofit)"},"system_fault_1":{"0":"Inversion switch over-temperature","1":"Boost switch over-temperature","10":"S-phase inverter voltage sampling abnormal","11":"T-phase inverter voltage sampling abnormal","12":"R-phase DC component sampling abnormal","13":"S-phase DC component sampling abnormal","14":"T-phase DC component sampling abnormal","15":"PV1 current sampling abnormal","16":"PV2 current sampling abnormal","17":"PV1 MPPT current sampling abnormal","18":"PV2 MPPT current sampling abnormal","19":"Control board power supply undervoltage","2":"PV insulation fault","20":"Leakage current CT self-detection fault","21":"SPI communication fault","22":"LCD and main DSP communication fault","24":"PV3 current sampling failure","25":"N-wire current sampling abnormal","26":"Balance bridge current sampling abnormal","3":"Bypass switch fault","4":"EPS relay failure","5":"Junction box relay fault","6":"Input and output mismatch fault","7":"PV high-voltage overpower","8":"Redundancy fault","9":"R-phase inverter voltage sampling abnormal"},"system_fault_2":{"0":"Module over-temperature","1":"Excessively high ambient temperature","10":"Device abnormality","11":"Input configuration abnormality","12":"Device abnormality","13":"Device abnormality","14":"Device abnormality","15":"Backup load overpower fault","2":"Device abnormality","3":"Low system insulation resistance","4":"Device abnormality","5":"Device abnormality","6":"Device abnormality","7":"Low ambient temperature","8":"Device abnormality","9":"Device abnormality"}},"id":"sungrow-shx","identify":{"checks":[{"address":4999,"range":[3328,3839],"table":"input","type":"u16"}],"serial":{"address":4989,"length":10,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"Sungrow","modbusspec":0,"models":[{"id":"sh_rs","match":{"address":4999,"in":[3341,3343,3344,3351,3352,3354,3355],"table":"input","type":"u16"},"name":"SH3.0–10RS"},{"id":"sh_rt","match":{"address":4999,"in":[3584,3585,3586,3587,3592,3593,3594,3595,3596,3597,3598,3599,3600,3601,3602,3603],"table":"input","type":"u16"},"name":"SH5.0–10RT"},{"id":"sh_t","match":{"address":4999,"in":[3616,3617,3618,3619,3620,3621,3622,3624],"table":"input","type":"u16"},"name":"SH5–25T"},{"id":"mg_rl","match":{"address":4999,"in":[3367,3368,3369,3370,3375,3377],"table":"input","type":"u16"},"name":"MG5–12RL"},{"id":"sh_rl","match":{"address":4999,"in":[3371,3372,3373,3374,3393,3394,3395],"table":"input","type":"u16"},"name":"SH3–10RL"},{"id":"sh_cx","match":{"address":4999,"in":[3641,3642,3645,3665,3666],"table":"input","type":"u16"},"name":"SH50–125CX"},{"id":"mg_tl","match":{"address":4999,"in":[3667,3668,3669,3670,3671],"table":"input","type":"u16"},"name":"MG10–25TL"},{"id":"other","match":{"address":4999,"range":[3328,3839],"table":"input","type":"u16"},"name":"Other Sungrow hybrid (type code not in the document)"},{"id":"sh","name":"SH via LAN"}],"name":"SH / MG hybrid inverters (SH…RS, SH…RT, SH…T, SH…RL, SH…CX, MG…RL, MG…TL)","points":[{"address":4951,"invalid":[4294967295],"key":"x.protocol_version","label":"Protocol version","poll":"slow","table":"input","type":"u32"},{"address":4953,"key":"x.arm_certification_version","label":"Certification version of ARM software","length":15,"poll":"slow","table":"input","type":"str"},{"address":4968,"key":"x.dsp_certification_version","label":"Certification version of DSP software","length":15,"poll":"slow","table":"input","type":"str"},{"address":4989,"key":"serial","label":"SN","length":10,"poll":"slow","table":"input","type":"str"},{"address":4999,"enum":"device_type","invalid":[65535],"key":"x.device_type_code","label":"Device type code","poll":"slow","table":"input","type":"u16"},{"address":5000,"invalid":[65535],"key":"x.nominal_output_power","label":"Nominal output power","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kW"},{"address":5001,"enum":"output_type","invalid":[65535],"key":"x.output_type","label":"Output type","poll":"slow","table":"input","type":"u16"},{"address":5002,"invalid":[65535],"key":"x.daily_output_energy","label":"Daily output energy","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":5003,"invalid":[4294967295],"key":"x.total_output_energy","label":"Total output energy","models":["sh_rs","sh_rt","sh_t","mg_rl","sh_rl","mg_tl","other"],"poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":5003,"invalid":[4294967295],"key":"x.total_output_energy","label":"Total output energy","models":["sh_cx"],"poll":"slow","table":"input","type":"u32","unit":"kWh"},{"address":5007,"invalid":[32767],"key":"temperature","label":"Inside temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5010,"invalid":[65535],"key":"x.mppt1_voltage","label":"MPPT 1 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5011,"invalid":[65535],"key":"x.mppt1_current","label":"MPPT 1 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5012,"invalid":[65535],"key":"x.mppt2_voltage","label":"MPPT 2 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5013,"invalid":[65535],"key":"x.mppt2_current","label":"MPPT 2 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5014,"invalid":[65535],"key":"x.mppt3_voltage","label":"MPPT 3 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5015,"invalid":[65535],"key":"x.mppt3_current","label":"MPPT 3 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5114,"invalid":[65535],"key":"x.mppt4_voltage","label":"MPPT 4 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5115,"invalid":[65535],"key":"x.mppt4_current","label":"MPPT 4 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5116,"invalid":[65535],"key":"x.mppt5_voltage","label":"MPPT 5 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5117,"invalid":[65535],"key":"x.mppt5_current","label":"MPPT 5 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5118,"invalid":[65535],"key":"x.mppt6_voltage","label":"MPPT 6 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5119,"invalid":[65535],"key":"x.mppt6_current","label":"MPPT 6 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5120,"invalid":[65535],"key":"x.mppt7_voltage","label":"MPPT 7 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5121,"invalid":[65535],"key":"x.mppt7_current","label":"MPPT 7 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5122,"invalid":[65535],"key":"x.mppt8_voltage","label":"MPPT 8 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5123,"invalid":[65535],"key":"x.mppt8_current","label":"MPPT 8 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5129,"invalid":[65535],"key":"x.mppt9_voltage","label":"MPPT 9 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5130,"invalid":[65535],"key":"x.mppt9_current","label":"MPPT 9 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5131,"invalid":[65535],"key":"x.mppt10_voltage","label":"MPPT 10 voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5132,"invalid":[65535],"key":"x.mppt10_current","label":"MPPT 10 current","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":5016,"invalid":[4294967295],"key":"pv_power","label":"Total DC power","table":"input","type":"u32","unit":"W"},{"address":5018,"invalid":[65535],"key":"l1_voltage","label":"Phase A voltage / A-B line voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5019,"invalid":[65535],"key":"l2_voltage","label":"Phase B voltage / B-C line voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5020,"invalid":[65535],"key":"l3_voltage","label":"Phase C voltage / C-A line voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5032,"invalid":[2147483647],"key":"reactive_power","label":"Reactive power","table":"input","type":"s32","unit":"var"},{"address":5034,"invalid":[32767],"key":"power_factor","label":"Power factor","scale":0.001,"table":"input","type":"s16"},{"address":5035,"invalid":[65535],"key":"x.grid_frequency_0_1","label":"Grid frequency (0.1 Hz)","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":13030,"invalid":[32767],"key":"l1_current","label":"Phase A current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":13031,"invalid":[32767],"key":"l2_current","label":"Phase B current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":13032,"invalid":[32767],"key":"l3_current","label":"Phase C current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":13033,"invalid":[2147483647],"key":"x.total_active_power","label":"Total active power","table":"input","type":"s32","unit":"W"},{"address":5241,"invalid":[65535],"key":"frequency","label":"Grid frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":12999,"enum":"running_state","invalid":[65535],"key":"state","label":"Running state","table":"input","type":"u16"},{"address":13000,"flags":"power_flow","invalid":[65535],"key":"x.power_flow","label":"Power flow status","table":"input","type":"u16"},{"address":13001,"invalid":[65535],"key":"pv_energy_today","label":"Daily PV generation","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13002,"invalid":[4294967295],"key":"pv_energy","label":"Total PV generation","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":13004,"invalid":[65535],"key":"x.daily_export_from_pv","label":"Daily export energy from PV","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13005,"invalid":[4294967295],"key":"x.total_export_from_pv","label":"Total export energy from PV","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":13016,"invalid":[65535],"key":"x.daily_direct_consumption","label":"Daily direct energy consumption","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13017,"invalid":[4294967295],"key":"x.total_direct_consumption","label":"Total direct energy consumption","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":5600,"invalid":[2147483647],"key":"x.meter_power","label":"Meter active power","positive":"import","table":"input","type":"s32","unit":"W"},{"address":5602,"invalid":[2147483647],"key":"x.meter_l1_power","label":"Meter phase A active power","positive":"import","table":"input","type":"s32","unit":"W"},{"address":5604,"invalid":[2147483647],"key":"x.meter_l2_power","label":"Meter phase B active power","positive":"import","table":"input","type":"s32","unit":"W"},{"address":5606,"invalid":[2147483647],"key":"x.meter_l3_power","label":"Meter phase C active power","positive":"import","table":"input","type":"s32","unit":"W"},{"address":13007,"invalid":[2147483647],"key":"load_power","label":"Load power","table":"input","type":"s32","unit":"W"},{"address":13009,"invalid":[2147483647],"key":"x.export_power","label":"Export power","positive":"export","table":"input","type":"s32","unit":"W","verified":false},{"address":13035,"invalid":[65535],"key":"x.daily_import_energy","label":"Daily import energy","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13036,"invalid":[4294967295],"key":"grid_import_energy","label":"Total import energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":13044,"invalid":[65535],"key":"x.daily_export_energy","label":"Daily export energy","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13045,"invalid":[4294967295],"key":"grid_export_energy","label":"Total export energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":13028,"invalid":[65535],"key":"x.self_consumption_today","label":"Self-consumption of today","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":13199,"invalid":[2147483647],"key":"x.meter2_power","label":"Channel 2 total active power","models":["sh_rt","sh_t"],"table":"input","type":"s32","unit":"W"},{"address":13201,"invalid":[2147483647],"key":"x.meter2_l1_power","label":"Channel 2 phase A active power","models":["sh_rt","sh_t"],"table":"input","type":"s32","unit":"W"},{"address":13203,"invalid":[2147483647],"key":"x.meter2_l2_power","label":"Channel 2 phase B active power","models":["sh_rt","sh_t"],"table":"input","type":"s32","unit":"W"},{"address":13205,"invalid":[2147483647],"key":"x.meter2_l3_power","label":"Channel 2 phase C active power","models":["sh_rt","sh_t"],"table":"input","type":"s32","unit":"W"},{"address":5621,"invalid":[65535],"key":"x.feed_in_limit_min","label":"Min. feed-in power limitation value","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"kW"},{"address":5622,"invalid":[65535],"key":"x.feed_in_limit_max","label":"Max. feed-in power limitation value","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"kW"},{"address":5213,"invalid":[2147483647],"key":"x.battery_power","label":"Battery power","table":"input","type":"s32","unit":"W"},{"address":13021,"invalid":[65535],"key":"x.battery_power_legacy","label":"Battery power","models":["sh_rt","sh_t","mg_rl","sh_rl","sh_cx","mg_tl","other"],"table":"input","type":"u16","unit":"W"},{"address":13021,"invalid":[32767],"key":"x.battery_power_legacy","label":"Battery power","models":["sh_rs"],"table":"input","type":"s16","unit":"W"},{"address":5630,"invalid":[32767],"key":"x.battery_current","label":"Battery current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":13019,"invalid":[65535],"key":"battery_voltage","label":"Battery voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":13022,"invalid":[65535],"key":"battery_soc","label":"Battery SOC","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":13023,"invalid":[65535],"key":"battery_soh","label":"Battery SOH","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":13024,"invalid":[32767],"key":"battery_temperature","label":"Battery temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":5627,"invalid":[65535],"key":"x.bdc_rated_power","label":"BDC rated power","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kW"},{"address":5634,"invalid":[65535],"key":"x.bms_max_charging_current","label":"Max. charging current (BMS)","table":"input","type":"u16","unit":"A"},{"address":5635,"invalid":[65535],"key":"x.bms_max_discharging_current","label":"Max. discharging current (BMS)","table":"input","type":"u16","unit":"A"},{"address":5638,"invalid":[65535],"key":"x.battery_capacity","label":"Battery capacity (high precision)","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"kWh"},{"address":13038,"invalid":[65535],"key":"x.battery_capacity_legacy","label":"Battery capacity","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13011,"invalid":[65535],"key":"x.daily_battery_charge_from_pv","label":"Daily battery charge energy from PV","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13012,"invalid":[4294967295],"key":"x.total_battery_charge_from_pv","label":"Total battery charge energy from PV","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":13025,"invalid":[65535],"key":"x.daily_battery_discharge","label":"Daily battery discharge energy","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13026,"invalid":[4294967295],"key":"x.total_battery_discharge","label":"Total battery discharge energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":13039,"invalid":[65535],"key":"x.daily_battery_charge","label":"Daily charge energy","scale":0.1,"table":"input","type":"u16","unit":"kWh"},{"address":13040,"invalid":[4294967295],"key":"x.total_battery_charge","label":"Total charge energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":5719,"invalid":[32767],"key":"x.backup_l1_current","label":"Phase A backup current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":5720,"invalid":[32767],"key":"x.backup_l2_current","label":"Phase B backup current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":5721,"invalid":[32767],"key":"x.backup_l3_current","label":"Phase C backup current","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":5722,"invalid":[32767],"key":"x.backup_l1_power","label":"Phase A backup power","models":["sh_rs","sh_rt","sh_t","mg_rl","sh_rl","mg_tl","other"],"table":"input","type":"s16","unit":"W"},{"address":5722,"invalid":[32767],"key":"x.backup_l1_power","label":"Phase A backup power","models":["sh_cx"],"scale":0.01,"table":"input","type":"s16","unit":"kW"},{"address":5723,"invalid":[32767],"key":"x.backup_l2_power","label":"Phase B backup power","models":["sh_rs","sh_rt","sh_t","mg_rl","sh_rl","mg_tl","other"],"table":"input","type":"s16","unit":"W"},{"address":5723,"invalid":[32767],"key":"x.backup_l2_power","label":"Phase B backup power","models":["sh_cx"],"scale":0.01,"table":"input","type":"s16","unit":"kW"},{"address":5724,"invalid":[32767],"key":"x.backup_l3_power","label":"Phase C backup power","models":["sh_rs","sh_rt","sh_t","mg_rl","sh_rl","mg_tl","other"],"table":"input","type":"s16","unit":"W"},{"address":5724,"invalid":[32767],"key":"x.backup_l3_power","label":"Phase C backup power","models":["sh_cx"],"scale":0.01,"table":"input","type":"s16","unit":"kW"},{"address":5725,"invalid":[2147483647],"key":"x.backup_power","label":"Total backup power","table":"input","type":"s32","unit":"W"},{"address":5730,"invalid":[65535],"key":"x.backup_l1_voltage","label":"Phase A backup voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5731,"invalid":[65535],"key":"x.backup_l2_voltage","label":"Phase B backup voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5732,"invalid":[65535],"key":"x.backup_l3_voltage","label":"Phase C backup voltage","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":5733,"invalid":[65535],"key":"x.backup_frequency","label":"Backup frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":13049,"flags":"inverter_alarm","invalid":[4294967295],"key":"x.inverter_alarm","label":"Inverter alarm","table":"input","type":"u32"},{"address":13051,"flags":"grid_side_fault","invalid":[4294967295],"key":"x.grid_side_fault","label":"Grid-side fault","table":"input","type":"u32"},{"address":13053,"flags":"system_fault_1","invalid":[4294967295],"key":"x.system_fault_1","label":"System fault 1","table":"input","type":"u32"},{"address":13055,"flags":"system_fault_2","invalid":[4294967295],"key":"x.system_fault_2","label":"System fault 2","table":"input","type":"u32"},{"address":13057,"flags":"dc_side_fault","invalid":[4294967295],"key":"x.dc_side_fault","label":"DC-side fault","table":"input","type":"u32"},{"address":13059,"flags":"permanent_fault","invalid":[4294967295],"key":"x.permanent_fault","label":"Permanent fault","table":"input","type":"u32"},{"address":13061,"flags":"bdc_side_fault","invalid":[4294967295],"key":"x.bdc_side_fault","label":"BDC-side fault","table":"input","type":"u32"},{"address":13063,"flags":"bdc_side_permanent_fault","invalid":[4294967295],"key":"x.bdc_side_permanent_fault","label":"BDC-side permanent fault","table":"input","type":"u32"},{"address":13065,"flags":"battery_fault","invalid":[4294967295],"key":"x.battery_fault","label":"Battery fault","table":"input","type":"u32"},{"address":13067,"flags":"battery_alarm","invalid":[4294967295],"key":"x.battery_alarm","label":"Battery alarm","table":"input","type":"u32"},{"address":13069,"flags":"bms_alarm","invalid":[4294967295],"key":"x.bms_alarm","label":"BMS alarm","table":"input","type":"u32"},{"address":13071,"flags":"bms_protection","invalid":[4294967295],"key":"x.bms_protection","label":"BMS protection","table":"input","type":"u32"},{"address":13073,"flags":"bms_fault_1","invalid":[4294967295],"key":"x.bms_fault_1","label":"BMS fault 1","table":"input","type":"u32"},{"address":13075,"invalid":[4294967295],"key":"x.bms_fault_2","label":"BMS fault 2","table":"input","type":"u32"},{"address":13077,"flags":"bms_alarm_2","invalid":[4294967295],"key":"x.bms_alarm_2","label":"BMS alarm 2","table":"input","type":"u32"},{"address":13249,"key":"firmware","label":"Inverter firmware information","length":15,"models":["sh_rt","sh_t","sh_cx"],"poll":"slow","table":"input","type":"str"},{"address":13264,"key":"x.comm_module_firmware","label":"Communication module firmware information","length":15,"models":["sh_rt","sh_t","sh_cx"],"poll":"slow","table":"input","type":"str"},{"address":13279,"key":"x.battery_firmware","label":"Battery firmware information","length":15,"models":["sh_rt","sh_t","sh_cx"],"poll":"slow","table":"input","type":"str"},{"address":13042,"invalid":[65535],"key":"x.drm_state","label":"DRM state","table":"input","type":"u16"},{"address":31212,"key":"x.apl_shutdown_at_zero_raw","label":"APL shutdown at zero raw","sources":["sungrow-mkaiser"],"table":"holding","type":"u16","verified":false},{"address":2581,"key":"x.sungrow_version_1","label":"Sungrow Version 1","length":11,"sources":["sungrow-mkaiser"],"table":"input","type":"str","verified":false},{"address":2596,"key":"x.sungrow_version_2","label":"Sungrow Version 2","length":11,"sources":["sungrow-mkaiser"],"table":"input","type":"str","verified":false},{"address":2612,"key":"x.sungrow_version_3","label":"Sungrow Version 3","length":11,"sources":["sungrow-mkaiser"],"table":"input","type":"str","verified":false},{"address":2628,"key":"x.sungrow_version_4_sungrow_battery","label":"Sungrow Version 4 (Sungrow Battery)","length":11,"sources":["sungrow-mkaiser"],"table":"input","type":"str","verified":false},{"address":4949,"key":"x.protocol_number","label":"Protocol number","sources":["openhab"],"table":"input","type":"u32","verified":false},{"address":5003,"key":"x.total_output_energy_5003","label":"Total Output Energy","models":["sh"],"scale":0.1,"sources":["openhab","sungrow-mkaiser"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":5722,"key":"x.phase_a_backup_power","label":"Phase A Backup Power","models":["sh"],"sources":["openhab"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5723,"key":"x.phase_b_backup_power","label":"Phase B Backup Power","models":["sh"],"sources":["openhab"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5724,"key":"x.phase_c_backup_power","label":"Phase C Backup Power","models":["sh"],"sources":["openhab"],"table":"input","type":"u16","unit":"W","verified":false},{"address":5740,"invalid":[-32768,32767],"key":"x.grid_l1_voltage_5740","label":"Grid L1 voltage","scale":0.1,"sources":["evcc","sungrow-mkaiser"],"table":"input","type":"s16","unit":"V","verified":false},{"address":5741,"invalid":[-32768,32767],"key":"x.grid_l2_voltage_5741","label":"Grid L2 voltage","scale":0.1,"sources":["evcc","sungrow-mkaiser"],"table":"input","type":"s16","unit":"V","verified":false},{"address":5742,"invalid":[-32768,32767],"key":"x.grid_l3_voltage_5742","label":"Grid L3 voltage","scale":0.1,"sources":["evcc","sungrow-mkaiser"],"table":"input","type":"s16","unit":"V","verified":false},{"address":5743,"invalid":[65535],"key":"x.grid_l1_current_5743","label":"Grid L1 current","scale":0.01,"sources":["evcc","sungrow-mkaiser"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5744,"invalid":[65535],"key":"x.grid_l2_current_5744","label":"Grid L2 current","scale":0.01,"sources":["evcc","sungrow-mkaiser"],"table":"input","type":"u16","unit":"A","verified":false},{"address":5745,"invalid":[65535],"key":"x.grid_l3_current_5745","label":"Grid L3 current","scale":0.01,"sources":["evcc","sungrow-mkaiser"],"table":"input","type":"u16","unit":"A","verified":false},{"address":13000,"bits":[0,0],"key":"x.power_flow_status_pv_power","label":"PV Generation","sources":["openhab","sungrow-mkaiser"],"table":"input","type":"u16","verified":false},{"address":13000,"bits":[1,1],"key":"x.power_flow_status_battery_charging","label":"Battery Charging","sources":["openhab","sungrow-mkaiser"],"table":"input","type":"u16","verified":false},{"address":13000,"bits":[2,2],"key":"x.power_flow_status_battery_discharging","label":"Battery Discharging","sources":["openhab","sungrow-mkaiser"],"table":"input","type":"u16","verified":false},{"address":13000,"bits":[3,3],"key":"x.power_flow_status_positive_load_power","label":"Load Active","sources":["openhab","sungrow-mkaiser"],"table":"input","type":"u16","verified":false},{"address":13000,"bits":[4,4],"key":"x.power_flow_status_feed_in_power","label":"Feed Into Grid","sources":["openhab","sungrow-mkaiser"],"table":"input","type":"u16","verified":false},{"address":13000,"bits":[5,5],"key":"x.power_flow_status_import_from_grid","label":"Import From Grid","sources":["openhab","sungrow-mkaiser"],"table":"input","type":"u16","verified":false},{"address":13000,"bits":[7,7],"key":"x.power_flow_status_negative_load_power","label":"Load Power Generated","sources":["openhab","sungrow-mkaiser"],"table":"input","type":"u16","verified":false},{"address":13014,"key":"x.co2_reduction","label":"Co2 reduction","scale":0.1,"sources":["openems"],"table":"input","type":"u32","verified":false},{"address":13020,"key":"x.battery_current_13020","label":"Battery current","scale":0.1,"sources":["openems","openhab"],"table":"input","type":"u16","unit":"A","verified":false},{"address":13021,"key":"x.battery_power_13021","label":"Battery power","models":["sh"],"sources":["openems","openhab","openwb"],"table":"input","type":"u16","unit":"W","verified":false},{"address":13249,"key":"x.inverter_firmware_version_13249","label":"Inverter Firmware Version","length":15,"models":["mg_rl","mg_tl","other","sh","sh_rl","sh_rs"],"sources":["sungrow-mkaiser"],"table":"input","type":"str","verified":false},{"address":13264,"key":"x.communication_module_firmware_version","label":"Communication Module Firmware Version","length":15,"models":["mg_rl","mg_tl","other","sh","sh_rl","sh_rs"],"sources":["sungrow-mkaiser"],"table":"input","type":"str","verified":false},{"address":13279,"key":"x.battery_firmware_version","label":"Battery Firmware Version","length":15,"models":["mg_rl","mg_tl","other","sh","sh_rl","sh_rs"],"sources":["sungrow-mkaiser"],"table":"input","type":"str","verified":false}],"problems":[{"kind":"warning","text":"Fan alarm (inverter alarm bit 0)","when":{"bit":0,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Lightning protection alarm on AC side (inverter alarm bit 1)","when":{"bit":1,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Lightning protection alarm on DC side (inverter alarm bit 2)","when":{"bit":2,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Bypass switch abnormal (inverter alarm bit 3)","when":{"bit":3,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Communication alarm (inverter alarm bit 4)","when":{"bit":4,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Parallel communication alarm (inverter alarm bit 5)","when":{"bit":5,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Device abnormality (inverter alarm bit 6)","when":{"bit":6,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Junction box leakage protector alarm (inverter alarm bit 7)","when":{"bit":7,"key":"x.inverter_alarm"}},{"kind":"warning","text":"PV1 abnormal warning (inverter alarm bit 8)","when":{"bit":8,"key":"x.inverter_alarm"}},{"kind":"warning","text":"PV2 abnormal warning (inverter alarm bit 9)","when":{"bit":9,"key":"x.inverter_alarm"}},{"kind":"warning","text":"PV3 abnormal warning (inverter alarm bit 10)","when":{"bit":10,"key":"x.inverter_alarm"}},{"kind":"warning","text":"PV4 abnormal warning (inverter alarm bit 11)","when":{"bit":11,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Fan 2 low speed alarm (inverter alarm bit 12)","when":{"bit":12,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Fan 2 stall alarm (inverter alarm bit 13)","when":{"bit":13,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Meter ports reversed or wrongly connected (inverter alarm bit 14)","when":{"bit":14,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Software version mismatch (inverter alarm bit 15)","when":{"bit":15,"key":"x.inverter_alarm"}},{"kind":"warning","text":"SPD or fuse alarm (inverter alarm bit 16)","when":{"bit":16,"key":"x.inverter_alarm"}},{"kind":"warning","text":"FRAM read alarm (inverter alarm bit 17)","when":{"bit":17,"key":"x.inverter_alarm"}},{"kind":"warning","text":"SPI communication alarm (inverter alarm bit 18)","when":{"bit":18,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Ambient temperature sensor open circuit (inverter alarm bit 19)","when":{"bit":19,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Ambient temperature sensor short circuit (inverter alarm bit 20)","when":{"bit":20,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Inversion temperature sensor open circuit (inverter alarm bit 21)","when":{"bit":21,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Inversion temperature sensor short circuit (inverter alarm bit 22)","when":{"bit":22,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Boost temperature sensor open circuit (inverter alarm bit 23)","when":{"bit":23,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Boost temperature sensor short circuit (inverter alarm bit 24)","when":{"bit":24,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Input configuration alarm in DC source mode or clock reset abnormal (inverter alarm bit 25)","when":{"bit":25,"key":"x.inverter_alarm"}},{"kind":"warning","text":"PV high-voltage fault (inverter alarm bit 26)","when":{"bit":26,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Ambient low temperature sensor open circuit (inverter alarm bit 27)","when":{"bit":27,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Fan 1 low speed alarm (inverter alarm bit 28)","when":{"bit":28,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Fan 1 stall alarm (inverter alarm bit 29)","when":{"bit":29,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Meter communication alarm (inverter alarm bit 30)","when":{"bit":30,"key":"x.inverter_alarm"}},{"kind":"warning","text":"Boost short circuit alarm (inverter alarm bit 31)","when":{"bit":31,"key":"x.inverter_alarm"}},{"kind":"fault","text":"Grid overvoltage (grid-side fault bit 0)","when":{"bit":0,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid transient overvoltage (grid-side fault bit 1)","when":{"bit":1,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid undervoltage (grid-side fault bit 2)","when":{"bit":2,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid low voltage (grid-side fault bit 3)","when":{"bit":3,"key":"x.grid_side_fault"}},{"kind":"fault","text":"AC overcurrent (grid-side fault bit 5)","when":{"bit":5,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid overfrequency (grid-side fault bit 6)","when":{"bit":6,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid underfrequency (grid-side fault bit 7)","when":{"bit":7,"key":"x.grid_side_fault"}},{"kind":"mains_lost","text":"Grid power outage (grid-side fault bit 8)","when":{"bit":8,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Device abnormality (grid-side fault bit 9)","when":{"bit":9,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Excessive leakage current (grid-side fault bit 10)","when":{"bit":10,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid abnormal (grid-side fault bit 11)","when":{"bit":11,"key":"x.grid_side_fault"}},{"kind":"fault","text":"10-minute grid overvoltage (grid-side fault bit 12)","when":{"bit":12,"key":"x.grid_side_fault"}},{"kind":"fault","text":"High grid voltage (grid-side fault bit 13)","when":{"bit":13,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Output overload (grid-side fault bit 14)","when":{"bit":14,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid voltage imbalance (grid-side fault bit 15)","when":{"bit":15,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Inversion overcurrent hardware fault (grid-side fault bit 16)","when":{"bit":16,"key":"x.grid_side_fault"}},{"kind":"fault","text":"High grid frequency (grid-side fault bit 17)","when":{"bit":17,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid low frequency (grid-side fault bit 18)","when":{"bit":18,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid voltage consistency fault (grid-side fault bit 19)","when":{"bit":19,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid frequency consistency fault (grid-side fault bit 20)","when":{"bit":20,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grid protection self-test failed (grid-side fault bit 21)","when":{"bit":21,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Grounding cable fault (grid-side fault bit 22)","when":{"bit":22,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Inversion DC injection overvoltage fault (grid-side fault bit 23)","when":{"bit":23,"key":"x.grid_side_fault"}},{"kind":"fault","text":"AC side undervoltage (grid-side fault bit 24)","when":{"bit":24,"key":"x.grid_side_fault"}},{"kind":"fault","text":"AC side overvoltage (grid-side fault bit 25)","when":{"bit":25,"key":"x.grid_side_fault"}},{"kind":"fault","text":"AC side underfrequency (grid-side fault bit 26)","when":{"bit":26,"key":"x.grid_side_fault"}},{"kind":"fault","text":"AC side overfrequency (grid-side fault bit 27)","when":{"bit":27,"key":"x.grid_side_fault"}},{"kind":"fault","text":"AC voltage unbalance (grid-side fault bit 28)","when":{"bit":28,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Bypass instantaneous overcurrent (grid-side fault bit 29)","when":{"bit":29,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Bypass switch overcurrent (grid-side fault bit 30)","when":{"bit":30,"key":"x.grid_side_fault"}},{"kind":"fault","text":"Inversion switch over-temperature (system fault 1 bit 0)","when":{"bit":0,"key":"x.system_fault_1"}},{"kind":"fault","text":"Boost switch over-temperature (system fault 1 bit 1)","when":{"bit":1,"key":"x.system_fault_1"}},{"kind":"fault","text":"PV insulation fault (system fault 1 bit 2)","when":{"bit":2,"key":"x.system_fault_1"}},{"kind":"fault","text":"Bypass switch fault (system fault 1 bit 3)","when":{"bit":3,"key":"x.system_fault_1"}},{"kind":"fault","text":"EPS relay failure (system fault 1 bit 4)","when":{"bit":4,"key":"x.system_fault_1"}},{"kind":"fault","text":"Junction box relay fault (system fault 1 bit 5)","when":{"bit":5,"key":"x.system_fault_1"}},{"kind":"fault","text":"Input and output mismatch fault (system fault 1 bit 6)","when":{"bit":6,"key":"x.system_fault_1"}},{"kind":"fault","text":"PV high-voltage overpower (system fault 1 bit 7)","when":{"bit":7,"key":"x.system_fault_1"}},{"kind":"fault","text":"Redundancy fault (system fault 1 bit 8)","when":{"bit":8,"key":"x.system_fault_1"}},{"kind":"fault","text":"R-phase inverter voltage sampling abnormal (system fault 1 bit 9)","when":{"bit":9,"key":"x.system_fault_1"}},{"kind":"fault","text":"S-phase inverter voltage sampling abnormal (system fault 1 bit 10)","when":{"bit":10,"key":"x.system_fault_1"}},{"kind":"fault","text":"T-phase inverter voltage sampling abnormal (system fault 1 bit 11)","when":{"bit":11,"key":"x.system_fault_1"}},{"kind":"fault","text":"R-phase DC component sampling abnormal (system fault 1 bit 12)","when":{"bit":12,"key":"x.system_fault_1"}},{"kind":"fault","text":"S-phase DC component sampling abnormal (system fault 1 bit 13)","when":{"bit":13,"key":"x.system_fault_1"}},{"kind":"fault","text":"T-phase DC component sampling abnormal (system fault 1 bit 14)","when":{"bit":14,"key":"x.system_fault_1"}},{"kind":"fault","text":"PV1 current sampling abnormal (system fault 1 bit 15)","when":{"bit":15,"key":"x.system_fault_1"}},{"kind":"fault","text":"PV2 current sampling abnormal (system fault 1 bit 16)","when":{"bit":16,"key":"x.system_fault_1"}},{"kind":"fault","text":"PV1 MPPT current sampling abnormal (system fault 1 bit 17)","when":{"bit":17,"key":"x.system_fault_1"}},{"kind":"fault","text":"PV2 MPPT current sampling abnormal (system fault 1 bit 18)","when":{"bit":18,"key":"x.system_fault_1"}},{"kind":"fault","text":"Control board power supply undervoltage (system fault 1 bit 19)","when":{"bit":19,"key":"x.system_fault_1"}},{"kind":"fault","text":"Leakage current CT self-detection fault (system fault 1 bit 20)","when":{"bit":20,"key":"x.system_fault_1"}},{"kind":"fault","text":"SPI communication fault (system fault 1 bit 21)","when":{"bit":21,"key":"x.system_fault_1"}},{"kind":"fault","text":"LCD and main DSP communication fault (system fault 1 bit 22)","when":{"bit":22,"key":"x.system_fault_1"}},{"kind":"fault","text":"PV3 current sampling failure (system fault 1 bit 24)","when":{"bit":24,"key":"x.system_fault_1"}},{"kind":"fault","text":"N-wire current sampling abnormal (system fault 1 bit 25)","when":{"bit":25,"key":"x.system_fault_1"}},{"kind":"fault","text":"Balance bridge current sampling abnormal (system fault 1 bit 26)","when":{"bit":26,"key":"x.system_fault_1"}},{"kind":"fault","text":"Module over-temperature (system fault 2 bit 0)","when":{"bit":0,"key":"x.system_fault_2"}},{"kind":"fault","text":"Excessively high ambient temperature (system fault 2 bit 1)","when":{"bit":1,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 2)","when":{"bit":2,"key":"x.system_fault_2"}},{"kind":"fault","text":"Low system insulation resistance (system fault 2 bit 3)","when":{"bit":3,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 4)","when":{"bit":4,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 5)","when":{"bit":5,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 6)","when":{"bit":6,"key":"x.system_fault_2"}},{"kind":"fault","text":"Low ambient temperature (system fault 2 bit 7)","when":{"bit":7,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 8)","when":{"bit":8,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 9)","when":{"bit":9,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 10)","when":{"bit":10,"key":"x.system_fault_2"}},{"kind":"fault","text":"Input configuration abnormality (system fault 2 bit 11)","when":{"bit":11,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 12)","when":{"bit":12,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 13)","when":{"bit":13,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (system fault 2 bit 14)","when":{"bit":14,"key":"x.system_fault_2"}},{"kind":"fault","text":"Backup load overpower fault (system fault 2 bit 15)","when":{"bit":15,"key":"x.system_fault_2"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 0)","when":{"bit":0,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 1)","when":{"bit":1,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 2)","when":{"bit":2,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 3)","when":{"bit":3,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV access failure (DC-side fault bit 4)","when":{"bit":4,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 5)","when":{"bit":5,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 6)","when":{"bit":6,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV1 reverse connection fault (DC-side fault bit 9)","when":{"bit":9,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV2 reverse connection fault (DC-side fault bit 10)","when":{"bit":10,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 11)","when":{"bit":11,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 12)","when":{"bit":12,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 13)","when":{"bit":13,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 14)","when":{"bit":14,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Device abnormality (DC-side fault bit 15)","when":{"bit":15,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Bus overvoltage hardware fault (DC-side fault bit 16)","when":{"bit":16,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Bus average undervoltage (DC-side fault bit 17)","when":{"bit":17,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV hardware overcurrent fault (DC-side fault bit 18)","when":{"bit":18,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV voltage exceeds bus voltage (DC-side fault bit 19)","when":{"bit":19,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Boost1 short circuit fault (DC-side fault bit 20)","when":{"bit":20,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Boost2 short circuit fault (DC-side fault bit 21)","when":{"bit":21,"key":"x.dc_side_fault"}},{"kind":"fault","text":"DC overcurrent (DC-side fault bit 22)","when":{"bit":22,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV3 overcurrent (DC-side fault bit 23)","when":{"bit":23,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV3 reverse connection fault (DC-side fault bit 24)","when":{"bit":24,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Boost3 short circuit fault (DC-side fault bit 25)","when":{"bit":25,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Half-bus overvoltage hardware fault (DC-side fault bit 26)","when":{"bit":26,"key":"x.dc_side_fault"}},{"kind":"fault","text":"Balance bridge overcurrent hardware fault (DC-side fault bit 27)","when":{"bit":27,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV4 reverse connection fault (DC-side fault bit 28)","when":{"bit":28,"key":"x.dc_side_fault"}},{"kind":"fault","text":"PV overcurrent permanent fault (permanent fault bit 0)","when":{"bit":0,"key":"x.permanent_fault"}},{"kind":"fault","text":"Inversion overcurrent permanent fault (permanent fault bit 1)","when":{"bit":1,"key":"x.permanent_fault"}},{"kind":"fault","text":"High DC injection permanent fault (permanent fault bit 2)","when":{"bit":2,"key":"x.permanent_fault"}},{"kind":"fault","text":"Bus overvoltage permanent fault (permanent fault bit 3)","when":{"bit":3,"key":"x.permanent_fault"}},{"kind":"fault","text":"Relay permanent fault (permanent fault bit 4)","when":{"bit":4,"key":"x.permanent_fault"}},{"kind":"fault","text":"PV1 self-check permanent fault (permanent fault bit 5)","when":{"bit":5,"key":"x.permanent_fault"}},{"kind":"fault","text":"PV2 self-check permanent fault (permanent fault bit 6)","when":{"bit":6,"key":"x.permanent_fault"}},{"kind":"fault","text":"Inversion open-loop self-detection permanent fault (permanent fault bit 7)","when":{"bit":7,"key":"x.permanent_fault"}},{"kind":"fault","text":"Temperature sensor failure (permanent fault bit 8)","when":{"bit":8,"key":"x.permanent_fault"}},{"kind":"fault","text":"Boost3 open-loop self-check permanent fault (permanent fault bit 9)","when":{"bit":9,"key":"x.permanent_fault"}},{"kind":"fault","text":"Balance bridge overcurrent permanent fault (permanent fault bit 10)","when":{"bit":10,"key":"x.permanent_fault"}},{"kind":"fault","text":"Half-bus overvoltage permanent fault (permanent fault bit 11)","when":{"bit":11,"key":"x.permanent_fault"}},{"kind":"fault","text":"BDC charge transient overcurrent (BDC-side fault bit 0)","when":{"bit":0,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"BDC discharge transient overcurrent (BDC-side fault bit 1)","when":{"bit":1,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"Clamping capacitance low voltage (BDC-side fault bit 2)","when":{"bit":2,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"Clamping capacitance transient overvoltage (BDC-side fault bit 3)","when":{"bit":3,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"Battery pre-charge relay failure (BDC-side fault bit 5)","when":{"bit":5,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"BDC self-detect fault (BDC-side fault bit 8)","when":{"bit":8,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"BDC over-temperature fault (BDC-side fault bit 12)","when":{"bit":12,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"BDC hardware overcurrent (BDC-side fault bit 16)","when":{"bit":16,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"BDC current sampling abnormal (BDC-side fault bit 20)","when":{"bit":20,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"Leakage current sampling abnormal (BDC-side fault bit 22)","when":{"bit":22,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"Secondary DSP communication fault (BDC-side fault bit 23)","when":{"bit":23,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"BDC soft start fault (BDC-side fault bit 24)","when":{"bit":24,"key":"x.bdc_side_fault"}},{"kind":"fault","text":"BDC overcurrent permanent fault (BDC-side permanent fault bit 0)","when":{"bit":0,"key":"x.bdc_side_permanent_fault"}},{"kind":"fault","text":"Battery overvoltage permanent fault (BDC-side permanent fault bit 2)","when":{"bit":2,"key":"x.bdc_side_permanent_fault"}},{"kind":"fault","text":"BDC self-detect permanent fault (BDC-side permanent fault bit 4)","when":{"bit":4,"key":"x.bdc_side_permanent_fault"}},{"kind":"fault","text":"BDC soft start permanent fault (BDC-side permanent fault bit 7)","when":{"bit":7,"key":"x.bdc_side_permanent_fault"}},{"kind":"fault","text":"Battery average undervoltage fault (battery fault bit 3)","when":{"bit":3,"key":"x.battery_fault"}},{"kind":"fault","text":"Battery over-temperature fault (battery fault bit 7)","when":{"bit":7,"key":"x.battery_fault"}},{"kind":"fault","text":"Battery low temperature fault (battery fault bit 8)","when":{"bit":8,"key":"x.battery_fault"}},{"kind":"fault","text":"Battery transient overvoltage (battery fault bit 11)","when":{"bit":11,"key":"x.battery_fault"}},{"kind":"fault","text":"Battery average overvoltage fault (battery fault bit 12)","when":{"bit":12,"key":"x.battery_fault"}},{"kind":"fault","text":"BMS communication fault (battery fault bit 14)","when":{"bit":14,"key":"x.battery_fault"}},{"kind":"fault","text":"Battery hardware overvoltage (battery fault bit 15)","when":{"bit":15,"key":"x.battery_fault"}},{"kind":"fault","text":"Battery reversed polarity (battery fault bit 16)","when":{"bit":16,"key":"x.battery_fault"}},{"kind":"fault","text":"BMS and battery fault (battery fault bit 17)","when":{"bit":17,"key":"x.battery_fault"}},{"kind":"warning","text":"BDC temperature sensor open circuit (battery alarm bit 0)","when":{"bit":0,"key":"x.battery_alarm"}},{"kind":"warning","text":"BDC temperature sensor short circuit (battery alarm bit 1)","when":{"bit":1,"key":"x.battery_alarm"}},{"kind":"warning","text":"Battery overvoltage alarm (BMS alarm bit 0)","when":{"bit":0,"key":"x.bms_alarm"}},{"kind":"warning","text":"Battery over-temperature alarm (BMS alarm bit 1)","when":{"bit":1,"key":"x.bms_alarm"}},{"kind":"warning","text":"Battery low temperature alarm (BMS alarm bit 2)","when":{"bit":2,"key":"x.bms_alarm"}},{"kind":"warning","text":"Battery charge/discharge overcurrent alarm (BMS alarm bit 3)","when":{"bit":3,"key":"x.bms_alarm"}},{"kind":"warning","text":"Battery voltage unbalance (BMS alarm bit 5)","when":{"bit":5,"key":"x.bms_alarm"}},{"kind":"warning","text":"Battery undervoltage alarm (BMS alarm bit 7)","when":{"bit":7,"key":"x.bms_alarm"}},{"kind":"warning","text":"Abnormal SD card (BMS alarm bit 8)","when":{"bit":8,"key":"x.bms_alarm"}},{"kind":"warning","text":"Cell voltage imbalance alarm (BMS alarm bit 9)","when":{"bit":9,"key":"x.bms_alarm"}},{"kind":"warning","text":"Cell temperature difference alarm (BMS alarm bit 10)","when":{"bit":10,"key":"x.bms_alarm"}},{"kind":"warning","text":"Battery module inconsistency alarm (BMS alarm bit 11)","when":{"bit":11,"key":"x.bms_alarm"}},{"kind":"warning","text":"Mixed cell alarm (BMS alarm bit 12)","when":{"bit":12,"key":"x.bms_alarm"}},{"kind":"fault","text":"Battery overvoltage protection (BMS protection bit 0)","when":{"bit":0,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery over-temperature protection (BMS protection bit 1)","when":{"bit":1,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery low temperature protection (BMS protection bit 2)","when":{"bit":2,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery charge/discharge overcurrent protection (BMS protection bit 3)","when":{"bit":3,"key":"x.bms_protection"}},{"kind":"fault","text":"Over charge power limit fault (BMS protection bit 4)","when":{"bit":4,"key":"x.bms_protection"}},{"kind":"fault","text":"Over discharge power limit fault (BMS protection bit 5)","when":{"bit":5,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery low voltage protection (BMS protection bit 7)","when":{"bit":7,"key":"x.bms_protection"}},{"kind":"fault","text":"Slave battery fault (BMS protection bit 8)","when":{"bit":8,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery pre-charge failed (BMS protection bit 9)","when":{"bit":9,"key":"x.bms_protection"}},{"kind":"fault","text":"Abnormal external power line status (BMS protection bit 10)","when":{"bit":10,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery current sampling fault (BMS protection bit 11)","when":{"bit":11,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery temperature sampling fault (BMS protection bit 12)","when":{"bit":12,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery voltage sampling fault (BMS protection bit 13)","when":{"bit":13,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery internal communication failure (BMS protection bit 14)","when":{"bit":14,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery DC contactor failure (BMS protection bit 15)","when":{"bit":15,"key":"x.bms_protection"}},{"kind":"fault","text":"Battery FET or switch failure (BMS fault 1 bit 0)","when":{"bit":0,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery internal hardware failure (BMS fault 1 bit 1)","when":{"bit":1,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery overcurrent fault (BMS fault 1 bit 2)","when":{"bit":2,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery short circuit fault (BMS fault 1 bit 3)","when":{"bit":3,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery internal communication fault (BMS fault 1 bit 4)","when":{"bit":4,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery input overvoltage (BMS fault 1 bit 5)","when":{"bit":5,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery software version mismatch (BMS fault 1 bit 7)","when":{"bit":7,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery heating alarm (BMS fault 1 bit 8)","when":{"bit":8,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery heating circuit abnormal (BMS fault 1 bit 9)","when":{"bit":9,"key":"x.bms_fault_1"}},{"kind":"fault","text":"Battery self-test fault (BMS fault 1 bit 12)","when":{"bit":12,"key":"x.bms_fault_1"}},{"kind":"warning","text":"BMS internal alarm (BMS alarm 2 bit 0)","when":{"bit":0,"key":"x.bms_alarm_2"}},{"kind":"fault","text":"Fault (0x5500)","when":{"equals":21760,"key":"state"}},{"kind":"fault","text":"Fault (0x0100)","when":{"equals":256,"key":"state"}},{"kind":"fault","text":"Communicate fault (0x2500)","when":{"equals":9472,"key":"state"}},{"kind":"warning","text":"Warn running (0x9100)","when":{"equals":37120,"key":"state"}},{"kind":"warning","text":"Derating running (0x8100)","when":{"equals":33024,"key":"state"}},{"kind":"warning","text":"Derating running (0x0080)","when":{"equals":128,"key":"state"}},{"kind":"warning","text":"Update failed (0x0200)","when":{"equals":512,"key":"state"}},{"kind":"backup_mode","text":"Running (off-grid) (0x1000)","when":{"equals":4096,"key":"state"}},{"kind":"backup_mode","text":"Off-grid charge (0x0041)","when":{"equals":65,"key":"state"}}],"sources":[{"title":"Communication Protocol of Residential and Small Industrial Hybrid Inverter"},{"id":"evcc","title":"evcc (EV charging and energy management)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"},{"id":"openhab","title":"openHAB add-ons (Modbus bindings)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"},{"id":"sungrow-mkaiser","title":"Sungrow-SHx-Inverter-Modbus-Home-Assistant (Home Assistant configuration)"}]}
