{"connection":{"default_port":502,"default_unit":1},"enums":{"actype":{"0":"Single Phase","1":"Split Phase","2":"Three Phase"},"connst":{"0":"Disconnected","1":"Connected"},"invst":{"0":"OFF","1":"SLEEPING","2":"STARTING","3":"RUNNING","4":"THROTTLED","5":"SHUTTING_DOWN","6":"FAULT","7":"STANDBY"},"st":{"0":"Off","1":"On"}},"flags":{"alrm":{"0":"Ground Fault","1":"DC Over Voltage","10":"AC Voltage Above Limit","11":"AC Voltage Under Limit","12":"Blown String Fuse On Input","13":"Under Temperature","14":"Generic Memory Or Communication Error (Internal)","15":"Hardware Test Failure","16":"Manufacturer Alarm","2":"AC Disconnect Open","3":"DC Disconnect Open","4":"Grid Disconnect","5":"Cabinet Open","6":"Manual Shutdown","7":"Over Temperature","8":"Frequency Above Limit","9":"Frequency Under Limit"},"dermode":{"0":"Grid Following","1":"Grid Forming","2":"PV Output Clipped"},"throtsrc":{"0":"MAX_W","1":"FIXED_W","10":"VOLT_WATT","11":"SCHEDULED","12":"LFRT","13":"HFRT","14":"DERATED","2":"FIXED_VAR","3":"FIXED_PF","4":"VOLT_VAR","5":"FREQ_WATT","6":"DYN_REACT_CURR","7":"LVRT","8":"HVRT","9":"WATT_VAR"}},"id":"sunspec-model-701","kind":"inverter","manufacturer":"SunSpec Alliance","modbusspec":0,"name":"DER AC Measurement","points":[{"address":0,"key":"x.id","label":"Model ID","sources":["sunspec-models"],"table":"holding","type":"u16","verified":false},{"address":1,"key":"x.l","label":"Model Length","sources":["sunspec-models"],"table":"holding","type":"u16","verified":false},{"address":2,"enum":"actype","invalid":[65535],"key":"x.actype","label":"AC Wiring Type","sources":["sunspec-models"],"table":"holding","type":"u16","verified":false},{"address":3,"enum":"st","invalid":[65535],"key":"state","label":"Operating State","sources":["sunspec-models"],"table":"holding","type":"u16","verified":false},{"address":4,"enum":"invst","invalid":[65535],"key":"x.invst","label":"Inverter State","sources":["sunspec-models"],"table":"holding","type":"u16","verified":false},{"address":5,"enum":"connst","invalid":[65535],"key":"x.connst","label":"Grid Connection State","sources":["sunspec-models"],"table":"holding","type":"u16","verified":false},{"address":6,"flags":"alrm","invalid":[4294967295],"key":"x.alrm","label":"Alarm Bitfield","sources":["sunspec-models"],"table":"holding","type":"u32","verified":false},{"address":8,"flags":"dermode","invalid":[4294967295],"key":"x.dermode","label":"DER Operational Characteristics","sources":["sunspec-models"],"table":"holding","type":"u32","verified":false},{"address":10,"invalid":[-32768],"key":"x.w","label":"Active Power","scale_exponent_from":{"address":116,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":11,"invalid":[-32768],"key":"apparent_power","label":"Apparent Power","scale_exponent_from":{"address":118,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":12,"invalid":[-32768],"key":"reactive_power","label":"Reactive Power","scale_exponent_from":{"address":119,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":13,"invalid":[-32768],"key":"x.pf","label":"Power Factor","scale_exponent_from":{"address":117,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":14,"invalid":[-32768],"key":"x.a","label":"Total AC Current","scale_exponent_from":{"address":113,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":15,"invalid":[65535],"key":"x.llv","label":"Voltage LL","scale_exponent_from":{"address":114,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":16,"invalid":[65535],"key":"x.lnv","label":"Voltage LN","scale_exponent_from":{"address":114,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":17,"invalid":[4294967295],"key":"frequency","label":"Frequency","scale_exponent_from":{"address":115,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u32","unit":"Hz","verified":false},{"address":19,"invalid":[18446744073709551615],"key":"x.totwhinj","label":"Total Energy Injected","scale":0.001,"scale_exponent_from":{"address":120,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":23,"invalid":[18446744073709551615],"key":"x.totwhabs","label":"Total Energy Absorbed","scale":0.001,"scale_exponent_from":{"address":120,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":27,"invalid":[18446744073709551615],"key":"x.totvarhinj","label":"Total Reactive Energy Inj","scale_exponent_from":{"address":121,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"Varh","verified":false},{"address":31,"invalid":[18446744073709551615],"key":"x.totvarhabs","label":"Total Reactive Energy Abs","scale_exponent_from":{"address":121,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"Varh","verified":false},{"address":35,"invalid":[-32768],"key":"x.tmpamb","label":"Ambient Temperature","scale_exponent_from":{"address":122,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":36,"invalid":[-32768],"key":"temperature","label":"Cabinet Temperature","scale_exponent_from":{"address":122,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":37,"invalid":[-32768],"key":"x.tmpsnk","label":"Heat Sink Temperature","scale_exponent_from":{"address":122,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":38,"invalid":[-32768],"key":"x.tmptrns","label":"Transformer Temperature","scale_exponent_from":{"address":122,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":39,"invalid":[-32768],"key":"x.tmpsw","label":"IGBT/MOSFET Temperature","scale_exponent_from":{"address":122,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":40,"invalid":[-32768],"key":"x.tmpot","label":"Other Temperature","scale_exponent_from":{"address":122,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"°C","verified":false},{"address":41,"invalid":[-32768],"key":"x.wl1","label":"Watts L1","scale_exponent_from":{"address":116,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":42,"invalid":[-32768],"key":"x.val1","label":"VA L1","scale_exponent_from":{"address":118,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":43,"invalid":[-32768],"key":"x.varl1","label":"Var L1","scale_exponent_from":{"address":119,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":44,"invalid":[-32768],"key":"x.pfl1","label":"PF L1","scale_exponent_from":{"address":117,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":45,"invalid":[-32768],"key":"l1_current","label":"Amps L1","scale_exponent_from":{"address":113,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":46,"invalid":[65535],"key":"x.vl1l2","label":"Phase Voltage L1-L2","scale_exponent_from":{"address":114,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":47,"invalid":[65535],"key":"l1_voltage","label":"Phase Voltage L1-N","scale_exponent_from":{"address":114,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":48,"invalid":[18446744073709551615],"key":"x.totwhinjl1","label":"Total Watt-Hours Inj L1","scale":0.001,"scale_exponent_from":{"address":120,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":52,"invalid":[18446744073709551615],"key":"x.totwhabsl1","label":"Total Watt-Hours Abs L1","scale":0.001,"scale_exponent_from":{"address":120,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":56,"invalid":[18446744073709551615],"key":"x.totvarhinjl1","label":"Total Var-Hours Inj L1","scale_exponent_from":{"address":121,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"Varh","verified":false},{"address":60,"invalid":[18446744073709551615],"key":"x.totvarhabsl1","label":"Total Var-Hours Abs L1","scale_exponent_from":{"address":121,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"Varh","verified":false},{"address":64,"invalid":[-32768],"key":"x.wl2","label":"Watts L2","scale_exponent_from":{"address":116,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":65,"invalid":[-32768],"key":"x.val2","label":"VA L2","scale_exponent_from":{"address":118,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":66,"invalid":[-32768],"key":"x.varl2","label":"Var L2","scale_exponent_from":{"address":119,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":67,"invalid":[-32768],"key":"x.pfl2","label":"PF L2","scale_exponent_from":{"address":117,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":68,"invalid":[-32768],"key":"l2_current","label":"Amps L2","scale_exponent_from":{"address":113,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":69,"invalid":[65535],"key":"x.vl2l3","label":"Phase Voltage L2-L3","scale_exponent_from":{"address":114,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":70,"invalid":[65535],"key":"l2_voltage","label":"Phase Voltage L2-N","scale_exponent_from":{"address":114,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":71,"invalid":[18446744073709551615],"key":"x.totwhinjl2","label":"Total Watt-Hours Inj L2","scale":0.001,"scale_exponent_from":{"address":120,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":75,"invalid":[18446744073709551615],"key":"x.totwhabsl2","label":"Total Watt-Hours Abs L2","scale":0.001,"scale_exponent_from":{"address":120,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":79,"invalid":[18446744073709551615],"key":"x.totvarhinjl2","label":"Total Var-Hours Inj L2","scale_exponent_from":{"address":121,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"Varh","verified":false},{"address":83,"invalid":[18446744073709551615],"key":"x.totvarhabsl2","label":"Total Var-Hours Abs L2","scale_exponent_from":{"address":121,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"Varh","verified":false},{"address":87,"invalid":[-32768],"key":"x.wl3","label":"Watts L3","scale_exponent_from":{"address":116,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"W","verified":false},{"address":88,"invalid":[-32768],"key":"x.val3","label":"VA L3","scale_exponent_from":{"address":118,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"VA","verified":false},{"address":89,"invalid":[-32768],"key":"x.varl3","label":"Var L3","scale_exponent_from":{"address":119,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"var","verified":false},{"address":90,"invalid":[-32768],"key":"x.pfl3","label":"PF L3","scale_exponent_from":{"address":117,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":91,"invalid":[-32768],"key":"l3_current","label":"Amps L3","scale_exponent_from":{"address":113,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":92,"invalid":[65535],"key":"x.vl3l1","label":"Phase Voltage L3-L1","scale_exponent_from":{"address":114,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":93,"invalid":[65535],"key":"l3_voltage","label":"Phase Voltage L3-N","scale_exponent_from":{"address":114,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u16","unit":"V","verified":false},{"address":94,"invalid":[18446744073709551615],"key":"x.totwhinjl3","label":"Total Watt-Hours Inj L3","scale":0.001,"scale_exponent_from":{"address":120,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":98,"invalid":[18446744073709551615],"key":"x.totwhabsl3","label":"Total Watt-Hours Abs L3","scale":0.001,"scale_exponent_from":{"address":120,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"kWh","verified":false},{"address":102,"invalid":[18446744073709551615],"key":"x.totvarhinjl3","label":"Total Var-Hours Inj L3","scale_exponent_from":{"address":121,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"Varh","verified":false},{"address":106,"invalid":[18446744073709551615],"key":"x.totvarhabsl3","label":"Total Var-Hours Abs L3","scale_exponent_from":{"address":121,"table":"holding","type":"s16"},"sources":["sunspec-models"],"table":"holding","type":"u64","unit":"Varh","verified":false},{"address":110,"invalid":[65535],"key":"x.throtpct","label":"Throttling In Pct","sources":["sunspec-models"],"table":"holding","type":"u16","unit":"%","verified":false},{"address":111,"flags":"throtsrc","invalid":[4294967295],"key":"x.throtsrc","label":"Throttle Source Information","sources":["sunspec-models"],"table":"holding","type":"u32","verified":false},{"address":113,"invalid":[-32768],"key":"x.a_sf","label":"Current Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":114,"invalid":[-32768],"key":"x.v_sf","label":"Voltage Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":115,"invalid":[-32768],"key":"x.hz_sf","label":"Frequency Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":116,"invalid":[-32768],"key":"x.w_sf","label":"Active Power Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":117,"invalid":[-32768],"key":"x.pf_sf","label":"Power Factor Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":118,"invalid":[-32768],"key":"x.va_sf","label":"Apparent Power Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":119,"invalid":[-32768],"key":"x.var_sf","label":"Reactive Power Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":120,"invalid":[-32768],"key":"x.totwh_sf","label":"Active Energy Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":121,"invalid":[-32768],"key":"x.totvarh_sf","label":"Reactive Energy Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":122,"invalid":[-32768],"key":"x.tmp_sf","label":"Temperature Scale Factor","sources":["sunspec-models"],"table":"holding","type":"s16","verified":false},{"address":123,"key":"x.mnalrminfo","label":"Manufacturer Alarm Info","length":32,"sources":["sunspec-models"],"table":"holding","type":"str","verified":false}],"sources":[{"id":"sunspec-models","title":"SunSpec information models (official model definitions, JSON)"}]}
