{"connection":{"default_port":502,"default_unit":1},"encoding":{"word_order":"big"},"id":"swatten-inverter","identify":{"any":[{"address":5809,"length":8,"prefix":"SiH3KSH","table":"input","type":"str"},{"address":5809,"length":8,"prefix":"SiH4KSH","table":"input","type":"str"},{"address":5809,"length":8,"prefix":"SiH5KSH","table":"input","type":"str"},{"address":5809,"length":8,"prefix":"SiH6KSH","table":"input","type":"str"},{"address":5809,"length":8,"prefix":"SiH5KTH","table":"input","type":"str"},{"address":5809,"length":8,"prefix":"SiH6KTH","table":"input","type":"str"},{"address":5809,"length":8,"prefix":"SiH8KTH","table":"input","type":"str"},{"address":5809,"length":8,"prefix":"SiH10KTH","table":"input","type":"str"}],"serial":{"address":5809,"length":8,"table":"input","type":"str"}},"kind":"inverter","manufacturer":"Swatten","modbusspec":0,"models":[{"id":"gen_x1_hybrid","name":"GEN | X1 | HYBRID (prefix SiH3KSH*, SiH4KSH*, SiH5KSH*, SiH6KSH*)"},{"id":"gen_x3_hybrid","name":"GEN | X3 | HYBRID (prefix SiH5KTH*, SiH6KTH*, SiH8KTH*, SiH10KTH*)"}],"name":"Swatten SiH hybrid inverters","points":[{"address":4085,"key":"x.power_factor","label":"Power Factor","sources":["solax-modbus"],"table":"holding","type":"s16","verified":false},{"address":4050,"datetime":{"day":{"register":2},"hour":{"register":3},"minute":{"register":4},"month":{"register":1},"second":{"register":5},"year":{"offset":2000,"register":0}},"key":"x.rtc","label":"RTC","length":6,"sources":["solax-modbus"],"table":"input","type":"datetime","verified":false},{"address":4061,"key":"x.pv_voltage_1","label":"PV Voltage 1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4062,"key":"x.pv_current_1","label":"PV Current 1","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":4063,"key":"x.pv_voltage_2","label":"PV Voltage 2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4064,"key":"x.pv_current_2","label":"PV Current 2","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":4067,"key":"x.pv_power_total","label":"PV Power Total","sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":4069,"key":"x.inverter_voltage","label":"Grid Voltage","models":["gen_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4069,"key":"x.grid_voltage_l1","label":"Grid Voltage L1","models":["gen_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4070,"key":"x.grid_voltage_l2","label":"Grid Voltage L2","models":["gen_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4071,"key":"x.grid_voltage_l3","label":"Grid Voltage L3","models":["gen_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":4072,"key":"x.grid_current","label":"Grid Current","models":["gen_x1_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":4072,"key":"x.grid_current_l1","label":"Grid Current L1","models":["gen_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":4073,"key":"x.grid_current_l2","label":"Grid Current L2","models":["gen_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":4074,"key":"x.grid_current_l3","label":"Grid Current L3","models":["gen_x3_hybrid"],"scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":4081,"key":"x.total_output_power","label":"Total Output Power","sources":["solax-modbus"],"table":"input","type":"u32","unit":"W","verified":false},{"address":4083,"key":"x.reactive_power","label":"Reactive Power","sources":["solax-modbus"],"table":"input","type":"u32","unit":"var","verified":false},{"address":4198,"key":"frequency","label":"Grid Frequency","scale":0.01,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"Hz","verified":false},{"address":5401,"key":"x.measured_power","label":"Measured Power","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":5809,"key":"x.model_type","label":"Model Type","length":8,"sources":["solax-modbus"],"table":"input","type":"str","verified":false},{"address":10002,"key":"x.today_pv_generation","label":"Today's PV Generation","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":10008,"key":"x.total_consumption","label":"Total Consumption","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":10020,"key":"battery_voltage","label":"Battery Voltage","scale":0,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"V","verified":false},{"address":10021,"key":"x.battery_current","label":"Battery Current","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"A","verified":false},{"address":10022,"key":"x.battery_power","label":"Battery Power","sources":["solax-modbus"],"table":"input","type":"s16","unit":"W","verified":false},{"address":10023,"key":"battery_soc","label":"Battery State of Capacity","sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":10024,"key":"battery_soh","label":"Battery State of Health","sources":["solax-modbus"],"table":"input","type":"u16","unit":"%","verified":false},{"address":10036,"key":"x.today_import_energy","label":"Today's Import Energy","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":10037,"key":"x.total_import_energy","label":"Total Import Energy","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false},{"address":10045,"key":"x.today_export_energy","label":"Today's Export Energy","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u16","unit":"kWh","verified":false},{"address":10046,"key":"x.total_export_energy","label":"Total Export Energy","scale":0.1,"sources":["solax-modbus"],"table":"input","type":"u32","unit":"kWh","verified":false}],"sources":[{"id":"solax-modbus","title":"homeassistant-solax-modbus (Home Assistant integration)"}]}
