{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"baud_rate":{"0":"1200","1":"2400","2":"4800","3":"9600","4":"19200","5":"38400"},"ct_direction":{"0":"All forward","1":"L1 reversed","2":"L2 reversed","3":"L1, L2 reversed","4":"L3 reversed","5":"L1, L3 reversed","6":"L2, L3 reversed","7":"L1, L2, L3 reversed"},"parity_stop":{"0":"8N1","1":"8E1","2":"8O1","3":"8N2"},"system_type":{"1":"1 phase 2 wire","2":"3 phase 3 wire","3":"3 phase 4 wire","4":"1 phase 3 wire"}},"id":"taiye-tac4300ct","identify":{"checks":[{"address":48,"range":[40,70],"table":"input","type":"f32"},{"address":42,"range":[4000,7000],"table":"holding","type":"u16"}],"serial":{"address":22018,"table":"holding","type":"u32"}},"kind":"meter","manufacturer":"Wenzhou Taiye Electric","modbusspec":0,"name":"TAC4300CT series three-phase CT energy meters","points":[{"address":0,"key":"l1_voltage","label":"Phase 1 line to neutral volts","table":"input","type":"f32","unit":"V"},{"address":2,"key":"l2_voltage","label":"Phase 2 line to neutral volts","table":"input","type":"f32","unit":"V"},{"address":4,"key":"l3_voltage","label":"Phase 3 line to neutral volts","table":"input","type":"f32","unit":"V"},{"address":6,"key":"l1_current","label":"Phase 1 current","table":"input","type":"f32","unit":"A"},{"address":8,"key":"l2_current","label":"Phase 2 current","table":"input","type":"f32","unit":"A"},{"address":10,"key":"l3_current","label":"Phase 3 current","table":"input","type":"f32","unit":"A"},{"address":12,"key":"l1_power","label":"Phase 1 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":14,"key":"l2_power","label":"Phase 2 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":16,"key":"l3_power","label":"Phase 3 active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":18,"key":"x.l1_reactive_power","label":"Phase 1 reactive power","table":"input","type":"f32","unit":"var"},{"address":20,"key":"x.l2_reactive_power","label":"Phase 2 reactive power","table":"input","type":"f32","unit":"var"},{"address":22,"key":"x.l3_reactive_power","label":"Phase 3 reactive power","table":"input","type":"f32","unit":"var"},{"address":24,"key":"x.l1_apparent_power","label":"Phase 1 apparent power","table":"input","type":"f32","unit":"VA"},{"address":26,"key":"x.l2_apparent_power","label":"Phase 2 apparent power","table":"input","type":"f32","unit":"VA"},{"address":28,"key":"x.l3_apparent_power","label":"Phase 3 apparent power","table":"input","type":"f32","unit":"VA"},{"address":30,"key":"x.l1_power_factor","label":"Phase 1 power factor","table":"input","type":"f32","unit":""},{"address":32,"key":"x.l2_power_factor","label":"Phase 2 power factor","table":"input","type":"f32","unit":""},{"address":34,"key":"x.l3_power_factor","label":"Phase 3 power factor","table":"input","type":"f32","unit":""},{"address":42,"key":"x.l1_l2_voltage","label":"Line 1 to Line 2 volts","table":"input","type":"f32","unit":"V"},{"address":44,"key":"x.l2_l3_voltage","label":"Line 2 to Line 3 volts","table":"input","type":"f32","unit":"V"},{"address":46,"key":"x.l3_l1_voltage","label":"Line 3 to Line 1 volts","table":"input","type":"f32","unit":"V"},{"address":48,"key":"frequency","label":"Frequency of supply voltages","table":"input","type":"f32","unit":"Hz"},{"address":50,"key":"grid_power","label":"Total system active power","positive":"import","table":"input","type":"f32","unit":"W","verified":false},{"address":52,"key":"reactive_power","label":"Total system reactive power","table":"input","type":"f32","unit":"var"},{"address":54,"key":"apparent_power","label":"Total system apparent power","table":"input","type":"f32","unit":"VA"},{"address":56,"key":"power_factor","label":"Total system power factor","table":"input","type":"f32","unit":""},{"address":68,"key":"x.neutral_current","label":"Neutral current","table":"input","type":"f32","unit":"A"},{"address":124,"key":"x.l1_voltage_thd","label":"Phase 1 voltage THD","table":"input","type":"f32","unit":"%"},{"address":126,"key":"x.l2_voltage_thd","label":"Phase 2 voltage THD","table":"input","type":"f32","unit":"%"},{"address":128,"key":"x.l3_voltage_thd","label":"Phase 3 voltage THD","table":"input","type":"f32","unit":"%"},{"address":130,"key":"x.l1_current_thd","label":"Phase 1 current THD","table":"input","type":"f32","unit":"%"},{"address":132,"key":"x.l2_current_thd","label":"Phase 2 current THD","table":"input","type":"f32","unit":"%"},{"address":134,"key":"x.l3_current_thd","label":"Phase 3 current THD","table":"input","type":"f32","unit":"%"},{"address":140,"key":"x.power_demand","label":"Total system active power demand","table":"input","type":"f32","unit":"W"},{"address":162,"key":"x.max_power_demand","label":"Maximum total system active power demand","poll":"slow","table":"input","type":"f32","unit":"W"},{"address":7424,"key":"grid_import_energy","label":"Total import active energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":7428,"key":"grid_export_energy","label":"Total export active energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":7432,"key":"x.total_active_energy","label":"Total active energy (import + export)","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":7440,"key":"x.import_reactive_energy","label":"Total import reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kvarh"},{"address":7444,"key":"x.export_reactive_energy","label":"Total export reactive energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kvarh"},{"address":7460,"key":"x.l1_import_energy","label":"L1 import active energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":7464,"key":"x.l2_import_energy","label":"L2 import active energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":7468,"key":"x.l3_import_energy","label":"L3 import active energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":7472,"key":"x.l1_export_energy","label":"L1 export active energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":7476,"key":"x.l2_export_energy","label":"L2 export active energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":7480,"key":"x.l3_export_energy","label":"L3 export active energy","poll":"slow","scale":0.001,"table":"holding","type":"s64","unit":"kWh"},{"address":20540,"key":"x.running_time","label":"Running time","poll":"slow","table":"holding","type":"u32","unit":"min"},{"address":20542,"key":"x.running_time_load","label":"Running time with load","poll":"slow","table":"holding","type":"u32","unit":"min"},{"address":22017,"key":"x.meter_code","label":"Meter code","poll":"slow","table":"holding","type":"u16"},{"address":22018,"key":"serial","label":"Serial number","poll":"slow","table":"holding","type":"u32"},{"address":22020,"key":"firmware","label":"Software version number","poll":"slow","table":"holding","type":"u16"},{"address":22021,"key":"x.hardware_version","label":"Hardware version number","poll":"slow","table":"holding","type":"u16"}],"sources":[{"title":"TAC4300CT series Modbus Protocol"}]}
