{"connection":{"default_port":502,"default_unit":1,"serial":{"baud":19200,"format":"8E1"},"transports":["tcp","rtu"]},"derived":[{"key":"consumer_power","label":"Electric meter power","models":["diplomat_inverter"],"positive":"consumption","sum":[{"key":"l1_power"},{"key":"l2_power"},{"key":"l3_power"}],"unit":"W","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"enums":{"comfort_mode":{"1":"EVU (blocked)","4":"Normal","5":"Comfort","6":"Boost"},"demand":{"1":"Manual operation","100":"Off","2":"Defrost","3":"Hot water","4":"Heat","5":"Cool","6":"Pool","7":"Anti legionella","98":"Standby","99":"No demand"},"operational_mode":{"1":"Off","2":"Standby","3":"On / auto"}},"id":"thermia-heat-pump","kind":"heat_pump","manufacturer":"Thermia","modbusspec":0,"model_choice":"user","models":[{"id":"mega","name":"Mega"},{"id":"diplomat_inverter","name":"Diplomat Inverter"}],"name":"Genesis platform heat pumps (Mega, Diplomat Inverter)","points":[{"address":1,"enum":"demand","key":"state","label":"Currently running: first prioritised demand","table":"input","type":"u16"},{"address":55,"enum":"demand","key":"x.second_demand","label":"Currently running: second prioritised demand","table":"input","type":"u16"},{"address":56,"enum":"demand","key":"x.third_demand","label":"Currently running: third prioritised demand","table":"input","type":"u16"},{"address":4,"key":"x.compressor_available_gears","label":"Compressor available gears","poll":"slow","scale":0.01,"table":"input","type":"u16"},{"address":5,"key":"x.compressor_speed_rpm","label":"Compressor speed","table":"input","type":"u16","unit":"rpm"},{"address":6,"key":"x.external_heater_demand","label":"External additional heater: current demand","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":7,"key":"x.discharge_pipe_temperature","label":"Discharge pipe temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":8,"key":"x.condenser_in_temperature","label":"Condenser in temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":9,"key":"x.condenser_out_temperature","label":"Condenser out temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":10,"key":"x.brine_in_temperature","label":"Brine in temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":11,"key":"x.brine_out_temperature","label":"Brine out temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":12,"key":"x.supply_temperature","label":"System supply line temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":13,"key":"x.outdoor_temperature","label":"Outdoor temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":15,"key":"x.tap_water_top_temperature","label":"Tap water top temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":16,"key":"x.tap_water_lower_temperature","label":"Tap water lower temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":17,"key":"x.tap_water_weighted_temperature","label":"Tap water weighted temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":18,"key":"x.supply_set_point","label":"System supply line calculated set point","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":39,"key":"x.condenser_pump_speed","label":"Condenser circulation pump speed","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":40,"key":"x.mix_valve_1_supply_temperature","label":"Mix valve 1 supply line temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":41,"key":"x.buffer_tank_temperature","label":"Buffer tank temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":43,"key":"x.mix_valve_1_position","label":"Mix valve 1 position","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":44,"key":"x.brine_pump_speed","label":"Brine circulation pump speed","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":45,"key":"x.hgw_supply_temperature","label":"HGW supply line temperature","models":["diplomat_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":47,"key":"x.hot_water_valve_position","label":"Hot water directional valve position","models":["mega"],"table":"input","type":"u16","unit":"%"},{"address":48,"key":"x.compressor_hours","label":"Compressor operating hours","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":50,"key":"x.tap_water_hours","label":"Tap water operating hours","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":52,"key":"x.external_heater_hours","label":"External additional heater operating hours","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":54,"key":"x.compressor_speed","label":"Compressor speed percent","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":57,"key":"x.software_major","label":"Software version: major","poll":"slow","table":"input","type":"u16"},{"address":58,"key":"x.software_minor","label":"Software version: minor","poll":"slow","table":"input","type":"u16"},{"address":59,"key":"x.software_micro","label":"Software version: micro","poll":"slow","table":"input","type":"u16"},{"address":60,"key":"x.compressor_blocked","label":"Compressor temporarily blocked (start restriction timer)","table":"input","type":"u16"},{"address":61,"key":"x.compressor_gear","label":"Compressor current gear","scale":0.01,"table":"input","type":"u16"},{"address":67,"key":"x.internal_heater_step","label":"Internal additional heater current step","models":["diplomat_inverter"],"table":"input","type":"u16"},{"address":68,"key":"x.buffer_tank_set_point","label":"Buffer tank charge set point","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":69,"key":"l1_current","label":"Electric meter L1 current","models":["diplomat_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":70,"key":"l2_current","label":"Electric meter L2 current","models":["diplomat_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":71,"key":"l3_current","label":"Electric meter L3 current","models":["diplomat_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":72,"key":"l1_voltage","label":"Electric meter L1-0 voltage","models":["diplomat_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"V"},{"address":73,"key":"l2_voltage","label":"Electric meter L2-0 voltage","models":["diplomat_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"V"},{"address":74,"key":"l3_voltage","label":"Electric meter L3-0 voltage","models":["diplomat_inverter"],"scale":0.01,"table":"input","type":"s16","unit":"V"},{"address":75,"key":"x.l1_l2_voltage","label":"Electric meter L1-L2 voltage","models":["diplomat_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":76,"key":"x.l2_l3_voltage","label":"Electric meter L2-L3 voltage","models":["diplomat_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":77,"key":"x.l3_l1_voltage","label":"Electric meter L3-L1 voltage","models":["diplomat_inverter"],"scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":78,"key":"l1_power","label":"Electric meter L1 power","models":["diplomat_inverter"],"positive":"consumption","table":"input","type":"s16","unit":"W","verified":false},{"address":79,"key":"l2_power","label":"Electric meter L2 power","models":["diplomat_inverter"],"positive":"consumption","table":"input","type":"s16","unit":"W","verified":false},{"address":80,"key":"l3_power","label":"Electric meter L3 power","models":["diplomat_inverter"],"positive":"consumption","table":"input","type":"s16","unit":"W","verified":false},{"address":81,"key":"x.meter_value","label":"Electric meter - meter value","models":["diplomat_inverter"],"poll":"slow","table":"input","type":"u16","unit":"kWh"},{"address":83,"key":"consumer_energy","label":"Electric meter kWh total","models":["diplomat_inverter"],"poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh","word_order":"little"},{"address":82,"enum":"comfort_mode","key":"x.comfort_mode","label":"Comfort mode (Smart Grid)","table":"input","type":"u16"},{"address":95,"key":"x.twc_supply_temperature","label":"TWC supply line temperature (EM)","optional":true,"scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":99,"key":"x.mix_valve_2_supply_temperature","label":"Mix valve 2 supply line temperature (EM)","optional":true,"scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":119,"key":"x.pool_supply_temperature","label":"Pool supply line temperature (EM)","optional":true,"scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":120,"key":"x.pool_return_temperature","label":"Pool return line temperature (EM)","optional":true,"scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":121,"key":"x.room_temperature","label":"Room temperature sensor","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":125,"key":"x.superheat","label":"Superheat temperature","scale":0.01,"table":"input","type":"s16","unit":"K"},{"address":126,"key":"x.subcooling","label":"Sub cooling temperature","scale":0.01,"table":"input","type":"s16","unit":"K"},{"address":127,"key":"x.low_pressure","label":"Low pressure side, pressure","scale":0.01,"table":"input","type":"s16","unit":"bar"},{"address":128,"key":"x.high_pressure","label":"High pressure side, pressure","scale":0.01,"table":"input","type":"s16","unit":"bar"},{"address":129,"key":"x.liquid_line_temperature","label":"Liquid line temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":130,"key":"x.suction_gas_temperature","label":"Suction gas temperature","scale":0.01,"table":"input","type":"s16","unit":"°C"},{"address":131,"key":"x.heating_season_integral","label":"Heating season integral value","table":"input","type":"s16"},{"address":0,"key":"x.alarm_class_a","label":"Alarm active, class A","table":"discrete","type":"bool"},{"address":1,"key":"x.alarm_class_b","label":"Alarm active, class B","table":"discrete","type":"bool"},{"address":2,"key":"x.alarm_class_c","label":"Alarm active, class C","table":"discrete","type":"bool"},{"address":3,"key":"x.alarm_class_d","label":"Alarm active, class D (Genesis secondary)","models":["mega"],"table":"discrete","type":"bool"},{"address":4,"key":"x.alarm_class_e","label":"Alarm active, class E (legacy secondary)","models":["mega"],"table":"discrete","type":"bool"},{"address":9,"key":"x.high_pressure_alarm","label":"High pressure switch alarm","table":"discrete","type":"bool"},{"address":10,"key":"x.low_pressure_alarm","label":"Low pressure level alarm","table":"discrete","type":"bool"},{"address":11,"key":"x.discharge_temperature_alarm","label":"High discharge pipe temperature alarm","table":"discrete","type":"bool"},{"address":12,"key":"x.pressure_limit","label":"Operating pressure limit indication","table":"discrete","type":"bool"},{"address":13,"key":"x.discharge_sensor_alarm","label":"Discharge pipe sensor alarm","table":"discrete","type":"bool"},{"address":14,"key":"x.liquid_line_sensor_alarm","label":"Liquid line sensor alarm","table":"discrete","type":"bool"},{"address":15,"key":"x.suction_gas_sensor_alarm","label":"Suction gas sensor alarm","table":"discrete","type":"bool"},{"address":16,"key":"x.flow_switch_alarm","label":"Flow/pressure switch alarm","table":"discrete","type":"bool"},{"address":22,"key":"x.phase_detection_alarm","label":"Power input phase detection alarm","table":"discrete","type":"bool"},{"address":23,"key":"x.inverter_unit_alarm","label":"Inverter unit alarm","table":"discrete","type":"bool"},{"address":24,"key":"x.supply_low_temperature_alarm","label":"System supply low temperature alarm","table":"discrete","type":"bool"},{"address":25,"key":"x.compressor_low_speed_alarm","label":"Compressor low speed alarm","table":"discrete","type":"bool"},{"address":26,"key":"x.low_superheat_alarm","label":"Low super heat alarm","table":"discrete","type":"bool"},{"address":27,"key":"x.pressure_ratio_alarm","label":"Pressure ratio out of range alarm","table":"discrete","type":"bool"},{"address":28,"key":"x.envelope_alarm","label":"Compressor pressure outside envelope alarm","table":"discrete","type":"bool"},{"address":29,"key":"x.brine_temperature_alarm","label":"Brine temperature out of range alarm","table":"discrete","type":"bool"},{"address":30,"key":"x.brine_in_sensor_alarm","label":"Brine in sensor alarm","table":"discrete","type":"bool"},{"address":31,"key":"x.brine_out_sensor_alarm","label":"Brine out sensor alarm","table":"discrete","type":"bool"},{"address":32,"key":"x.condenser_in_sensor_alarm","label":"Condenser in sensor alarm","table":"discrete","type":"bool"},{"address":33,"key":"x.condenser_out_sensor_alarm","label":"Condenser out sensor alarm","table":"discrete","type":"bool"},{"address":34,"key":"x.outdoor_sensor_alarm","label":"Outdoor sensor alarm","table":"discrete","type":"bool"},{"address":35,"key":"x.supply_sensor_alarm","label":"System supply line sensor alarm","table":"discrete","type":"bool"},{"address":36,"key":"x.mix_valve_1_sensor_alarm","label":"Mix valve 1 supply line sensor alarm","table":"discrete","type":"bool"},{"address":49,"key":"x.brine_delta_alarm","label":"Brine delta out of range alarm","table":"discrete","type":"bool"},{"address":50,"key":"x.tap_water_mid_sensor_alarm","label":"Tap water mid sensor alarm","table":"discrete","type":"bool"},{"address":52,"key":"x.hgw_sensor_alarm","label":"HGW sensor alarm","models":["diplomat_inverter"],"table":"discrete","type":"bool"},{"address":53,"key":"x.internal_heater_alarm","label":"Internal additional heater alarm","models":["diplomat_inverter"],"table":"discrete","type":"bool"},{"address":55,"key":"x.brine_in_high_alarm","label":"Brine in high temperature alarm","table":"discrete","type":"bool"},{"address":56,"key":"x.brine_in_low_alarm","label":"Brine in low temperature alarm","table":"discrete","type":"bool"},{"address":57,"key":"x.brine_out_low_alarm","label":"Brine out low temperature alarm","table":"discrete","type":"bool"},{"address":60,"key":"x.mix_valve_1_deviation_alarm","label":"Mix valve 1 supply temperature deviation alarm","table":"discrete","type":"bool"},{"address":66,"key":"x.sum_alarm","label":"Sum alarm","table":"discrete","type":"bool"},{"address":74,"key":"x.room_sensor_alarm","label":"Temperature room sensor alarm","table":"discrete","type":"bool"},{"address":75,"key":"x.inverter_communication_alarm","label":"Inverter unit communication alarm","table":"discrete","type":"bool"},{"address":81,"key":"x.tap_water_end_tank_sensor_alarm","label":"Tap water end tank sensor alarm","table":"discrete","type":"bool"},{"address":82,"key":"x.anti_legionella_time_alarm","label":"Maximum time for anti-legionella exceeded alarm","models":["diplomat_inverter"],"table":"discrete","type":"bool"},{"address":199,"key":"x.compressor_signal","label":"Compressor control signal","table":"discrete","type":"bool"},{"address":201,"key":"x.smart_grid_1","label":"Smart Grid 1, EVU input","table":"discrete","type":"bool"},{"address":202,"key":"x.external_alarm_input","label":"External alarm input","table":"discrete","type":"bool"},{"address":204,"key":"x.smart_grid_2","label":"Smart Grid 2","table":"discrete","type":"bool"},{"address":220,"key":"x.heating_season","label":"Heating season (winter) active","table":"discrete","type":"bool"},{"address":221,"key":"x.external_heater_active","label":"External additional heater active","table":"discrete","type":"bool"},{"address":222,"key":"x.internal_heater_active","label":"Internal additional heater active","models":["diplomat_inverter"],"table":"discrete","type":"bool"},{"address":224,"key":"x.stopping","label":"Heat pump stopping","table":"discrete","type":"bool"},{"address":225,"key":"x.ok_to_start","label":"Heat pump OK to start","table":"discrete","type":"bool"},{"address":246,"key":"x.cannot_speed_up","label":"Compressor is unable to speed up","table":"discrete","type":"bool"}],"problems":[{"kind":"fault","text":"Heat pump alarm (sum alarm)","when":{"equals":1,"key":"x.sum_alarm"}},{"kind":"fault","text":"High pressure switch alarm","when":{"equals":1,"key":"x.high_pressure_alarm"}},{"kind":"fault","text":"Low pressure level alarm","when":{"equals":1,"key":"x.low_pressure_alarm"}},{"kind":"fault","text":"High discharge pipe temperature alarm","when":{"equals":1,"key":"x.discharge_temperature_alarm"}},{"kind":"fault","text":"Flow/pressure switch alarm","when":{"equals":1,"key":"x.flow_switch_alarm"}},{"kind":"fault","text":"Power input phase detection alarm","when":{"equals":1,"key":"x.phase_detection_alarm"}},{"kind":"fault","text":"Inverter unit alarm","when":{"equals":1,"key":"x.inverter_unit_alarm"}},{"kind":"fault","text":"Inverter unit communication alarm","when":{"equals":1,"key":"x.inverter_communication_alarm"}},{"kind":"warning","text":"Brine temperature out of range","when":{"equals":1,"key":"x.brine_temperature_alarm"}},{"kind":"warning","text":"Brine in high temperature alarm","when":{"equals":1,"key":"x.brine_in_high_alarm"}},{"kind":"warning","text":"Brine in low temperature alarm","when":{"equals":1,"key":"x.brine_in_low_alarm"}},{"kind":"warning","text":"Brine out low temperature alarm","when":{"equals":1,"key":"x.brine_out_low_alarm"}},{"kind":"warning","text":"Brine delta out of range","when":{"equals":1,"key":"x.brine_delta_alarm"}},{"kind":"warning","text":"System supply low temperature alarm","when":{"equals":1,"key":"x.supply_low_temperature_alarm"}},{"kind":"warning","text":"Outdoor sensor alarm","when":{"equals":1,"key":"x.outdoor_sensor_alarm"}},{"kind":"warning","text":"System supply line sensor alarm","when":{"equals":1,"key":"x.supply_sensor_alarm"}},{"kind":"warning","text":"Brine in sensor alarm","when":{"equals":1,"key":"x.brine_in_sensor_alarm"}},{"kind":"warning","text":"Brine out sensor alarm","when":{"equals":1,"key":"x.brine_out_sensor_alarm"}},{"kind":"warning","text":"Condenser in sensor alarm","when":{"equals":1,"key":"x.condenser_in_sensor_alarm"}},{"kind":"warning","text":"Condenser out sensor alarm","when":{"equals":1,"key":"x.condenser_out_sensor_alarm"}},{"kind":"warning","text":"Discharge pipe sensor alarm","when":{"equals":1,"key":"x.discharge_sensor_alarm"}},{"kind":"warning","text":"Internal additional heater alarm","when":{"equals":1,"key":"x.internal_heater_alarm"}},{"kind":"warning","text":"Maximum time for anti-legionella exceeded","when":{"equals":1,"key":"x.anti_legionella_time_alarm"}}],"sources":[{"title":"Modbus protocol for Genesis platform (User Guide VSJSD1002)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
