{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"charger_mode":{"0":"Not charging","1":"Float charging","2":"Current limit charging","3":"Equalize charging"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"module_status":{"0":"Normal","1":"Warning","2":"Alarm","4":"Fault"},"off_on":{"0":"Off","1":"On"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"qualification":{"0":"Fail","1":"Marginal low","2":"Normal","3":"Marginal high"},"redundancy":{"0":"No redundancy","1":"Redundancy"},"restart_min_battery":{"0":"0 %","1":"10 %","2":"20 %","3":"30 %","4":"40 %","5":"50 %","6":"60 %","7":"70 %","8":"80 %","9":"90 %"},"server_class":{"1":"UPS","2":"Air","3":"PMP","4":"PDU","5":"Monitor"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"},"test_interval":{"0":"8 weeks","1":"12 weeks","2":"16 weeks","3":"20 weeks","4":"26 weeks"}},"id":"vertiv-aps","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert APS UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.rectifier_failure","label":"Rectifier Failure","table":"discrete","type":"bool"},{"address":1,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":2,"key":"x.input_current_imbalance","label":"System Input Current Imbalance","table":"discrete","type":"bool"},{"address":13,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":14,"key":"x.on_maintenance_bypass","label":"Output Load on Maint. Bypass","table":"discrete","type":"bool"},{"address":15,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":16,"key":"x.bypass_overload","label":"Bypass Overload","table":"discrete","type":"bool"},{"address":17,"key":"x.bypass_frequency_error","label":"Bypass Frequency Error","table":"discrete","type":"bool"},{"address":18,"key":"x.bypass_retransfer_failed","label":"Bypass Auto Retransfer Failed","table":"discrete","type":"bool"},{"address":29,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":32,"key":"x.battery_test_passed","label":"Battery Test Passed","table":"discrete","type":"bool"},{"address":33,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":34,"key":"x.battery_low_shutdown_imminent","label":"Low Battery - Shutdown Imminent","table":"discrete","type":"bool"},{"address":35,"key":"x.battery_module_fault","label":"Battery Module Fault","table":"discrete","type":"bool"},{"address":36,"key":"x.battery_module_warning","label":"Battery Module Warning","table":"discrete","type":"bool"},{"address":37,"key":"x.battery_over_temperature","label":"Battery Over Temperature","table":"discrete","type":"bool"},{"address":38,"key":"x.battery_temperature_imbalance","label":"Battery Temperature Imbalance","table":"discrete","type":"bool"},{"address":49,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":50,"key":"x.output_off_pending","label":"Output Off Pending","table":"discrete","type":"bool"},{"address":51,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":52,"key":"x.transformer_over_temperature_shutdown","label":"System Shutdown - Transformer Over Temperature","table":"discrete","type":"bool"},{"address":53,"key":"x.inverter_overload_shutdown","label":"Inverter Shutdown - Overload","table":"discrete","type":"bool"},{"address":54,"key":"x.output_short_shutdown","label":"System Shutdown - Output Short","table":"discrete","type":"bool"},{"address":55,"key":"x.low_battery_shutdown","label":"System Shutdown - Low Battery","table":"discrete","type":"bool"},{"address":56,"key":"x.remote_shutdown","label":"System Shutdown - Remote Shutdown","table":"discrete","type":"bool"},{"address":57,"key":"x.hardware_fault_shutdown","label":"System Shutdown - Hardware Fault","table":"discrete","type":"bool"},{"address":58,"key":"x.max_load_alarm","label":"Maximum Load Alarm","table":"discrete","type":"bool"},{"address":69,"key":"x.loss_of_redundancy","label":"Loss of Redundancy","table":"discrete","type":"bool"},{"address":70,"key":"x.power_module_failure","label":"Power Module Failure","table":"discrete","type":"bool"},{"address":71,"key":"x.power_module_warning","label":"Power Module Warning","table":"discrete","type":"bool"},{"address":82,"key":"x.general_event","label":"Unspecified General Event","table":"discrete","type":"bool"},{"address":83,"key":"x.check_air_filter","label":"Check Air Filter","table":"discrete","type":"bool"},{"address":84,"key":"x.frame_fan_fault","label":"Frame Fan Fault","table":"discrete","type":"bool"},{"address":85,"key":"x.transformer_fan_fault","label":"Transformer Fan Fault","table":"discrete","type":"bool"},{"address":86,"key":"x.transformer_over_temperature","label":"Transformer Overtemperature","table":"discrete","type":"bool"},{"address":87,"key":"x.no_load_warning","label":"No Load Warning","table":"discrete","type":"bool"},{"address":1268,"key":"x.charger_module_fan_fault","label":"Charger Module Fan Fault","table":"discrete","type":"bool"},{"address":384,"enum":"server_class","key":"x.server_class","label":"Server Class","poll":"slow","table":"input","type":"u16"},{"address":395,"key":"x.input_voltage_l1","label":"System Input RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":396,"key":"x.input_voltage_l2","label":"System Input RMS L2-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":397,"key":"x.input_voltage_l3","label":"System Input RMS L3-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":401,"key":"x.input_current_l1","label":"System Input RMS Current L1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":402,"key":"x.input_current_l2","label":"System Input RMS Current L2","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":403,"key":"x.input_current_l3","label":"System Input RMS Current L3","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":404,"key":"x.input_frequency","label":"System Input Frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":405,"key":"x.input_power_factor_l1","label":"System Input Power Factor L1","scale":0.01,"table":"input","type":"u16"},{"address":406,"key":"x.input_power_factor_l2","label":"System Input Power Factor L2","scale":0.01,"table":"input","type":"u16"},{"address":407,"key":"x.input_power_factor_l3","label":"System Input Power Factor L3","scale":0.01,"table":"input","type":"u16"},{"address":408,"key":"x.brownout_count","label":"System Input Brown Out Count","poll":"slow","table":"input","type":"u16"},{"address":409,"key":"x.blackout_count","label":"System Input Black Out Count","poll":"slow","table":"input","type":"u16"},{"address":420,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":421,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS L2-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":423,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":424,"key":"x.bypass_transfer_count","label":"Number Of Transfers To Bypass","poll":"slow","table":"input","type":"u16"},{"address":425,"enum":"qualification","key":"x.bypass_qualification","label":"Bypass Qualification Status","table":"input","type":"u16"},{"address":436,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":437,"key":"battery_voltage","label":"Battery Volts for Cabinet","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":438,"key":"battery_current","label":"DC Bus Current","positive":"charge","scale":0.01,"table":"input","type":"s16","unit":"A"},{"address":439,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":440,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":441,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery is","table":"input","type":"u16"},{"address":442,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":444,"key":"x.battery_discharge_count","label":"Number of Discharge Cycles","poll":"slow","table":"input","type":"u16"},{"address":445,"key":"x.battery_discharge_time","label":"Accumulated Discharge Time","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"h"},{"address":446,"key":"x.next_battery_test","label":"Time Until Next Auto Battery Test","poll":"slow","table":"input","type":"u32","unit":"min"},{"address":448,"key":"x.ebc_count","label":"Number of EBC Installed","poll":"slow","table":"input","type":"u16"},{"address":463,"key":"l1_voltage","label":"System Output Voltage RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":464,"key":"l2_voltage","label":"System Output Voltage RMS L2-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":466,"key":"l1_current","label":"System Output RMS Current L1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":467,"key":"l2_current","label":"System Output RMS Current L2","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":468,"key":"frequency","label":"System Output Frequency","scale":0.01,"table":"input","type":"u16","unit":"Hz"},{"address":469,"key":"x.output_power_factor_l1","label":"System Output Power Factor L1","scale":0.01,"table":"input","type":"u16"},{"address":470,"key":"x.output_power_factor_l2","label":"System Output Power Factor L2","scale":0.01,"table":"input","type":"u16"},{"address":471,"key":"apparent_power","label":"System Output Apparent Power","scale":10,"table":"input","type":"u16","unit":"VA"},{"address":474,"key":"x.output_power","label":"System Output Power","scale":10,"table":"input","type":"u16","unit":"W"},{"address":475,"key":"x.output_power_l1","label":"System Output Power L1","scale":10,"table":"input","type":"u16","unit":"W"},{"address":476,"key":"x.output_power_l2","label":"System Output Power L2","scale":10,"table":"input","type":"u16","unit":"W"},{"address":477,"key":"x.output_load_l1","label":"System Output Pct Power L1","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":478,"key":"x.output_load_l2","label":"System Output Pct Power L2","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":479,"enum":"qualification","key":"x.output_qualification","label":"Output Qualification Status","table":"input","type":"u16"},{"address":494,"enum":"off_on","key":"x.inverter_state","label":"Inverter On/Off State","table":"input","type":"u16"},{"address":506,"key":"x.system_capacity","label":"System Capacity","poll":"slow","table":"input","type":"u16","unit":"VA"},{"address":507,"key":"x.frame_capacity","label":"Frame Capacity","poll":"slow","table":"input","type":"u16","unit":"VA"},{"address":508,"key":"x.power_modules_installed","label":"Number of Installed Power Modules","poll":"slow","table":"input","type":"u16"},{"address":509,"key":"x.power_modules_active","label":"Number Of Active Power Modules","table":"input","type":"u16"},{"address":510,"key":"x.power_modules_warning","label":"Number Of Power Modules With Warnings","table":"input","type":"u16"},{"address":511,"key":"x.power_modules_failed","label":"Number Of Failed Power Modules","table":"input","type":"u16"},{"address":512,"key":"x.battery_strings_installed","label":"Number of Installed Battery Strings","poll":"slow","table":"input","type":"u16"},{"address":513,"key":"x.battery_strings_active","label":"Number of Active Battery Strings","table":"input","type":"u16"},{"address":514,"key":"x.battery_strings_warning","label":"Number of Battery Strings With Warnings","table":"input","type":"u16"},{"address":515,"key":"x.battery_strings_failed","label":"Number of Failed Battery Strings","table":"input","type":"u16"},{"address":516,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":517,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":523,"key":"temperature","label":"Inlet Air Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":1933,"enum":"module_status","key":"x.charger_module_status","label":"Charger Module Operating Status","table":"input","type":"u16"},{"address":1934,"enum":"charger_mode","key":"x.charger_mode","label":"Charger Mode","table":"input","type":"u16"},{"address":1945,"enum":"module_status","key":"x.bypass_module_status","label":"Bypass Control Module Operating Status","table":"input","type":"u16"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"fault","text":"Rectifier failure","when":{"equals":1,"key":"x.rectifier_failure"}},{"kind":"warning","text":"Input currents imbalanced","when":{"equals":1,"key":"x.input_current_imbalance"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Output on maintenance bypass","when":{"equals":1,"key":"x.on_maintenance_bypass"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Bypass overload","when":{"equals":1,"key":"x.bypass_overload"}},{"kind":"warning","text":"Bypass frequency error","when":{"equals":1,"key":"x.bypass_frequency_error"}},{"kind":"warning","text":"Automatic retransfer from bypass failed","when":{"equals":1,"key":"x.bypass_retransfer_failed"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Battery low, shutdown imminent","when":{"equals":1,"key":"x.battery_low_shutdown_imminent"}},{"kind":"fault","text":"Battery module fault","when":{"equals":1,"key":"x.battery_module_fault"}},{"kind":"warning","text":"Battery module warning","when":{"equals":1,"key":"x.battery_module_warning"}},{"kind":"warning","text":"Battery over temperature","when":{"equals":1,"key":"x.battery_over_temperature"}},{"kind":"warning","text":"Battery temperature imbalance","when":{"equals":1,"key":"x.battery_temperature_imbalance"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"warning","text":"Output off pending","when":{"equals":1,"key":"x.output_off_pending"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"fault","text":"Shutdown by transformer over temperature","when":{"equals":1,"key":"x.transformer_over_temperature_shutdown"}},{"kind":"fault","text":"Inverter shut down (overload)","when":{"equals":1,"key":"x.inverter_overload_shutdown"}},{"kind":"fault","text":"Shutdown by output short circuit","when":{"equals":1,"key":"x.output_short_shutdown"}},{"kind":"fault","text":"Shutdown by low battery","when":{"equals":1,"key":"x.low_battery_shutdown"}},{"kind":"fault","text":"Shutdown by hardware fault","when":{"equals":1,"key":"x.hardware_fault_shutdown"}},{"kind":"warning","text":"Maximum load exceeded","when":{"equals":1,"key":"x.max_load_alarm"}},{"kind":"warning","text":"Loss of redundancy","when":{"equals":1,"key":"x.loss_of_redundancy"}},{"kind":"fault","text":"Power module failure","when":{"equals":1,"key":"x.power_module_failure"}},{"kind":"warning","text":"Power module warning","when":{"equals":1,"key":"x.power_module_warning"}},{"kind":"warning","text":"Unspecified event (see unit display)","when":{"equals":1,"key":"x.general_event"}},{"kind":"warning","text":"Check air filter","when":{"equals":1,"key":"x.check_air_filter"}},{"kind":"warning","text":"Frame fan fault","when":{"equals":1,"key":"x.frame_fan_fault"}},{"kind":"warning","text":"Transformer fan fault","when":{"equals":1,"key":"x.transformer_fan_fault"}},{"kind":"warning","text":"Transformer over temperature","when":{"equals":1,"key":"x.transformer_over_temperature"}},{"kind":"warning","text":"Charger module fan fault","when":{"equals":1,"key":"x.charger_module_fan_fault"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
