{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"application_mode":{"0":"UPS mode","1":"Frequency converter mode","2":"Intelligent paralleling mode","3":"Intelligent paralleling mode demo","4":"ECO mode","5":"Intelligent ECO mode","6":"Intelligent ECO mode demo","7":"Testing mode","8":"Regen mode","9":"Power conditioner mode"},"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"breaker":{"0":"Open","1":"Closed","2":"Not installed"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"efficiency_mode":{"0":"Unknown","1":"ECO mode","2":"Intelligent ECO mode","3":"Active inverter ECO mode"},"off_on":{"0":"Off","1":"On"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"},"ups_application_mode":{"0":"UPS mode","1":"Frequency converter mode"}},"id":"vertiv-exm-lcd","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert EXM UPS with LCD HMI controller (IntelliSlot card)","points":[{"address":0,"key":"x.battery_equalize","label":"Battery Equalize","table":"discrete","type":"bool"},{"address":1,"key":"x.battery_charging_inhibited","label":"Battery Charging Inhibited","table":"discrete","type":"bool"},{"address":2,"key":"x.on_generator","label":"On Generator","table":"discrete","type":"bool"},{"address":3,"key":"x.battery_self_test","label":"Battery Self Test","table":"discrete","type":"bool"},{"address":4,"key":"x.battery_breaker_1_open","label":"Battery Circuit Breaker 1 Open","table":"discrete","type":"bool"},{"address":5,"key":"x.battery_breaker_2_open","label":"Battery Circuit Breaker 2 Open","table":"discrete","type":"bool"},{"address":6,"key":"x.battery_breaker_3_open","label":"Battery Circuit Breaker 3 Open","table":"discrete","type":"bool"},{"address":7,"key":"x.battery_breaker_4_open","label":"Battery Circuit Breaker 4 Open","table":"discrete","type":"bool"},{"address":8,"key":"x.main_battery_disconnect_open","label":"Main Battery Disconnect Open","table":"discrete","type":"bool"},{"address":9,"key":"x.mms_capacity_exceeded","label":"MMS Capacity Exceeded","table":"discrete","type":"bool"},{"address":19,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":20,"key":"x.rectifier_failure","label":"Rectifier Failure","table":"discrete","type":"bool"},{"address":21,"key":"x.inverter_failure","label":"Inverter Failure","table":"discrete","type":"bool"},{"address":22,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":23,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":24,"key":"x.lbs_inhibited","label":"LBS Inhibited","table":"discrete","type":"bool"},{"address":25,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":26,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":27,"key":"x.epo_shutdown","label":"System Shutdown - EPO","table":"discrete","type":"bool"},{"address":28,"key":"x.static_switch_unavailable","label":"Bypass Static Switch Unavailable","table":"discrete","type":"bool"},{"address":29,"key":"x.bypass_excess_retransfers","label":"Bypass - Excess Auto Retransfers","table":"discrete","type":"bool"},{"address":30,"key":"x.parallel_comm_warning","label":"Parallel Comm Warning","table":"discrete","type":"bool"},{"address":31,"key":"x.power_supply_failure","label":"Power Supply Failure","table":"discrete","type":"bool"},{"address":32,"key":"x.battery_over_temperature","label":"Battery Over Temperature","table":"discrete","type":"bool"},{"address":33,"key":"x.input_phase_rotation_error","label":"System Input Phs Rotation Error","table":"discrete","type":"bool"},{"address":34,"key":"x.fuse_failure","label":"Fuse Failure","table":"discrete","type":"bool"},{"address":35,"key":"x.inverter_overload","label":"Inverter Overload","table":"discrete","type":"bool"},{"address":36,"key":"x.mms_overload","label":"MMS Overload","table":"discrete","type":"bool"},{"address":37,"key":"x.inverter_overload_shutdown","label":"Inverter Shutdown - Overload","table":"discrete","type":"bool"},{"address":38,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":39,"key":"x.internal_comm_failure","label":"Internal Communications Failure","table":"discrete","type":"bool"},{"address":40,"key":"x.battery_charging_error","label":"Battery Charging Error","table":"discrete","type":"bool"},{"address":41,"key":"x.input_current_imbalance","label":"System Input Current Imbalance","table":"discrete","type":"bool"},{"address":42,"key":"x.battery_not_qualified","label":"Battery Not Qualified","table":"discrete","type":"bool"},{"address":43,"key":"x.battery_terminals_reversed","label":"Battery Terminals Reversed","table":"discrete","type":"bool"},{"address":44,"key":"x.battery_converter_failure","label":"Battery Converter Failure","table":"discrete","type":"bool"},{"address":45,"key":"x.load_sharing_fault","label":"Load Sharing Fault","table":"discrete","type":"bool"},{"address":46,"key":"x.dc_bus_abnormal","label":"DC Bus Abnormal","table":"discrete","type":"bool"},{"address":47,"key":"x.input_neutral_lost","label":"Mains Input Neutral Lost","table":"discrete","type":"bool"},{"address":48,"key":"x.load_impact_transfer","label":"Load Impact Transfer","table":"discrete","type":"bool"},{"address":50,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":51,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":52,"key":"x.on_maintenance_bypass","label":"Output Load on Maint. Bypass","table":"discrete","type":"bool"},{"address":53,"key":"x.battery_capacity_low","label":"Battery Capacity Low","table":"discrete","type":"bool"},{"address":54,"key":"x.mms_on_battery","label":"MMS On Battery","table":"discrete","type":"bool"},{"address":55,"key":"x.loss_of_redundancy","label":"Loss of Redundancy","table":"discrete","type":"bool"},{"address":56,"key":"x.top_fan_fault","label":"Top Outlet Fan Fault","table":"discrete","type":"bool"},{"address":57,"key":"x.mms_over_capacity","label":"MMS Over Capacity","table":"discrete","type":"bool"},{"address":58,"key":"x.bypass_voltage_fault","label":"Bypass Input Voltage Fault","table":"discrete","type":"bool"},{"address":59,"key":"x.module_over_temperature","label":"Power Module Over Temperature","table":"discrete","type":"bool"},{"address":60,"key":"x.excess_eco_suspends","label":"Excess ECO Suspends","table":"discrete","type":"bool"},{"address":61,"key":"x.battery_ground_fault","label":"Battery Ground Fault","table":"discrete","type":"bool"},{"address":62,"key":"x.input_current_limit","label":"System Input Current Limit","table":"discrete","type":"bool"},{"address":63,"key":"x.inverter_relay_fault","label":"Inverter Relay Fault","table":"discrete","type":"bool"},{"address":64,"key":"x.bypass_transfer_overload","label":"Transfer to Bypass - System Overload","table":"discrete","type":"bool"},{"address":65,"key":"x.input_backfeed","label":"Input Source Backfeed","table":"discrete","type":"bool"},{"address":66,"key":"x.loss_of_sync","label":"Loss of Synchronization","table":"discrete","type":"bool"},{"address":67,"key":"x.battery_converter_current_limit","label":"Battery Converter Current Limit","table":"discrete","type":"bool"},{"address":68,"key":"x.lbs_cable_failure","label":"LBS Cable Failure","table":"discrete","type":"bool"},{"address":69,"key":"x.battery_equalize_timeout","label":"Battery Charge Equalization Timeout","table":"discrete","type":"bool"},{"address":70,"key":"x.parallel_cable_failure","label":"Parallel Cable Failure","table":"discrete","type":"bool"},{"address":71,"key":"x.battery_fault","label":"Battery Fault","table":"discrete","type":"bool"},{"address":72,"key":"x.battery_room_alarm","label":"Battery Room Alarm","table":"discrete","type":"bool"},{"address":73,"key":"x.battery_breaker_1_open_failure","label":"Battery Breaker 1 Open Failure","table":"discrete","type":"bool"},{"address":74,"key":"x.battery_breaker_2_open_failure","label":"Battery Breaker 2 Open Failure","table":"discrete","type":"bool"},{"address":75,"key":"x.battery_breaker_3_open_failure","label":"Battery Breaker 3 Open Failure","table":"discrete","type":"bool"},{"address":76,"key":"x.battery_breaker_4_open_failure","label":"Battery Breaker 4 Open Failure","table":"discrete","type":"bool"},{"address":77,"key":"x.bypass_backfeed","label":"Bypass Backfeed Detected","table":"discrete","type":"bool"},{"address":78,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":387,"key":"x.input_current_l1","label":"System Input RMS Current Phase A","table":"input","type":"u16","unit":"A"},{"address":388,"key":"x.input_current_l2","label":"System Input RMS Current Phase B","table":"input","type":"u16","unit":"A"},{"address":389,"key":"x.input_current_l3","label":"System Input RMS Current Phase C","table":"input","type":"u16","unit":"A"},{"address":390,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":391,"key":"x.input_voltage_l1","label":"System Input RMS A-N","table":"input","type":"u16","unit":"V"},{"address":392,"key":"x.input_voltage_l2","label":"System Input RMS B-N","table":"input","type":"u16","unit":"V"},{"address":393,"key":"x.input_voltage_l3","label":"System Input RMS C-N","table":"input","type":"u16","unit":"V"},{"address":394,"key":"x.input_power_factor_l1","label":"System Input Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":395,"key":"x.input_power_factor_l2","label":"System Input Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":396,"key":"x.input_power_factor_l3","label":"System Input Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":407,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":408,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":409,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":410,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":424,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":425,"key":"battery_voltage","label":"Battery Volts for Cabinet","table":"input","type":"s16","unit":"V"},{"address":426,"key":"battery_temperature","label":"Battery Temperature for Cabinet","table":"input","type":"s16","unit":"°C"},{"address":428,"key":"battery_current","label":"DC Bus Current","positive":"charge","table":"input","type":"s16","unit":"A"},{"address":429,"enum":"battery_status","key":"x.battery_status","label":"UPS battery1 status","table":"input","type":"u16"},{"address":440,"key":"l1_voltage","label":"System Output Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":441,"key":"l2_voltage","label":"System Output Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":442,"key":"l3_voltage","label":"System Output Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":443,"key":"l1_current","label":"System Output RMS Current Phs A","table":"input","type":"u16","unit":"A"},{"address":444,"key":"l2_current","label":"System Output RMS Current Phs B","table":"input","type":"u16","unit":"A"},{"address":445,"key":"l3_current","label":"System Output RMS Current Phs C","table":"input","type":"u16","unit":"A"},{"address":446,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":450,"key":"x.output_power_factor_l1","label":"System Output Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":451,"key":"x.output_power_factor_l2","label":"System Output Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":452,"key":"x.output_power_factor_l3","label":"System Output Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":453,"key":"x.output_load_l1","label":"System Output Pct Power Phase A","table":"input","type":"u16","unit":"%"},{"address":454,"key":"x.output_load_l2","label":"System Output Pct Power Phase B","table":"input","type":"u16","unit":"%"},{"address":455,"key":"x.output_load_l3","label":"System Output Pct Power Phase C","table":"input","type":"u16","unit":"%"},{"address":456,"key":"x.mms_apparent_power","label":"MMS Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":457,"key":"x.mms_output_power","label":"MMS Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":461,"key":"x.output_power_l1","label":"System Output Power Phase A","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":462,"key":"x.output_power_l2","label":"System Output Power Phase B","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":463,"key":"x.output_power_l3","label":"System Output Power Phase C","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":464,"key":"x.output_apparent_power_l1","label":"System Output Apparent Power Phs A","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":465,"key":"x.output_apparent_power_l2","label":"System Output Apparent Power Phs B","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":466,"key":"x.output_apparent_power_l3","label":"System Output Apparent Power Phs C","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":467,"key":"x.output_power","label":"System Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":468,"key":"apparent_power","label":"System Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":479,"enum":"off_on","key":"x.inverter_state","label":"Inverter On/Off State","table":"input","type":"u16"},{"address":480,"enum":"breaker","key":"x.maintenance_bypass_breaker","label":"Maintenance Bypass Breaker","table":"input","type":"u16"},{"address":481,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":482,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":483,"enum":"disabled_enabled","key":"x.eco_mode","label":"ECO Mode Operation State","table":"input","type":"u16"},{"address":484,"enum":"breaker","key":"x.input_breaker","label":"Input Breaker","table":"input","type":"u16"},{"address":485,"enum":"breaker","key":"x.internal_bypass_breaker","label":"Internal Bypass Breaker","table":"input","type":"u16"},{"address":486,"enum":"breaker","key":"x.output_breaker","label":"Output Breaker","table":"input","type":"u16"},{"address":487,"enum":"ups_application_mode","key":"x.ups_application_mode","label":"UPS Application Mode","poll":"slow","table":"input","type":"u16"},{"address":488,"enum":"output_source","key":"x.mms_output_source","label":"MMS UPS Output Source","table":"input","type":"u16"},{"address":489,"enum":"disabled_enabled","key":"x.intelligent_parallel","label":"Intelligent Parallel Operation State","poll":"slow","table":"input","type":"u16"},{"address":490,"enum":"efficiency_mode","key":"x.efficiency_mode","label":"Advanced Efficiency Mode","table":"input","type":"u16"},{"address":491,"enum":"application_mode","key":"x.application_mode","label":"Application Mode For UPS","poll":"slow","table":"input","type":"u16"},{"address":501,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":502,"key":"x.input_nominal_frequency","label":"System Input Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":503,"key":"x.input_nominal_current","label":"System Input Nominal Current","poll":"slow","table":"input","type":"u16","unit":"A"},{"address":504,"key":"x.bypass_nominal_voltage","label":"Bypass Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":505,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":506,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":517,"key":"x.operating_time","label":"Total System Operating Time","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":519,"key":"x.efficiency","label":"Average system efficiency","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":520,"key":"temperature","label":"Inlet Air Temperature","table":"input","type":"u16","unit":"°C"},{"address":9997,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.system_time","label":"System Date and Time","poll":"slow","table":"input","type":"u32","unit":"s"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Battery charging inhibited","when":{"equals":1,"key":"x.battery_charging_inhibited"}},{"kind":"warning","text":"Battery breaker 1 open","when":{"equals":1,"key":"x.battery_breaker_1_open"}},{"kind":"warning","text":"Battery breaker 2 open","when":{"equals":1,"key":"x.battery_breaker_2_open"}},{"kind":"warning","text":"Battery breaker 3 open","when":{"equals":1,"key":"x.battery_breaker_3_open"}},{"kind":"warning","text":"Battery breaker 4 open","when":{"equals":1,"key":"x.battery_breaker_4_open"}},{"kind":"warning","text":"Main battery disconnect open","when":{"equals":1,"key":"x.main_battery_disconnect_open"}},{"kind":"warning","text":"Load above the redundant rating","when":{"equals":1,"key":"x.mms_capacity_exceeded"}},{"kind":"fault","text":"Rectifier failure","when":{"equals":1,"key":"x.rectifier_failure"}},{"kind":"fault","text":"Inverter failure","when":{"equals":1,"key":"x.inverter_failure"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"warning","text":"Load bus sync inhibited","when":{"equals":1,"key":"x.lbs_inhibited"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"fault","text":"Shutdown by emergency power off","when":{"equals":1,"key":"x.epo_shutdown"}},{"kind":"warning","text":"Static bypass switch unavailable","when":{"equals":1,"key":"x.static_switch_unavailable"}},{"kind":"warning","text":"Too many automatic retransfers","when":{"equals":1,"key":"x.bypass_excess_retransfers"}},{"kind":"warning","text":"Parallel communication warning","when":{"equals":1,"key":"x.parallel_comm_warning"}},{"kind":"fault","text":"Power supply failure","when":{"equals":1,"key":"x.power_supply_failure"}},{"kind":"warning","text":"Battery over temperature","when":{"equals":1,"key":"x.battery_over_temperature"}},{"kind":"warning","text":"Input phase rotation error","when":{"equals":1,"key":"x.input_phase_rotation_error"}},{"kind":"fault","text":"Fuse failure","when":{"equals":1,"key":"x.fuse_failure"}},{"kind":"warning","text":"Inverter overload","when":{"equals":1,"key":"x.inverter_overload"}},{"kind":"warning","text":"Multi-module system overload","when":{"equals":1,"key":"x.mms_overload"}},{"kind":"fault","text":"Inverter shut down (overload)","when":{"equals":1,"key":"x.inverter_overload_shutdown"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"fault","text":"Internal communication failure","when":{"equals":1,"key":"x.internal_comm_failure"}},{"kind":"warning","text":"Battery not charging properly","when":{"equals":1,"key":"x.battery_charging_error"}},{"kind":"warning","text":"Input current imbalance","when":{"equals":1,"key":"x.input_current_imbalance"}},{"kind":"warning","text":"Battery not qualified","when":{"equals":1,"key":"x.battery_not_qualified"}},{"kind":"fault","text":"Battery terminals reversed","when":{"equals":1,"key":"x.battery_terminals_reversed"}},{"kind":"fault","text":"Battery converter failure","when":{"equals":1,"key":"x.battery_converter_failure"}},{"kind":"fault","text":"Load sharing fault","when":{"equals":1,"key":"x.load_sharing_fault"}},{"kind":"fault","text":"DC bus abnormal","when":{"equals":1,"key":"x.dc_bus_abnormal"}},{"kind":"warning","text":"Input neutral lost","when":{"equals":1,"key":"x.input_neutral_lost"}},{"kind":"warning","text":"On bypass after a load impact","when":{"equals":1,"key":"x.load_impact_transfer"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Output on maintenance bypass","when":{"equals":1,"key":"x.on_maintenance_bypass"}},{"kind":"warning","text":"Battery capacity low","when":{"equals":1,"key":"x.battery_capacity_low"}},{"kind":"warning","text":"Loss of redundancy","when":{"equals":1,"key":"x.loss_of_redundancy"}},{"kind":"warning","text":"Top outlet fan fault","when":{"equals":1,"key":"x.top_fan_fault"}},{"kind":"warning","text":"Multi-module system over capacity","when":{"equals":1,"key":"x.mms_over_capacity"}},{"kind":"warning","text":"Bypass voltage fault","when":{"equals":1,"key":"x.bypass_voltage_fault"}},{"kind":"warning","text":"Power module over temperature","when":{"equals":1,"key":"x.module_over_temperature"}},{"kind":"warning","text":"Too many ECO suspensions","when":{"equals":1,"key":"x.excess_eco_suspends"}},{"kind":"fault","text":"Battery ground fault","when":{"equals":1,"key":"x.battery_ground_fault"}},{"kind":"warning","text":"Input current limit reached","when":{"equals":1,"key":"x.input_current_limit"}},{"kind":"fault","text":"Inverter relay fault","when":{"equals":1,"key":"x.inverter_relay_fault"}},{"kind":"warning","text":"Transferred to bypass (system overload)","when":{"equals":1,"key":"x.bypass_transfer_overload"}},{"kind":"fault","text":"Battery backfeeding the input","when":{"equals":1,"key":"x.input_backfeed"}},{"kind":"warning","text":"Inverter and bypass not synchronized","when":{"equals":1,"key":"x.loss_of_sync"}},{"kind":"warning","text":"Battery converter at current limit","when":{"equals":1,"key":"x.battery_converter_current_limit"}},{"kind":"warning","text":"Load bus sync cable failure","when":{"equals":1,"key":"x.lbs_cable_failure"}},{"kind":"warning","text":"Battery equalization timeout","when":{"equals":1,"key":"x.battery_equalize_timeout"}},{"kind":"warning","text":"Parallel cable failure","when":{"equals":1,"key":"x.parallel_cable_failure"}},{"kind":"fault","text":"Battery fault (short circuit)","when":{"equals":1,"key":"x.battery_fault"}},{"kind":"warning","text":"Battery room temperature abnormal","when":{"equals":1,"key":"x.battery_room_alarm"}},{"kind":"fault","text":"Battery breaker 1 failed to open","when":{"equals":1,"key":"x.battery_breaker_1_open_failure"}},{"kind":"fault","text":"Battery breaker 2 failed to open","when":{"equals":1,"key":"x.battery_breaker_2_open_failure"}},{"kind":"fault","text":"Battery breaker 3 failed to open","when":{"equals":1,"key":"x.battery_breaker_3_open_failure"}},{"kind":"fault","text":"Battery breaker 4 failed to open","when":{"equals":1,"key":"x.battery_breaker_4_open_failure"}},{"kind":"fault","text":"Bypass backfeed detected","when":{"equals":1,"key":"x.bypass_backfeed"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
