{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"application_mode":{"0":"UPS mode","1":"Frequency converter mode","2":"Intelligent paralleling mode","3":"Intelligent paralleling mode demo","4":"ECO mode","5":"Intelligent ECO mode","6":"Intelligent ECO mode demo","7":"Testing mode","8":"Regen mode","9":"Power conditioner mode"},"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"breaker":{"0":"Open","1":"Closed","2":"Not installed"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"inactive_active":{"0":"Inactive","1":"Active"},"module_status":{"0":"Normal","1":"Warning","2":"Alarm","4":"Fault"},"off_on":{"0":"Off","1":"On"},"offline_online":{"0":"Offline","1":"Online"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"redundancy":{"0":"No redundancy","1":"Redundancy"},"sleep_status":{"0":"Sleeping","1":"Not sleeping"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"},"ups_application_mode":{"0":"UPS mode","1":"Frequency converter mode"}},"id":"vertiv-exm-touch","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert EXM UPS with touchscreen HMI controller (IntelliSlot card)","points":[{"address":0,"key":"x.input_neutral_lost","label":"Mains Input Neutral Lost","table":"discrete","type":"bool"},{"address":1,"key":"x.input_phase_rotation_error","label":"System Input Phs Rotation Error","table":"discrete","type":"bool"},{"address":2,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":3,"key":"x.input_backfeed","label":"Input Source Backfeed","table":"discrete","type":"bool"},{"address":14,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":15,"key":"x.static_switch_unavailable","label":"Bypass Static Switch Unavailable","table":"discrete","type":"bool"},{"address":16,"key":"x.bypass_excess_retransfers","label":"Bypass - Excess Auto Retransfers","table":"discrete","type":"bool"},{"address":17,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":18,"key":"x.on_maintenance_bypass","label":"Output Load on Maint. Bypass","table":"discrete","type":"bool"},{"address":19,"key":"x.bypass_voltage_fault","label":"Bypass Input Voltage Fault","table":"discrete","type":"bool"},{"address":20,"key":"x.bypass_backfeed","label":"Bypass Backfeed Detected","table":"discrete","type":"bool"},{"address":31,"key":"x.main_battery_disconnect_open","label":"Main Battery Disconnect Open","table":"discrete","type":"bool"},{"address":32,"key":"x.battery_breaker_4_open","label":"Battery Circuit Breaker 4 Open","table":"discrete","type":"bool"},{"address":33,"key":"x.battery_breaker_3_open","label":"Battery Circuit Breaker 3 Open","table":"discrete","type":"bool"},{"address":34,"key":"x.battery_breaker_2_open","label":"Battery Circuit Breaker 2 Open","table":"discrete","type":"bool"},{"address":35,"key":"x.battery_breaker_1_open","label":"Battery Circuit Breaker 1 Open","table":"discrete","type":"bool"},{"address":36,"key":"x.battery_self_test","label":"Battery Self Test","table":"discrete","type":"bool"},{"address":37,"key":"x.battery_charging_inhibited","label":"Battery Charging Inhibited","table":"discrete","type":"bool"},{"address":38,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":39,"key":"x.battery_manual_test","label":"Battery Manual Test In Progress","table":"discrete","type":"bool"},{"address":40,"key":"x.battery_auto_test","label":"Battery Auto Test In Progress","table":"discrete","type":"bool"},{"address":41,"key":"x.battery_test_passed","label":"Battery Test Passed","table":"discrete","type":"bool"},{"address":42,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":43,"key":"x.battery_over_temperature","label":"Battery Over Temperature","table":"discrete","type":"bool"},{"address":44,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":45,"key":"x.battery_ground_fault","label":"Battery Ground Fault","table":"discrete","type":"bool"},{"address":46,"key":"x.battery_not_qualified","label":"Battery Not Qualified","table":"discrete","type":"bool"},{"address":47,"key":"x.battery_terminals_reversed","label":"Battery Terminals Reversed","table":"discrete","type":"bool"},{"address":48,"key":"x.battery_capacity_low","label":"Battery Capacity Low","table":"discrete","type":"bool"},{"address":49,"key":"x.battery_converter_current_limit","label":"Battery Converter Current Limit","table":"discrete","type":"bool"},{"address":50,"key":"x.battery_equalize_timeout","label":"Battery Charge Equalization Timeout","table":"discrete","type":"bool"},{"address":51,"key":"x.battery_room_alarm","label":"Battery Room Alarm","table":"discrete","type":"bool"},{"address":52,"key":"x.battery_breaker_1_open_failure","label":"Battery Breaker 1 Open Failure","table":"discrete","type":"bool"},{"address":53,"key":"x.battery_breaker_2_open_failure","label":"Battery Breaker 2 Open Failure","table":"discrete","type":"bool"},{"address":54,"key":"x.battery_breaker_3_open_failure","label":"Battery Breaker 3 Open Failure","table":"discrete","type":"bool"},{"address":55,"key":"x.battery_breaker_4_open_failure","label":"Battery Breaker 4 Open Failure","table":"discrete","type":"bool"},{"address":56,"key":"x.battery_equalize","label":"Battery Equalize","table":"discrete","type":"bool"},{"address":687,"key":"x.all_chargers_shutdown","label":"All Chargers Shutdown","table":"discrete","type":"bool"},{"address":688,"key":"x.battery_system_warning","label":"Battery System Warning","table":"discrete","type":"bool"},{"address":689,"key":"x.battery_system_fault","label":"Battery System Fault","table":"discrete","type":"bool"},{"address":690,"key":"x.battery_system_comm_abnormal","label":"Battery System Communication Abnormal","table":"discrete","type":"bool"},{"address":691,"key":"x.battery_breaker_5_open","label":"Battery Circuit Breaker 5 Open","table":"discrete","type":"bool"},{"address":692,"key":"x.battery_breaker_5_open_failure","label":"Battery Breaker 5 Open Failure","table":"discrete","type":"bool"},{"address":693,"key":"x.replace_battery","label":"Replace Battery","table":"discrete","type":"bool"},{"address":61,"key":"x.li_ion_system_abnormal","label":"Lithium-Ion Battery System Abnormal","table":"discrete","type":"bool"},{"address":62,"key":"x.li_ion_disconnect_request","label":"Lithium-Ion Battery System Disconnect Request","table":"discrete","type":"bool"},{"address":67,"key":"x.loss_of_sync","label":"Loss of Synchronization","table":"discrete","type":"bool"},{"address":78,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":79,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":80,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":90,"key":"x.module1_input_current_abnormal","label":"Power Module 1 Input Current Abnormal","table":"discrete","type":"bool"},{"address":91,"key":"x.module1_rectifier_failure","label":"Power Module 1 Rectifier Failure","table":"discrete","type":"bool"},{"address":92,"key":"x.module1_inverter_failure","label":"Power Module 1 Inverter Failure","table":"discrete","type":"bool"},{"address":93,"key":"x.module1_dc_bus_abnormal","label":"Power Module 1 DC Bus Abnormal","table":"discrete","type":"bool"},{"address":94,"key":"x.module1_load_sharing_fault","label":"Power Module 1 Load Sharing Fault","table":"discrete","type":"bool"},{"address":95,"key":"x.module1_inverter_relay_fault","label":"Power Module 1 Inverter Relay Fault","table":"discrete","type":"bool"},{"address":96,"key":"x.module1_battery_charging_error","label":"Power Module 1 Battery Charging Error","table":"discrete","type":"bool"},{"address":97,"key":"x.module1_battery_converter_failure","label":"Power Module 1 Battery Converter Failure","table":"discrete","type":"bool"},{"address":98,"key":"x.module1_dc_balancer_failure","label":"Power Module 1 Balancer of DC Bus Failure","table":"discrete","type":"bool"},{"address":99,"key":"x.module1_inverter_overload_shutdown","label":"Power Module 1 Inverter Shutdown - Overload","table":"discrete","type":"bool"},{"address":100,"key":"x.module1_fuse_failure","label":"Power Module 1 Fuse Failure","table":"discrete","type":"bool"},{"address":101,"key":"x.module1_power_supply_failure","label":"Power Module 1 Power Supply Failure","table":"discrete","type":"bool"},{"address":102,"key":"x.module1_fan_fault","label":"Power Module 1 Fan Fault","table":"discrete","type":"bool"},{"address":103,"key":"x.module1_over_temperature","label":"Power Module 1 Over Temperature","table":"discrete","type":"bool"},{"address":104,"key":"x.module1_lever_unlocked","label":"Power Module 1 Lever Unlocked","table":"discrete","type":"bool"},{"address":570,"key":"x.loss_of_redundancy","label":"Loss of Redundancy","table":"discrete","type":"bool"},{"address":571,"key":"x.parallel_cable_failure","label":"Parallel Cable Failure","table":"discrete","type":"bool"},{"address":572,"key":"x.lbs_cable_failure","label":"LBS Cable Failure","table":"discrete","type":"bool"},{"address":573,"key":"x.bypass_transfer_overload","label":"Transfer to Bypass - System Overload","table":"discrete","type":"bool"},{"address":574,"key":"x.excess_eco_suspends","label":"Excess ECO Suspends","table":"discrete","type":"bool"},{"address":576,"key":"x.load_impact_transfer","label":"Load Impact Transfer","table":"discrete","type":"bool"},{"address":577,"key":"x.internal_comm_failure","label":"Internal Communications Failure","table":"discrete","type":"bool"},{"address":578,"key":"x.mms_overload","label":"MMS Overload","table":"discrete","type":"bool"},{"address":579,"key":"x.parallel_comm_warning","label":"Parallel Comm Warning","table":"discrete","type":"bool"},{"address":580,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":581,"key":"x.lbs_inhibited","label":"LBS Inhibited","table":"discrete","type":"bool"},{"address":582,"key":"x.on_generator","label":"On Generator","table":"discrete","type":"bool"},{"address":583,"key":"x.lbs_active","label":"LBS Active","table":"discrete","type":"bool"},{"address":584,"key":"x.epo_shutdown","label":"System Shutdown - EPO","table":"discrete","type":"bool"},{"address":585,"key":"x.top_fan_fault","label":"Top Outlet Fan Fault","table":"discrete","type":"bool"},{"address":586,"key":"x.hardware_mismatch","label":"Hardware Mismatch","table":"discrete","type":"bool"},{"address":587,"key":"x.mms_capacity_exceeded","label":"MMS Capacity Exceeded","table":"discrete","type":"bool"},{"address":387,"key":"x.input_current_l1","label":"System Input RMS Current Phase A","table":"input","type":"u16","unit":"A"},{"address":388,"key":"x.input_current_l2","label":"System Input RMS Current Phase B","table":"input","type":"u16","unit":"A"},{"address":389,"key":"x.input_current_l3","label":"System Input RMS Current Phase C","table":"input","type":"u16","unit":"A"},{"address":390,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":391,"key":"x.input_voltage_l1","label":"System Input RMS A-N","table":"input","type":"u16","unit":"V"},{"address":392,"key":"x.input_voltage_l2","label":"System Input RMS B-N","table":"input","type":"u16","unit":"V"},{"address":393,"key":"x.input_voltage_l3","label":"System Input RMS C-N","table":"input","type":"u16","unit":"V"},{"address":394,"key":"x.input_power_factor_l1","label":"System Input Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":395,"key":"x.input_power_factor_l2","label":"System Input Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":396,"key":"x.input_power_factor_l3","label":"System Input Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":397,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":398,"key":"x.input_nominal_frequency","label":"System Input Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":399,"key":"x.input_nominal_current","label":"System Input Nominal Current","poll":"slow","table":"input","type":"u16","unit":"A"},{"address":400,"key":"x.brownout_count","label":"System Input Brown Out Count","poll":"slow","table":"input","type":"u16"},{"address":401,"key":"x.blackout_count","label":"System Input Black Out Count","poll":"slow","table":"input","type":"u16"},{"address":402,"enum":"breaker","key":"x.input_breaker","label":"Input Breaker","table":"input","type":"u16"},{"address":413,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":414,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":415,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":416,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":420,"key":"x.bypass_nominal_voltage","label":"Bypass Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":421,"enum":"breaker","key":"x.external_bypass_breaker","label":"External Bypass Breaker","table":"input","type":"u16"},{"address":432,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":433,"key":"battery_current","label":"DC Bus Current","positive":"charge","table":"input","type":"s16","unit":"A"},{"address":434,"key":"x.next_battery_test","label":"Time Until Next Auto Battery Test","poll":"slow","table":"input","type":"u32","unit":"min"},{"address":436,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":437,"key":"x.battery_discharge_count","label":"Number of Discharge Cycles","poll":"slow","table":"input","type":"u16"},{"address":438,"key":"x.battery_discharge_time","label":"Accumulated Discharge Time","poll":"slow","table":"input","type":"u16","unit":"h"},{"address":439,"key":"x.low_battery_warning_time","label":"Low Battery Warning Time","poll":"slow","table":"input","type":"u16","unit":"min"},{"address":440,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":441,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery charge status","table":"input","type":"u16"},{"address":442,"enum":"disabled_enabled","key":"x.auto_battery_test","label":"Automatic Battery Test","poll":"slow","table":"input","type":"u16"},{"address":443,"key":"x.battery_test_cycle","label":"Battery Self Test Cycle Time","poll":"slow","table":"input","type":"u16","unit":"d"},{"address":444,"key":"battery_voltage","label":"DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":445,"key":"battery_temperature","label":"Battery Temperature","table":"input","type":"s16","unit":"°C"},{"address":556,"enum":"offline_online","key":"x.li_ion_system_status","label":"Lithium-Ion Battery System Status","table":"input","type":"u16"},{"address":561,"enum":"breaker","key":"x.output_breaker","label":"Output Breaker","table":"input","type":"u16"},{"address":562,"enum":"off_on","key":"x.inverter_state","label":"Inverter On/Off State","table":"input","type":"u16"},{"address":573,"key":"l1_voltage","label":"System Output Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":574,"key":"l2_voltage","label":"System Output Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":575,"key":"l3_voltage","label":"System Output Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":576,"key":"l1_current","label":"System Output RMS Current Phs A","table":"input","type":"u16","unit":"A"},{"address":577,"key":"l2_current","label":"System Output RMS Current Phs B","table":"input","type":"u16","unit":"A"},{"address":578,"key":"l3_current","label":"System Output RMS Current Phs C","table":"input","type":"u16","unit":"A"},{"address":579,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":583,"key":"x.output_power_factor_l1","label":"System Output Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":584,"key":"x.output_power_factor_l2","label":"System Output Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":585,"key":"x.output_power_factor_l3","label":"System Output Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":586,"key":"x.output_load_l1","label":"System Output Pct Power Phase A","table":"input","type":"u16","unit":"%"},{"address":587,"key":"x.output_load_l2","label":"System Output Pct Power Phase B","table":"input","type":"u16","unit":"%"},{"address":588,"key":"x.output_load_l3","label":"System Output Pct Power Phase C","table":"input","type":"u16","unit":"%"},{"address":589,"key":"x.mms_apparent_power","label":"MMS Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":590,"key":"x.mms_output_power","label":"MMS Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":594,"key":"x.output_power_l1","label":"System Output Power Phase A","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":595,"key":"x.output_power_l2","label":"System Output Power Phase B","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":596,"key":"x.output_power_l3","label":"System Output Power Phase C","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":597,"key":"x.output_apparent_power_l1","label":"System Output Apparent Power Phs A","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":598,"key":"x.output_apparent_power_l2","label":"System Output Apparent Power Phs B","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":599,"key":"x.output_apparent_power_l3","label":"System Output Apparent Power Phs C","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":600,"key":"x.output_power","label":"System Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":601,"key":"apparent_power","label":"System Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":602,"key":"x.output_load_va_l1","label":"System Output Pct Pwr (VA) Phs A","table":"input","type":"u16","unit":"%"},{"address":603,"key":"x.output_load_va_l2","label":"System Output Pct Pwr (VA) Phs B","table":"input","type":"u16","unit":"%"},{"address":604,"key":"x.output_load_va_l3","label":"System Output Pct Pwr (VA) Phs C","table":"input","type":"u16","unit":"%"},{"address":605,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":606,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":617,"enum":"sleep_status","key":"x.module1_sleep_status","label":"Power Module 1 Sleep Status","table":"input","type":"u16"},{"address":618,"enum":"module_status","key":"x.module1_status","label":"Power Module 1 Operating Status","table":"input","type":"u16"},{"address":619,"enum":"inactive_active","key":"x.module1_inverter_status","label":"Power Module 1 Inverter Status","table":"input","type":"u16"},{"address":621,"enum":"off_on","key":"x.module1_charger_state","label":"Power Module 1 Charger State","table":"input","type":"u16"},{"address":894,"enum":"redundancy","key":"x.redundancy_setting","label":"System Set To Operate With","poll":"slow","table":"input","type":"u16"},{"address":895,"key":"x.active_modules","label":"Number Of Active Power Modules","table":"input","type":"u16"},{"address":896,"key":"x.installed_modules","label":"Number of Installed Power Modules","poll":"slow","table":"input","type":"u16"},{"address":897,"key":"temperature","label":"Inlet Air Temperature","table":"input","type":"u16","unit":"°C"},{"address":899,"key":"x.efficiency","label":"Average system efficiency","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":900,"enum":"breaker","key":"x.maintenance_bypass_breaker","label":"Maintenance Bypass Breaker","table":"input","type":"u16"},{"address":901,"enum":"disabled_enabled","key":"x.eco_mode","label":"ECO Mode Operation State","table":"input","type":"u16"},{"address":902,"enum":"ups_application_mode","key":"x.ups_application_mode","label":"UPS Application Mode","poll":"slow","table":"input","type":"u16"},{"address":903,"enum":"output_source","key":"x.mms_output_source","label":"MMS UPS Output Source","table":"input","type":"u16"},{"address":904,"enum":"disabled_enabled","key":"x.intelligent_parallel","label":"Intelligent Parallel Operation State","poll":"slow","table":"input","type":"u16"},{"address":905,"enum":"application_mode","key":"x.application_mode","label":"Application Mode For UPS","poll":"slow","table":"input","type":"u16"},{"address":915,"key":"x.operating_time","label":"Total System Operating Time","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":917,"key":"x.system_capacity","label":"System Capacity","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":918,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":919,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":9997,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.system_time","label":"System Date and Time","poll":"slow","table":"input","type":"u32","unit":"s"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Input neutral lost","when":{"equals":1,"key":"x.input_neutral_lost"}},{"kind":"warning","text":"Input phase rotation error","when":{"equals":1,"key":"x.input_phase_rotation_error"}},{"kind":"fault","text":"Battery backfeeding the input","when":{"equals":1,"key":"x.input_backfeed"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Static bypass switch unavailable","when":{"equals":1,"key":"x.static_switch_unavailable"}},{"kind":"warning","text":"Too many automatic retransfers","when":{"equals":1,"key":"x.bypass_excess_retransfers"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Output on maintenance bypass","when":{"equals":1,"key":"x.on_maintenance_bypass"}},{"kind":"warning","text":"Bypass voltage fault","when":{"equals":1,"key":"x.bypass_voltage_fault"}},{"kind":"fault","text":"Bypass backfeed detected","when":{"equals":1,"key":"x.bypass_backfeed"}},{"kind":"warning","text":"Main battery disconnect open","when":{"equals":1,"key":"x.main_battery_disconnect_open"}},{"kind":"warning","text":"Battery breaker 1 open","when":{"equals":1,"key":"x.battery_breaker_1_open"}},{"kind":"warning","text":"Battery breaker 2 open","when":{"equals":1,"key":"x.battery_breaker_2_open"}},{"kind":"warning","text":"Battery breaker 3 open","when":{"equals":1,"key":"x.battery_breaker_3_open"}},{"kind":"warning","text":"Battery breaker 4 open","when":{"equals":1,"key":"x.battery_breaker_4_open"}},{"kind":"warning","text":"Battery breaker 5 open","when":{"equals":1,"key":"x.battery_breaker_5_open"}},{"kind":"warning","text":"Battery charging inhibited","when":{"equals":1,"key":"x.battery_charging_inhibited"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Battery over temperature","when":{"equals":1,"key":"x.battery_over_temperature"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"fault","text":"Battery ground fault","when":{"equals":1,"key":"x.battery_ground_fault"}},{"kind":"warning","text":"Battery not qualified","when":{"equals":1,"key":"x.battery_not_qualified"}},{"kind":"fault","text":"Battery terminals reversed","when":{"equals":1,"key":"x.battery_terminals_reversed"}},{"kind":"warning","text":"Battery capacity low","when":{"equals":1,"key":"x.battery_capacity_low"}},{"kind":"warning","text":"Battery converter at current limit","when":{"equals":1,"key":"x.battery_converter_current_limit"}},{"kind":"warning","text":"Battery equalization timeout","when":{"equals":1,"key":"x.battery_equalize_timeout"}},{"kind":"warning","text":"Battery room temperature abnormal","when":{"equals":1,"key":"x.battery_room_alarm"}},{"kind":"fault","text":"Battery breaker 1 failed to open","when":{"equals":1,"key":"x.battery_breaker_1_open_failure"}},{"kind":"fault","text":"Battery breaker 2 failed to open","when":{"equals":1,"key":"x.battery_breaker_2_open_failure"}},{"kind":"fault","text":"Battery breaker 3 failed to open","when":{"equals":1,"key":"x.battery_breaker_3_open_failure"}},{"kind":"fault","text":"Battery breaker 4 failed to open","when":{"equals":1,"key":"x.battery_breaker_4_open_failure"}},{"kind":"fault","text":"Battery breaker 5 failed to open","when":{"equals":1,"key":"x.battery_breaker_5_open_failure"}},{"kind":"warning","text":"All chargers shut down","when":{"equals":1,"key":"x.all_chargers_shutdown"}},{"kind":"warning","text":"Battery system warning","when":{"equals":1,"key":"x.battery_system_warning"}},{"kind":"fault","text":"Battery system fault","when":{"equals":1,"key":"x.battery_system_fault"}},{"kind":"warning","text":"Battery system communication abnormal","when":{"equals":1,"key":"x.battery_system_comm_abnormal"}},{"kind":"warning","text":"Replace battery","when":{"equals":1,"key":"x.replace_battery"}},{"kind":"fault","text":"Lithium-ion battery system abnormal","when":{"equals":1,"key":"x.li_ion_system_abnormal"}},{"kind":"warning","text":"Lithium-ion battery disconnect requested","when":{"equals":1,"key":"x.li_ion_disconnect_request"}},{"kind":"warning","text":"Inverter and bypass not synchronized","when":{"equals":1,"key":"x.loss_of_sync"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"warning","text":"Power module 1 input current abnormal","when":{"equals":1,"key":"x.module1_input_current_abnormal"}},{"kind":"fault","text":"Power module 1 rectifier failure","when":{"equals":1,"key":"x.module1_rectifier_failure"}},{"kind":"fault","text":"Power module 1 inverter failure","when":{"equals":1,"key":"x.module1_inverter_failure"}},{"kind":"fault","text":"Power module 1 DC bus abnormal","when":{"equals":1,"key":"x.module1_dc_bus_abnormal"}},{"kind":"fault","text":"Power module 1 load sharing fault","when":{"equals":1,"key":"x.module1_load_sharing_fault"}},{"kind":"fault","text":"Power module 1 inverter relay fault","when":{"equals":1,"key":"x.module1_inverter_relay_fault"}},{"kind":"warning","text":"Power module 1 battery charging error","when":{"equals":1,"key":"x.module1_battery_charging_error"}},{"kind":"fault","text":"Power module 1 battery converter failure","when":{"equals":1,"key":"x.module1_battery_converter_failure"}},{"kind":"fault","text":"Power module 1 DC bus balancer failure","when":{"equals":1,"key":"x.module1_dc_balancer_failure"}},{"kind":"fault","text":"Power module 1 inverter shut down (overload)","when":{"equals":1,"key":"x.module1_inverter_overload_shutdown"}},{"kind":"fault","text":"Power module 1 fuse failure","when":{"equals":1,"key":"x.module1_fuse_failure"}},{"kind":"fault","text":"Power module 1 power supply failure","when":{"equals":1,"key":"x.module1_power_supply_failure"}},{"kind":"warning","text":"Power module 1 fan fault","when":{"equals":1,"key":"x.module1_fan_fault"}},{"kind":"warning","text":"Power module 1 over temperature","when":{"equals":1,"key":"x.module1_over_temperature"}},{"kind":"warning","text":"Power module 1 lever unlocked","when":{"equals":1,"key":"x.module1_lever_unlocked"}},{"kind":"warning","text":"Loss of redundancy","when":{"equals":1,"key":"x.loss_of_redundancy"}},{"kind":"warning","text":"Parallel cable failure","when":{"equals":1,"key":"x.parallel_cable_failure"}},{"kind":"warning","text":"Load bus sync cable failure","when":{"equals":1,"key":"x.lbs_cable_failure"}},{"kind":"warning","text":"Transferred to bypass (system overload)","when":{"equals":1,"key":"x.bypass_transfer_overload"}},{"kind":"warning","text":"Too many ECO suspensions","when":{"equals":1,"key":"x.excess_eco_suspends"}},{"kind":"warning","text":"On bypass after a load impact","when":{"equals":1,"key":"x.load_impact_transfer"}},{"kind":"fault","text":"Internal communication failure","when":{"equals":1,"key":"x.internal_comm_failure"}},{"kind":"warning","text":"Multi-module system overload","when":{"equals":1,"key":"x.mms_overload"}},{"kind":"warning","text":"Parallel communication warning","when":{"equals":1,"key":"x.parallel_comm_warning"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"warning","text":"Load bus sync inhibited","when":{"equals":1,"key":"x.lbs_inhibited"}},{"kind":"fault","text":"Shutdown by emergency power off","when":{"equals":1,"key":"x.epo_shutdown"}},{"kind":"warning","text":"Top outlet fan fault","when":{"equals":1,"key":"x.top_fan_fault"}},{"kind":"fault","text":"Hardware does not match the model settings","when":{"equals":1,"key":"x.hardware_mismatch"}},{"kind":"warning","text":"Load above the redundant rating","when":{"equals":1,"key":"x.mms_capacity_exceeded"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
