{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"application_mode":{"0":"UPS mode","1":"Frequency converter mode","10":"Frequency converter mode without battery","11":"Dynamic online mode","12":"Dynamic online mode demo","2":"Intelligent paralleling mode","3":"Intelligent paralleling mode demo","4":"ECO mode","5":"Intelligent ECO mode","6":"Intelligent ECO mode demo","7":"Testing mode","8":"Regen mode","9":"Power conditioner mode"},"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"breaker":{"0":"Open","1":"Closed","2":"Not installed"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"inactive_active":{"0":"Inactive","1":"Active"},"module_status":{"0":"Normal","1":"Warning","2":"Alarm","4":"Fault"},"off_on":{"0":"Off","1":"On"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"ready_status":{"0":"Not ready","1":"Ready"},"redundancy":{"0":"No redundancy","1":"Redundancy"},"sleep_status":{"0":"Sleeping","1":"Not sleeping"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"}},"id":"vertiv-exm2","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert EXM2 / APM Plus UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.input_neutral_lost","label":"Mains Input Neutral Lost","table":"discrete","type":"bool"},{"address":1,"key":"x.input_phase_rotation_error","label":"System Input Phs Rotation Error","table":"discrete","type":"bool"},{"address":2,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":3,"key":"x.input_backfeed","label":"Input Source Backfeed","table":"discrete","type":"bool"},{"address":14,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":15,"key":"x.static_switch_unavailable","label":"Bypass Static Switch Unavailable","table":"discrete","type":"bool"},{"address":16,"key":"x.bypass_excess_retransfers","label":"Bypass - Excess Auto Retransfers","table":"discrete","type":"bool"},{"address":17,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":18,"key":"x.on_maintenance_bypass","label":"Output Load on Maint. Bypass","table":"discrete","type":"bool"},{"address":19,"key":"x.bypass_backfeed","label":"Bypass Backfeed Detected","table":"discrete","type":"bool"},{"address":20,"key":"x.bypass_control_module_unavailable","label":"Bypass Control Module Not Available","table":"discrete","type":"bool"},{"address":21,"key":"x.bypass_module_unavailable","label":"Bypass Module Not Available","table":"discrete","type":"bool"},{"address":22,"key":"x.bypass_scr_autonomous","label":"Bypass controlling the SCR autonomously","table":"discrete","type":"bool"},{"address":23,"key":"x.bypass_unable_to_trace","label":"Bypass Unable to Trace","table":"discrete","type":"bool"},{"address":34,"key":"x.battery_breaker_1_open","label":"Battery Circuit Breaker 1 Open","table":"discrete","type":"bool"},{"address":35,"key":"x.battery_self_test","label":"Battery Self Test","table":"discrete","type":"bool"},{"address":36,"key":"x.battery_charging_inhibited","label":"Battery Charging Inhibited","table":"discrete","type":"bool"},{"address":37,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":38,"key":"x.battery_manual_test","label":"Battery Manual Test In Progress","table":"discrete","type":"bool"},{"address":39,"key":"x.battery_auto_test","label":"Battery Auto Test In Progress","table":"discrete","type":"bool"},{"address":40,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":41,"key":"x.battery_over_temperature","label":"Battery Over Temperature","table":"discrete","type":"bool"},{"address":42,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":43,"key":"x.battery_ground_fault","label":"Battery Ground Fault","table":"discrete","type":"bool"},{"address":44,"key":"x.battery_not_qualified","label":"Battery Not Qualified","table":"discrete","type":"bool"},{"address":45,"key":"x.battery_terminals_reversed","label":"Battery Terminals Reversed","table":"discrete","type":"bool"},{"address":46,"key":"x.battery_capacity_low","label":"Battery Capacity Low","table":"discrete","type":"bool"},{"address":47,"key":"x.battery_converter_current_limit","label":"Battery Converter Current Limit","table":"discrete","type":"bool"},{"address":48,"key":"x.battery_equalize_timeout","label":"Battery Charge Equalization Timeout","table":"discrete","type":"bool"},{"address":49,"key":"x.battery_room_alarm","label":"Battery Room Alarm","table":"discrete","type":"bool"},{"address":50,"key":"x.battery_breaker_1_open_failure","label":"Battery Breaker 1 Open Failure","table":"discrete","type":"bool"},{"address":51,"key":"x.battery_equalize","label":"Battery Equalize","table":"discrete","type":"bool"},{"address":52,"key":"x.battery_over_voltage","label":"Battery Over Voltage","table":"discrete","type":"bool"},{"address":53,"key":"x.battery_temperature_abnormal","label":"Battery Temp Abnormal","table":"discrete","type":"bool"},{"address":54,"key":"x.bms_rack_offline","label":"Battery Management System Rack is Offline Warning","table":"discrete","type":"bool"},{"address":55,"key":"x.bms_warning","label":"Battery Management System General Warning","table":"discrete","type":"bool"},{"address":56,"key":"x.bms_fault","label":"Battery Management System Fault","table":"discrete","type":"bool"},{"address":57,"key":"x.battery_system_comm_abnormal","label":"Battery System Communication Abnormal","table":"discrete","type":"bool"},{"address":58,"key":"x.battery_system_warning","label":"Battery System Warning","table":"discrete","type":"bool"},{"address":59,"key":"x.battery_system_fault","label":"Battery System Fault","table":"discrete","type":"bool"},{"address":67,"key":"x.loss_of_sync","label":"Loss of Synchronization","table":"discrete","type":"bool"},{"address":78,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":79,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":80,"key":"x.output_breaker_open","label":"Output Breaker Open","table":"discrete","type":"bool"},{"address":91,"key":"x.module1_input_current_abnormal","label":"Power Module 1 Input Current Abnormal","table":"discrete","type":"bool"},{"address":92,"key":"x.module1_input_current_high","label":"Power Module 1 Input Current High","table":"discrete","type":"bool"},{"address":93,"key":"x.module1_rectifier_failure","label":"Power Module 1 Rectifier Failure","table":"discrete","type":"bool"},{"address":94,"key":"x.module1_inverter_failure","label":"Power Module 1 Inverter Failure","table":"discrete","type":"bool"},{"address":95,"key":"x.module1_dc_bus_abnormal","label":"Power Module 1 DC Bus Abnormal","table":"discrete","type":"bool"},{"address":96,"key":"x.module1_load_sharing_fault","label":"Power Module 1 Load Sharing Fault","table":"discrete","type":"bool"},{"address":97,"key":"x.module1_inverter_relay_fault","label":"Power Module 1 Inverter Relay Fault","table":"discrete","type":"bool"},{"address":98,"key":"x.module1_battery_charging_error","label":"Power Module 1 Battery Charging Error","table":"discrete","type":"bool"},{"address":99,"key":"x.module1_battery_converter_failure","label":"Power Module 1 Battery Converter Failure","table":"discrete","type":"bool"},{"address":100,"key":"x.module1_dc_balancer_failure","label":"Power Module 1 Balancer of DC Bus Failure","table":"discrete","type":"bool"},{"address":101,"key":"x.module1_inverter_overload_shutdown","label":"Power Module 1 Inverter Shutdown - Overload","table":"discrete","type":"bool"},{"address":102,"key":"x.module1_fuse_failure","label":"Power Module 1 Fuse Failure","table":"discrete","type":"bool"},{"address":103,"key":"x.module1_power_supply_failure","label":"Power Module 1 Power Supply Failure","table":"discrete","type":"bool"},{"address":104,"key":"x.module1_fan_fault","label":"Power Module 1 Fan Fault","table":"discrete","type":"bool"},{"address":105,"key":"x.module1_over_temperature","label":"Power Module 1 Over Temperature","table":"discrete","type":"bool"},{"address":106,"key":"x.module1_comm_status","label":"Power Module 1 Communication status","table":"discrete","type":"bool"},{"address":107,"key":"x.module1_lever_unlocked","label":"Power Module 1 Lever Unlocked","table":"discrete","type":"bool"},{"address":108,"key":"x.module1_discharger_shutdown","label":"Power Module 1 Discharger Shutdown","table":"discrete","type":"bool"},{"address":651,"key":"x.loss_of_redundancy","label":"Loss of Redundancy","table":"discrete","type":"bool"},{"address":652,"key":"x.hardware_mismatch","label":"Hardware Mismatch","table":"discrete","type":"bool"},{"address":653,"key":"x.parallel_cable_failure","label":"Parallel Cable Failure","table":"discrete","type":"bool"},{"address":654,"key":"x.lbs_cable_failure","label":"LBS Cable Failure","table":"discrete","type":"bool"},{"address":655,"key":"x.bypass_transfer_overload","label":"Transfer to Bypass - System Overload","table":"discrete","type":"bool"},{"address":656,"key":"x.excess_eco_suspends","label":"Excess ECO Suspends","table":"discrete","type":"bool"},{"address":658,"key":"x.load_impact_transfer","label":"Load Impact Transfer","table":"discrete","type":"bool"},{"address":659,"key":"x.internal_comm_failure","label":"Internal Communications Failure","table":"discrete","type":"bool"},{"address":660,"key":"x.parallel_comm_warning","label":"Parallel Comm Warning","table":"discrete","type":"bool"},{"address":661,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":662,"key":"x.lbs_inhibited","label":"LBS Inhibited","table":"discrete","type":"bool"},{"address":663,"key":"x.on_generator","label":"On Generator","table":"discrete","type":"bool"},{"address":664,"key":"x.lbs_active","label":"LBS Active","table":"discrete","type":"bool"},{"address":665,"key":"x.epo_shutdown","label":"System Shutdown - EPO","table":"discrete","type":"bool"},{"address":666,"key":"x.mms_capacity_exceeded","label":"MMS Capacity Exceeded","table":"discrete","type":"bool"},{"address":667,"key":"x.fuse_failure","label":"Fuse Failure","table":"discrete","type":"bool"},{"address":668,"key":"x.ground_fault","label":"Ground Fault","table":"discrete","type":"bool"},{"address":669,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":670,"key":"x.parameter_config_failed","label":"Parameter Configuration Failed","table":"discrete","type":"bool"},{"address":671,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":672,"key":"x.output_disabled","label":"Output Disabled","table":"discrete","type":"bool"},{"address":673,"key":"x.top_fan_fault","label":"Top Outlet Fan Fault","table":"discrete","type":"bool"},{"address":674,"key":"x.eco_inhibited","label":"ECO mode Inhibited","table":"discrete","type":"bool"},{"address":675,"key":"x.inverter_transfer_inhibited","label":"Inverter Transfer Inhibit - Ext","table":"discrete","type":"bool"},{"address":387,"key":"x.input_current_l1","label":"System Input RMS Current Phase A","table":"input","type":"u16","unit":"A"},{"address":388,"key":"x.input_current_l2","label":"System Input RMS Current Phase B","table":"input","type":"u16","unit":"A"},{"address":389,"key":"x.input_current_l3","label":"System Input RMS Current Phase C","table":"input","type":"u16","unit":"A"},{"address":390,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":391,"key":"x.input_voltage_l1","label":"System Input RMS A-N","table":"input","type":"u16","unit":"V"},{"address":392,"key":"x.input_voltage_l2","label":"System Input RMS B-N","table":"input","type":"u16","unit":"V"},{"address":393,"key":"x.input_voltage_l3","label":"System Input RMS C-N","table":"input","type":"u16","unit":"V"},{"address":394,"key":"x.input_power_factor_l1","label":"System Input Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":395,"key":"x.input_power_factor_l2","label":"System Input Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":396,"key":"x.input_power_factor_l3","label":"System Input Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":397,"key":"x.input_power_l1","label":"System Input Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":398,"key":"x.input_power_l2","label":"System Input Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":399,"key":"x.input_power_l3","label":"System Input Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":400,"key":"x.input_apparent_power_l1","label":"System Input Apparent Power Phs A","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":401,"key":"x.input_apparent_power_l2","label":"System Input Apparent Power Phs B","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":402,"key":"x.input_apparent_power_l3","label":"System Input Apparent Power Phs C","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":403,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":404,"key":"x.input_nominal_current","label":"System Input Nominal Current","poll":"slow","table":"input","type":"u16","unit":"A"},{"address":405,"key":"x.brownout_count","label":"System Input Brown Out Count","poll":"slow","table":"input","type":"u16"},{"address":406,"key":"x.blackout_count","label":"System Input Black Out Count","poll":"slow","table":"input","type":"u16"},{"address":407,"enum":"breaker","key":"x.input_breaker","label":"Input Breaker","table":"input","type":"u16"},{"address":418,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":419,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":420,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":421,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":431,"key":"x.bypass_nominal_voltage","label":"Bypass Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":432,"enum":"breaker","key":"x.internal_bypass_breaker","label":"Internal Bypass Breaker","table":"input","type":"u16"},{"address":443,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":444,"key":"battery_current","label":"DC Bus Current","positive":"charge","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":445,"key":"x.next_battery_test","label":"Time Until Next Auto Battery Test","poll":"slow","table":"input","type":"u32","unit":"min"},{"address":447,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":448,"key":"x.battery_discharge_count","label":"Number of Discharge Cycles","poll":"slow","table":"input","type":"u16"},{"address":449,"key":"x.battery_discharge_time","label":"Accumulated Discharge Time","poll":"slow","scale":0.01,"table":"input","type":"u16","unit":"h"},{"address":450,"key":"x.low_battery_warning_time","label":"Low Battery Warning Time","poll":"slow","table":"input","type":"u16","unit":"min"},{"address":451,"enum":"disabled_enabled","key":"x.auto_battery_test","label":"Automatic Battery Test","poll":"slow","table":"input","type":"u16"},{"address":452,"key":"x.battery_test_cycle","label":"Battery Self Test Cycle Time","poll":"slow","table":"input","type":"u16","unit":"d"},{"address":453,"key":"battery_voltage","label":"DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":454,"key":"battery_temperature","label":"Battery Temperature","table":"input","type":"s16","unit":"°C"},{"address":456,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":457,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery Charge Status","table":"input","type":"u16"},{"address":458,"key":"x.dc_bus_voltage_positive","label":"Positive DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":459,"key":"x.dc_bus_voltage_negative","label":"Negative DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":572,"enum":"breaker","key":"x.output_breaker","label":"Output Breaker","table":"input","type":"u16"},{"address":573,"enum":"off_on","key":"x.inverter_state","label":"Inverter On/Off State","table":"input","type":"u16"},{"address":584,"key":"l1_voltage","label":"System Output Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":585,"key":"l2_voltage","label":"System Output Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":586,"key":"l3_voltage","label":"System Output Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":587,"key":"l1_current","label":"System Output RMS Current Phs A","table":"input","type":"u16","unit":"A"},{"address":588,"key":"l2_current","label":"System Output RMS Current Phs B","table":"input","type":"u16","unit":"A"},{"address":589,"key":"l3_current","label":"System Output RMS Current Phs C","table":"input","type":"u16","unit":"A"},{"address":590,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":594,"key":"x.output_power_factor_l1","label":"System Output Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":595,"key":"x.output_power_factor_l2","label":"System Output Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":596,"key":"x.output_power_factor_l3","label":"System Output Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":597,"key":"x.output_load_l1","label":"System Output Pct Power Phase A","table":"input","type":"u16","unit":"%"},{"address":598,"key":"x.output_load_l2","label":"System Output Pct Power Phase B","table":"input","type":"u16","unit":"%"},{"address":599,"key":"x.output_load_l3","label":"System Output Pct Power Phase C","table":"input","type":"u16","unit":"%"},{"address":600,"key":"x.mms_apparent_power","label":"MMS Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":601,"key":"x.mms_output_power","label":"MMS Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":605,"key":"x.output_power_l1","label":"System Output Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":606,"key":"x.output_power_l2","label":"System Output Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":607,"key":"x.output_power_l3","label":"System Output Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":608,"key":"x.output_apparent_power_l1","label":"System Output Apparent Power Phs A","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":609,"key":"x.output_apparent_power_l2","label":"System Output Apparent Power Phs B","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":610,"key":"x.output_apparent_power_l3","label":"System Output Apparent Power Phs C","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":611,"key":"x.output_power","label":"System Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":612,"key":"apparent_power","label":"System Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":613,"key":"x.output_load_va_l1","label":"System Output Pct Pwr (VA) Phs A","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":614,"key":"x.output_load_va_l2","label":"System Output Pct Pwr (VA) Phs B","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":615,"key":"x.output_load_va_l3","label":"System Output Pct Pwr (VA) Phs C","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":616,"key":"x.eco_suspend_remaining","label":"ECO Suspended Time Remaining","table":"input","type":"u16","unit":"s"},{"address":617,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":618,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":629,"enum":"sleep_status","key":"x.module1_sleep_status","label":"Power Module 1 Sleep Status","table":"input","type":"u16"},{"address":630,"enum":"ready_status","key":"x.module1_ready_status","label":"Power Module 1 Ready Status","table":"input","type":"u16"},{"address":631,"enum":"module_status","key":"x.module1_status","label":"Power Module 1 Operating Status","table":"input","type":"u16"},{"address":632,"enum":"inactive_active","key":"x.module1_inverter_status","label":"Power Module 1 Inverter Status","table":"input","type":"u16"},{"address":909,"enum":"application_mode","key":"x.application_mode","label":"Application Mode For UPS","poll":"slow","table":"input","type":"u16"},{"address":910,"enum":"redundancy","key":"x.redundancy_setting","label":"System Set To Operate With","poll":"slow","table":"input","type":"u16"},{"address":911,"enum":"breaker","key":"x.maintenance_bypass_breaker","label":"Maintenance Bypass Breaker","table":"input","type":"u16"},{"address":912,"enum":"output_source","key":"x.mms_output_source","label":"MMS UPS Output Source","table":"input","type":"u16"},{"address":913,"key":"x.active_modules","label":"Number Of Active Power Modules","table":"input","type":"u16"},{"address":914,"key":"x.installed_modules","label":"Number of Installed Power Modules","poll":"slow","table":"input","type":"u16"},{"address":915,"key":"temperature","label":"Inlet Air Temperature","table":"input","type":"u16","unit":"°C"},{"address":917,"key":"x.efficiency","label":"Average system efficiency","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":930,"key":"x.operating_time","label":"Total System Operating Time","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":932,"key":"x.system_capacity","label":"System Capacity","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":933,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":934,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":9997,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.system_time","label":"System Date and Time","poll":"slow","table":"input","type":"u32","unit":"s"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Input neutral lost","when":{"equals":1,"key":"x.input_neutral_lost"}},{"kind":"warning","text":"Input phase rotation error","when":{"equals":1,"key":"x.input_phase_rotation_error"}},{"kind":"fault","text":"Battery backfeeding the input","when":{"equals":1,"key":"x.input_backfeed"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Static bypass switch unavailable","when":{"equals":1,"key":"x.static_switch_unavailable"}},{"kind":"warning","text":"Too many automatic retransfers","when":{"equals":1,"key":"x.bypass_excess_retransfers"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Output on maintenance bypass","when":{"equals":1,"key":"x.on_maintenance_bypass"}},{"kind":"fault","text":"Bypass backfeed detected","when":{"equals":1,"key":"x.bypass_backfeed"}},{"kind":"warning","text":"Bypass control module not available","when":{"equals":1,"key":"x.bypass_control_module_unavailable"}},{"kind":"warning","text":"Bypass module not available","when":{"equals":1,"key":"x.bypass_module_unavailable"}},{"kind":"warning","text":"Bypass controlling the SCR on its own","when":{"equals":1,"key":"x.bypass_scr_autonomous"}},{"kind":"warning","text":"Bypass out of tracking range","when":{"equals":1,"key":"x.bypass_unable_to_trace"}},{"kind":"warning","text":"Battery breaker 1 open","when":{"equals":1,"key":"x.battery_breaker_1_open"}},{"kind":"warning","text":"Battery charging inhibited","when":{"equals":1,"key":"x.battery_charging_inhibited"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Battery over temperature","when":{"equals":1,"key":"x.battery_over_temperature"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"fault","text":"Battery ground fault","when":{"equals":1,"key":"x.battery_ground_fault"}},{"kind":"warning","text":"Battery not qualified","when":{"equals":1,"key":"x.battery_not_qualified"}},{"kind":"fault","text":"Battery terminals reversed","when":{"equals":1,"key":"x.battery_terminals_reversed"}},{"kind":"warning","text":"Battery capacity low","when":{"equals":1,"key":"x.battery_capacity_low"}},{"kind":"warning","text":"Battery converter at current limit","when":{"equals":1,"key":"x.battery_converter_current_limit"}},{"kind":"warning","text":"Battery equalization timeout","when":{"equals":1,"key":"x.battery_equalize_timeout"}},{"kind":"warning","text":"Battery room temperature abnormal","when":{"equals":1,"key":"x.battery_room_alarm"}},{"kind":"fault","text":"Battery breaker 1 failed to open","when":{"equals":1,"key":"x.battery_breaker_1_open_failure"}},{"kind":"fault","text":"Battery over voltage","when":{"equals":1,"key":"x.battery_over_voltage"}},{"kind":"warning","text":"Battery temperature abnormal","when":{"equals":1,"key":"x.battery_temperature_abnormal"}},{"kind":"warning","text":"Battery rack offline","when":{"equals":1,"key":"x.bms_rack_offline"}},{"kind":"warning","text":"Battery management system warning","when":{"equals":1,"key":"x.bms_warning"}},{"kind":"fault","text":"Battery management system fault","when":{"equals":1,"key":"x.bms_fault"}},{"kind":"warning","text":"Battery system communication abnormal","when":{"equals":1,"key":"x.battery_system_comm_abnormal"}},{"kind":"warning","text":"Battery system warning","when":{"equals":1,"key":"x.battery_system_warning"}},{"kind":"fault","text":"Battery system fault","when":{"equals":1,"key":"x.battery_system_fault"}},{"kind":"warning","text":"Inverter and bypass not synchronized","when":{"equals":1,"key":"x.loss_of_sync"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"warning","text":"Output breaker open","when":{"equals":1,"key":"x.output_breaker_open"}},{"kind":"warning","text":"Power module 1 input current abnormal","when":{"equals":1,"key":"x.module1_input_current_abnormal"}},{"kind":"warning","text":"Power module 1 input current high","when":{"equals":1,"key":"x.module1_input_current_high"}},{"kind":"fault","text":"Power module 1 rectifier failure","when":{"equals":1,"key":"x.module1_rectifier_failure"}},{"kind":"fault","text":"Power module 1 inverter failure","when":{"equals":1,"key":"x.module1_inverter_failure"}},{"kind":"fault","text":"Power module 1 DC bus abnormal","when":{"equals":1,"key":"x.module1_dc_bus_abnormal"}},{"kind":"fault","text":"Power module 1 load sharing fault","when":{"equals":1,"key":"x.module1_load_sharing_fault"}},{"kind":"fault","text":"Power module 1 inverter relay fault","when":{"equals":1,"key":"x.module1_inverter_relay_fault"}},{"kind":"warning","text":"Power module 1 battery charging error","when":{"equals":1,"key":"x.module1_battery_charging_error"}},{"kind":"fault","text":"Power module 1 battery converter failure","when":{"equals":1,"key":"x.module1_battery_converter_failure"}},{"kind":"fault","text":"Power module 1 DC bus balancer failure","when":{"equals":1,"key":"x.module1_dc_balancer_failure"}},{"kind":"fault","text":"Power module 1 inverter shut down (overload)","when":{"equals":1,"key":"x.module1_inverter_overload_shutdown"}},{"kind":"fault","text":"Power module 1 fuse failure","when":{"equals":1,"key":"x.module1_fuse_failure"}},{"kind":"fault","text":"Power module 1 power supply failure","when":{"equals":1,"key":"x.module1_power_supply_failure"}},{"kind":"warning","text":"Power module 1 fan fault","when":{"equals":1,"key":"x.module1_fan_fault"}},{"kind":"warning","text":"Power module 1 over temperature","when":{"equals":1,"key":"x.module1_over_temperature"}},{"kind":"warning","text":"Power module 1 communication problem","when":{"equals":1,"key":"x.module1_comm_status"}},{"kind":"warning","text":"Power module 1 lever unlocked","when":{"equals":1,"key":"x.module1_lever_unlocked"}},{"kind":"warning","text":"Power module 1 battery discharger shut down","when":{"equals":1,"key":"x.module1_discharger_shutdown"}},{"kind":"warning","text":"Loss of redundancy","when":{"equals":1,"key":"x.loss_of_redundancy"}},{"kind":"fault","text":"Hardware does not match the model settings","when":{"equals":1,"key":"x.hardware_mismatch"}},{"kind":"warning","text":"Parallel cable failure","when":{"equals":1,"key":"x.parallel_cable_failure"}},{"kind":"warning","text":"Load bus sync cable failure","when":{"equals":1,"key":"x.lbs_cable_failure"}},{"kind":"warning","text":"Transferred to bypass (system overload)","when":{"equals":1,"key":"x.bypass_transfer_overload"}},{"kind":"warning","text":"Too many ECO suspensions","when":{"equals":1,"key":"x.excess_eco_suspends"}},{"kind":"warning","text":"On bypass after a load impact","when":{"equals":1,"key":"x.load_impact_transfer"}},{"kind":"fault","text":"Internal communication failure","when":{"equals":1,"key":"x.internal_comm_failure"}},{"kind":"warning","text":"Parallel communication warning","when":{"equals":1,"key":"x.parallel_comm_warning"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"warning","text":"Load bus sync inhibited","when":{"equals":1,"key":"x.lbs_inhibited"}},{"kind":"fault","text":"Shutdown by emergency power off","when":{"equals":1,"key":"x.epo_shutdown"}},{"kind":"warning","text":"Load above the redundant rating","when":{"equals":1,"key":"x.mms_capacity_exceeded"}},{"kind":"fault","text":"Fuse failure","when":{"equals":1,"key":"x.fuse_failure"}},{"kind":"fault","text":"Output ground fault","when":{"equals":1,"key":"x.ground_fault"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"fault","text":"Parameter configuration failed","when":{"equals":1,"key":"x.parameter_config_failed"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"warning","text":"Output disabled","when":{"equals":1,"key":"x.output_disabled"}},{"kind":"warning","text":"Top outlet fan fault","when":{"equals":1,"key":"x.top_fan_fault"}},{"kind":"warning","text":"ECO mode inhibited by external signal","when":{"equals":1,"key":"x.eco_inhibited"}},{"kind":"warning","text":"Transfer to inverter inhibited by external signal","when":{"equals":1,"key":"x.inverter_transfer_inhibited"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
