{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"application_mode":{"0":"UPS","1":"Frequency converter","2":"Intelligent paralleling","3":"Intelligent paralleling demo","4":"ECO","5":"Intelligent ECO","6":"Intelligent ECO demo","7":"Testing","8":"Regen","9":"Power conditioner"},"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"battery_type":{"0":"VRLA","1":"Lithium"},"breaker":{"0":"Open","1":"Closed","2":"Not installed"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"li_status":{"0":"Idle","1":"Charging","2":"Discharging","3":"Balance"},"off_on":{"0":"Off","1":"On"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"redundancy":{"0":"No redundancy","1":"Redundancy"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"}},"id":"vertiv-exs-80k","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert EXS 15–30 kVA 208 V / 30–80 kVA 400 V UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.input_neutral_lost","label":"Mains Input Neutral Lost","table":"discrete","type":"bool"},{"address":1,"key":"x.input_phase_rotation_error","label":"System Input Phs Rotation Error","table":"discrete","type":"bool"},{"address":2,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":3,"key":"x.input_backfeed","label":"Input Source Backfeed","table":"discrete","type":"bool"},{"address":14,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":15,"key":"x.bypass_switch_unavailable","label":"Bypass Static Switch Unavailable","table":"discrete","type":"bool"},{"address":16,"key":"x.bypass_excess_retransfers","label":"Bypass - Excess Auto Retransfers","table":"discrete","type":"bool"},{"address":17,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":18,"key":"x.on_maintenance_bypass","label":"Output Load on Maint. Bypass","table":"discrete","type":"bool"},{"address":19,"key":"x.bypass_voltage_fault","label":"Bypass Input Voltage Fault","table":"discrete","type":"bool"},{"address":20,"key":"x.bypass_backfeed","label":"Bypass Backfeed Detected","table":"discrete","type":"bool"},{"address":31,"key":"x.battery_breaker_open","label":"Battery Circuit Breaker 1 Open","table":"discrete","type":"bool"},{"address":32,"key":"x.battery_self_test","label":"Battery Self Test","table":"discrete","type":"bool"},{"address":33,"key":"x.charging_inhibited","label":"Battery Charging Inhibited","table":"discrete","type":"bool"},{"address":34,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":35,"key":"x.battery_manual_test","label":"Battery Manual Test In Progress","table":"discrete","type":"bool"},{"address":36,"key":"x.battery_auto_test","label":"Battery Auto Test In Progress","table":"discrete","type":"bool"},{"address":37,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":38,"key":"x.battery_over_temperature","label":"Battery Over Temperature","table":"discrete","type":"bool"},{"address":39,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":40,"key":"x.battery_ground_fault","label":"Battery Ground Fault","table":"discrete","type":"bool"},{"address":41,"key":"x.battery_not_qualified","label":"Battery Not Qualified","table":"discrete","type":"bool"},{"address":42,"key":"x.battery_terminals_reversed","label":"Battery Terminals Reversed","table":"discrete","type":"bool"},{"address":43,"key":"x.battery_capacity_low","label":"Battery Capacity Low","table":"discrete","type":"bool"},{"address":44,"key":"x.battery_converter_current_limit","label":"Battery Converter Current Limit","table":"discrete","type":"bool"},{"address":45,"key":"x.equalization_timeout","label":"Battery Charge Equalization Timeout","table":"discrete","type":"bool"},{"address":46,"key":"x.battery_breaker_open_failure","label":"Battery Breaker 1 Open Failure","table":"discrete","type":"bool"},{"address":47,"key":"x.battery_equalize","label":"Battery Equalize","table":"discrete","type":"bool"},{"address":48,"key":"x.battery_deep_discharge","label":"Battery Deep Discharge","table":"discrete","type":"bool"},{"address":155,"key":"x.replace_battery","label":"Replace Battery","table":"discrete","type":"bool"},{"address":58,"key":"x.loss_of_sync","label":"Loss of Synchronization","table":"discrete","type":"bool"},{"address":69,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":70,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":71,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":72,"key":"x.output_short_shutdown","label":"System Shutdown - Output Short","table":"discrete","type":"bool"},{"address":81,"key":"x.module1_input_current_abnormal","label":"Power Module Input Current Abnormal (module 1)","table":"discrete","type":"bool"},{"address":82,"key":"x.module1_rectifier_failure","label":"Rectifier Failure (module 1)","table":"discrete","type":"bool"},{"address":83,"key":"x.module1_inverter_failure","label":"Inverter Failure (module 1)","table":"discrete","type":"bool"},{"address":84,"key":"x.module1_dc_bus_abnormal","label":"DC Bus Abnormal (module 1)","table":"discrete","type":"bool"},{"address":85,"key":"x.module1_load_sharing_fault","label":"Load Sharing Fault (module 1)","table":"discrete","type":"bool"},{"address":86,"key":"x.module1_inverter_relay_fault","label":"Inverter Relay Fault (module 1)","table":"discrete","type":"bool"},{"address":87,"key":"x.module1_charging_error","label":"Battery Charging Error (module 1)","table":"discrete","type":"bool"},{"address":88,"key":"x.module1_battery_converter_failure","label":"Battery Converter Failure (module 1)","table":"discrete","type":"bool"},{"address":89,"key":"x.module1_overload_shutdown","label":"Inverter Shutdown - Overload (module 1)","table":"discrete","type":"bool"},{"address":90,"key":"x.module1_fuse_failure","label":"Power Module Fuse Failure (module 1)","table":"discrete","type":"bool"},{"address":91,"key":"x.module1_power_supply_failure","label":"Power Module Power Supply Failure (module 1)","table":"discrete","type":"bool"},{"address":92,"key":"x.module1_fan_fault","label":"Power Module Fan Fault (module 1)","table":"discrete","type":"bool"},{"address":93,"key":"x.module1_over_temperature","label":"Power Module Over Temperature (module 1)","table":"discrete","type":"bool"},{"address":104,"key":"x.module2_input_current_abnormal","label":"Power Module Input Current Abnormal (module 2)","table":"discrete","type":"bool"},{"address":105,"key":"x.module2_rectifier_failure","label":"Rectifier Failure (module 2)","table":"discrete","type":"bool"},{"address":106,"key":"x.module2_inverter_failure","label":"Inverter Failure (module 2)","table":"discrete","type":"bool"},{"address":107,"key":"x.module2_dc_bus_abnormal","label":"DC Bus Abnormal (module 2)","table":"discrete","type":"bool"},{"address":108,"key":"x.module2_load_sharing_fault","label":"Load Sharing Fault (module 2)","table":"discrete","type":"bool"},{"address":109,"key":"x.module2_inverter_relay_fault","label":"Inverter Relay Fault (module 2)","table":"discrete","type":"bool"},{"address":110,"key":"x.module2_charging_error","label":"Battery Charging Error (module 2)","table":"discrete","type":"bool"},{"address":111,"key":"x.module2_battery_converter_failure","label":"Battery Converter Failure (module 2)","table":"discrete","type":"bool"},{"address":112,"key":"x.module2_overload_shutdown","label":"Inverter Shutdown - Overload (module 2)","table":"discrete","type":"bool"},{"address":113,"key":"x.module2_fuse_failure","label":"Power Module Fuse Failure (module 2)","table":"discrete","type":"bool"},{"address":114,"key":"x.module2_power_supply_failure","label":"Power Module Power Supply Failure (module 2)","table":"discrete","type":"bool"},{"address":115,"key":"x.module2_fan_fault","label":"Power Module Fan Fault (module 2)","table":"discrete","type":"bool"},{"address":116,"key":"x.module2_over_temperature","label":"Power Module Over Temperature (module 2)","table":"discrete","type":"bool"},{"address":127,"key":"x.loss_of_redundancy","label":"Loss of Redundancy","table":"discrete","type":"bool"},{"address":128,"key":"x.hardware_mismatch","label":"Hardware Mismatch","table":"discrete","type":"bool"},{"address":129,"key":"x.bypass_transfer_overload","label":"Transfer to Bypass - System Overload","table":"discrete","type":"bool"},{"address":130,"key":"x.excess_eco_suspends","label":"Excess ECO Suspends","table":"discrete","type":"bool"},{"address":131,"key":"x.user_operation_invalid","label":"User Operation Invalid","table":"discrete","type":"bool"},{"address":132,"key":"x.load_impact_transfer","label":"Load Impact Transfer","table":"discrete","type":"bool"},{"address":133,"key":"x.internal_comm_failure","label":"Internal Communications Failure","table":"discrete","type":"bool"},{"address":134,"key":"x.mms_overload","label":"MMS Overload","table":"discrete","type":"bool"},{"address":135,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":136,"key":"x.lbs_inhibited","label":"LBS Inhibited","table":"discrete","type":"bool"},{"address":137,"key":"x.on_generator","label":"On Generator","table":"discrete","type":"bool"},{"address":138,"key":"x.lbs_active","label":"LBS Active","table":"discrete","type":"bool"},{"address":139,"key":"x.epo_shutdown","label":"System Shutdown - EPO","table":"discrete","type":"bool"},{"address":140,"key":"x.mms_capacity_exceeded","label":"MMS Capacity Exceeded","table":"discrete","type":"bool"},{"address":141,"key":"x.input_current_limit","label":"System Input Current Limit","table":"discrete","type":"bool"},{"address":142,"key":"x.ground_fault","label":"Ground Fault","table":"discrete","type":"bool"},{"address":143,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":144,"key":"x.top_outlet_fan_fault","label":"Top Outlet Fan Fault","table":"discrete","type":"bool"},{"address":566,"key":"x.li_serial_number_error","label":"Battery Cabinet Serial Number Illegal Error","optional":true,"table":"discrete","type":"bool"},{"address":567,"key":"x.li_online_number_error","label":"Lithium Battery Cabinet Online Number Error","optional":true,"table":"discrete","type":"bool"},{"address":568,"key":"x.li_comm_failure","label":"Lithium Battery Cabinet Communication Failure","optional":true,"table":"discrete","type":"bool"},{"address":569,"key":"x.li_cabinet_mismatch","label":"Lithium Battery Cabinet mismatch the unit","optional":true,"table":"discrete","type":"bool"},{"address":570,"key":"x.li_address_set_error","label":"Lithium Battery Cabinet Address Set Error","optional":true,"table":"discrete","type":"bool"},{"address":571,"key":"x.li_cabinets_over_limit","label":"Number of Lithium Battery Cabinets Over Limit","optional":true,"table":"discrete","type":"bool"},{"address":573,"key":"x.li_cabinet_check","label":"Lithium Battery Cabinet Check","optional":true,"table":"discrete","type":"bool"},{"address":574,"key":"x.li_cable_issue","label":"Lithium Battery Cable Connection Issue","optional":true,"table":"discrete","type":"bool"},{"address":575,"key":"x.li_dischargeable_count_low","label":"Dischargeable Battery Count Less Than Configured Number","optional":true,"table":"discrete","type":"bool"},{"address":576,"key":"x.ambient_temperature_low","label":"Ambient temperature lower than recommended","optional":true,"table":"discrete","type":"bool"},{"address":577,"key":"x.ambient_temperature_high","label":"Ambient temperature higher than recommended","optional":true,"table":"discrete","type":"bool"},{"address":578,"key":"x.ambient_temperature_low_pre","label":"Ambient temperature low pre-alarm","optional":true,"table":"discrete","type":"bool"},{"address":579,"key":"x.ambient_temperature_high_pre","label":"Ambient temperature high pre-alarm","optional":true,"table":"discrete","type":"bool"},{"address":384,"key":"x.input_voltage_l1_l2","label":"System Input RMS A-B","table":"input","type":"u16","unit":"V"},{"address":385,"key":"x.input_voltage_l2_l3","label":"System Input RMS B-C","table":"input","type":"u16","unit":"V"},{"address":386,"key":"x.input_voltage_l3_l1","label":"System Input RMS C-A","table":"input","type":"u16","unit":"V"},{"address":387,"key":"x.input_current_l1","label":"System Input RMS Current Phase A","table":"input","type":"u16","unit":"A"},{"address":388,"key":"x.input_current_l2","label":"System Input RMS Current Phase B","table":"input","type":"u16","unit":"A"},{"address":389,"key":"x.input_current_l3","label":"System Input RMS Current Phase C","table":"input","type":"u16","unit":"A"},{"address":390,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":391,"key":"x.input_voltage_l1","label":"System Input RMS A-N","table":"input","type":"u16","unit":"V"},{"address":392,"key":"x.input_voltage_l2","label":"System Input RMS B-N","table":"input","type":"u16","unit":"V"},{"address":393,"key":"x.input_voltage_l3","label":"System Input RMS C-N","table":"input","type":"u16","unit":"V"},{"address":394,"key":"x.input_power_factor_l1","label":"System Input Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":395,"key":"x.input_power_factor_l2","label":"System Input Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":396,"key":"x.input_power_factor_l3","label":"System Input Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":397,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":398,"key":"x.input_nominal_frequency","label":"System Input Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":399,"key":"x.input_nominal_current","label":"System Input Nominal Current","poll":"slow","table":"input","type":"u16","unit":"A"},{"address":400,"key":"x.brownout_count","label":"System Input Brown Out Count","poll":"slow","table":"input","type":"u16"},{"address":401,"key":"x.blackout_count","label":"System Input Black Out Count","poll":"slow","table":"input","type":"u16"},{"address":402,"enum":"breaker","key":"x.input_breaker","label":"Input Breaker","table":"input","type":"u16"},{"address":413,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":414,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":415,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":416,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":420,"key":"x.bypass_nominal_voltage","label":"Bypass Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":421,"enum":"breaker","key":"x.bypass_breaker","label":"Internal Bypass Breaker","table":"input","type":"u16"},{"address":432,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":434,"key":"x.next_battery_test","label":"Time Until Next Auto Battery Test","poll":"slow","table":"input","type":"u32","unit":"min"},{"address":436,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":437,"key":"x.battery_discharge_count","label":"Number of Discharge Cycles","poll":"slow","table":"input","type":"u16"},{"address":438,"key":"x.battery_discharge_time","label":"Accumulated Discharge Time","poll":"slow","table":"input","type":"u16","unit":"min"},{"address":439,"key":"x.low_battery_warning_time","label":"Low Battery Warning Time","poll":"slow","table":"input","type":"u16","unit":"min"},{"address":440,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":441,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery charge status","table":"input","type":"u16"},{"address":442,"enum":"disabled_enabled","key":"x.auto_battery_test","label":"Automatic Battery Test","poll":"slow","table":"input","type":"u16"},{"address":443,"key":"x.battery_test_cycle","label":"Battery Self Test Cycle Time","poll":"slow","table":"input","type":"u16","unit":"d"},{"address":444,"key":"battery_voltage","label":"DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":445,"key":"battery_temperature","label":"Battery Temperature","table":"input","type":"s16","unit":"°C"},{"address":447,"key":"battery_current","label":"DC Bus Current","positive":"charge","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":617,"enum":"battery_type","key":"x.battery_type","label":"Battery type","poll":"slow","table":"input","type":"u16"},{"address":457,"key":"x.cabinet1_battery_temperature","label":"Battery Temperature for Cabinet 1","optional":true,"table":"input","type":"s16","unit":"°C"},{"address":459,"key":"x.cabinet1_battery_voltage","label":"Battery Volts for Cabinet 1","optional":true,"table":"input","type":"u16","unit":"V"},{"address":509,"enum":"breaker","key":"x.output_breaker","label":"Output Breaker","table":"input","type":"u16"},{"address":510,"enum":"off_on","key":"x.inverter_state","label":"Inverter On/Off State","table":"input","type":"u16"},{"address":521,"key":"l1_voltage","label":"System Output Voltage RMS A-N","table":"input","type":"u16","unit":"V"},{"address":522,"key":"l2_voltage","label":"System Output Voltage RMS B-N","table":"input","type":"u16","unit":"V"},{"address":523,"key":"l3_voltage","label":"System Output Voltage RMS C-N","table":"input","type":"u16","unit":"V"},{"address":524,"key":"l1_current","label":"System Output RMS Current Phs A","table":"input","type":"u16","unit":"A"},{"address":525,"key":"l2_current","label":"System Output RMS Current Phs B","table":"input","type":"u16","unit":"A"},{"address":526,"key":"l3_current","label":"System Output RMS Current Phs C","table":"input","type":"u16","unit":"A"},{"address":527,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":528,"key":"x.output_voltage_l1_l2","label":"System Output Voltage RMS A-B","table":"input","type":"u16","unit":"V"},{"address":529,"key":"x.output_voltage_l2_l3","label":"System Output Voltage RMS B-C","table":"input","type":"u16","unit":"V"},{"address":530,"key":"x.output_voltage_l3_l1","label":"System Output Voltage RMS C-A","table":"input","type":"u16","unit":"V"},{"address":531,"key":"x.output_power_factor_l1","label":"System Output Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":532,"key":"x.output_power_factor_l2","label":"System Output Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":533,"key":"x.output_power_factor_l3","label":"System Output Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":534,"key":"x.output_load_l1","label":"System Output Pct Power Phase A","table":"input","type":"u16","unit":"%"},{"address":535,"key":"x.output_load_l2","label":"System Output Pct Power Phase B","table":"input","type":"u16","unit":"%"},{"address":536,"key":"x.output_load_l3","label":"System Output Pct Power Phase C","table":"input","type":"u16","unit":"%"},{"address":537,"key":"x.mms_output_apparent_power","label":"MMS Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":538,"key":"x.mms_output_power","label":"MMS Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":542,"key":"x.output_power_l1","label":"System Output Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":543,"key":"x.output_power_l2","label":"System Output Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":544,"key":"x.output_power_l3","label":"System Output Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":545,"key":"x.output_apparent_power_l1","label":"System Output Apparent Power Phs A","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":546,"key":"x.output_apparent_power_l2","label":"System Output Apparent Power Phs B","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":547,"key":"x.output_apparent_power_l3","label":"System Output Apparent Power Phs C","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":548,"key":"x.output_power","label":"System Output Power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":549,"key":"x.output_apparent_power","label":"System Output Apparent Power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":550,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":551,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":584,"enum":"redundancy","key":"x.redundancy_setting","label":"System Set To Operate With","poll":"slow","table":"input","type":"u16"},{"address":585,"key":"x.active_modules","label":"Number Of Active Power Modules","table":"input","type":"u16"},{"address":586,"key":"x.installed_modules","label":"Number of Installed Power Modules","poll":"slow","table":"input","type":"u16"},{"address":587,"key":"x.efficiency","label":"Average system efficiency","scale":0.1,"table":"input","type":"u16","unit":"%"},{"address":588,"enum":"breaker","key":"x.maintenance_bypass_breaker","label":"Maintenance Bypass Breaker","table":"input","type":"u16"},{"address":589,"enum":"output_source","key":"x.mms_output_source","label":"MMS UPS Output Source","table":"input","type":"u16"},{"address":590,"enum":"disabled_enabled","key":"x.intelligent_parallel","label":"Intelligent Parallel Operation State","table":"input","type":"u16"},{"address":591,"enum":"application_mode","key":"x.application_mode","label":"Application Mode For UPS","poll":"slow","table":"input","type":"u16"},{"address":602,"key":"x.operating_time","label":"Total System Operating Time","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":604,"key":"x.system_capacity","label":"System Capacity","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":605,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":606,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":628,"key":"x.li_group1_soc","label":"Lithium Battery Cabinet State of Charge (group 1)","optional":true,"table":"input","type":"u16","unit":"%"},{"address":629,"key":"x.li_group1_soh","label":"Battery State of Health (group 1)","optional":true,"poll":"slow","table":"input","type":"u16","unit":"%"},{"address":630,"enum":"li_status","key":"x.li_group1_status","label":"Lithium Battery Status (group 1)","optional":true,"table":"input","type":"u16"},{"address":836,"key":"x.max_cell_voltage","label":"Maximum Cell Voltage","optional":true,"table":"input","type":"u16","unit":"mV"},{"address":837,"key":"x.min_cell_voltage","label":"Minimum Cell Voltage","optional":true,"table":"input","type":"u16","unit":"mV"},{"address":9997,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.system_time","label":"System Date and Time","poll":"slow","table":"input","type":"u32","unit":"s"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Input neutral lost","when":{"equals":1,"key":"x.input_neutral_lost"}},{"kind":"warning","text":"Input phase rotation error","when":{"equals":1,"key":"x.input_phase_rotation_error"}},{"kind":"fault","text":"Battery backfeeding the input","when":{"equals":1,"key":"x.input_backfeed"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Static bypass unavailable","when":{"equals":1,"key":"x.bypass_switch_unavailable"}},{"kind":"warning","text":"Too many bypass retransfers","when":{"equals":1,"key":"x.bypass_excess_retransfers"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Load on maintenance bypass","when":{"equals":1,"key":"x.on_maintenance_bypass"}},{"kind":"warning","text":"Bypass voltage fault","when":{"equals":1,"key":"x.bypass_voltage_fault"}},{"kind":"fault","text":"Bypass backfeed detected","when":{"equals":1,"key":"x.bypass_backfeed"}},{"kind":"warning","text":"Battery breaker open","when":{"equals":1,"key":"x.battery_breaker_open"}},{"kind":"warning","text":"Battery charging inhibited","when":{"equals":1,"key":"x.charging_inhibited"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Battery over temperature","when":{"equals":1,"key":"x.battery_over_temperature"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"fault","text":"Battery ground fault","when":{"equals":1,"key":"x.battery_ground_fault"}},{"kind":"warning","text":"Battery not qualified","when":{"equals":1,"key":"x.battery_not_qualified"}},{"kind":"fault","text":"Battery terminals reversed","when":{"equals":1,"key":"x.battery_terminals_reversed"}},{"kind":"warning","text":"Battery capacity low","when":{"equals":1,"key":"x.battery_capacity_low"}},{"kind":"warning","text":"Battery equalization timeout","when":{"equals":1,"key":"x.equalization_timeout"}},{"kind":"fault","text":"Battery breaker failed to open","when":{"equals":1,"key":"x.battery_breaker_open_failure"}},{"kind":"warning","text":"Battery deep discharge","when":{"equals":1,"key":"x.battery_deep_discharge"}},{"kind":"warning","text":"Replace battery","when":{"equals":1,"key":"x.replace_battery"}},{"kind":"warning","text":"Loss of synchronization","when":{"equals":1,"key":"x.loss_of_sync"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"fault","text":"Shutdown by output short circuit","when":{"equals":1,"key":"x.output_short_shutdown"}},{"kind":"fault","text":"Power module 1 input current abnormal","when":{"equals":1,"key":"x.module1_input_current_abnormal"}},{"kind":"fault","text":"Power module 1 rectifier failure","when":{"equals":1,"key":"x.module1_rectifier_failure"}},{"kind":"fault","text":"Power module 1 inverter failure","when":{"equals":1,"key":"x.module1_inverter_failure"}},{"kind":"fault","text":"Power module 1 DC bus abnormal","when":{"equals":1,"key":"x.module1_dc_bus_abnormal"}},{"kind":"warning","text":"Power module 1 load sharing fault","when":{"equals":1,"key":"x.module1_load_sharing_fault"}},{"kind":"fault","text":"Power module 1 inverter relay fault","when":{"equals":1,"key":"x.module1_inverter_relay_fault"}},{"kind":"fault","text":"Power module 1 battery charging error","when":{"equals":1,"key":"x.module1_charging_error"}},{"kind":"fault","text":"Power module 1 battery converter failure","when":{"equals":1,"key":"x.module1_battery_converter_failure"}},{"kind":"fault","text":"Power module 1 inverter shut down (overload)","when":{"equals":1,"key":"x.module1_overload_shutdown"}},{"kind":"fault","text":"Power module 1 fuse failure","when":{"equals":1,"key":"x.module1_fuse_failure"}},{"kind":"fault","text":"Power module 1 power supply failure","when":{"equals":1,"key":"x.module1_power_supply_failure"}},{"kind":"warning","text":"Power module 1 fan fault","when":{"equals":1,"key":"x.module1_fan_fault"}},{"kind":"warning","text":"Power module 1 over temperature","when":{"equals":1,"key":"x.module1_over_temperature"}},{"kind":"fault","text":"Power module 2 input current abnormal","when":{"equals":1,"key":"x.module2_input_current_abnormal"}},{"kind":"fault","text":"Power module 2 rectifier failure","when":{"equals":1,"key":"x.module2_rectifier_failure"}},{"kind":"fault","text":"Power module 2 inverter failure","when":{"equals":1,"key":"x.module2_inverter_failure"}},{"kind":"fault","text":"Power module 2 DC bus abnormal","when":{"equals":1,"key":"x.module2_dc_bus_abnormal"}},{"kind":"warning","text":"Power module 2 load sharing fault","when":{"equals":1,"key":"x.module2_load_sharing_fault"}},{"kind":"fault","text":"Power module 2 inverter relay fault","when":{"equals":1,"key":"x.module2_inverter_relay_fault"}},{"kind":"fault","text":"Power module 2 battery charging error","when":{"equals":1,"key":"x.module2_charging_error"}},{"kind":"fault","text":"Power module 2 battery converter failure","when":{"equals":1,"key":"x.module2_battery_converter_failure"}},{"kind":"fault","text":"Power module 2 inverter shut down (overload)","when":{"equals":1,"key":"x.module2_overload_shutdown"}},{"kind":"fault","text":"Power module 2 fuse failure","when":{"equals":1,"key":"x.module2_fuse_failure"}},{"kind":"fault","text":"Power module 2 power supply failure","when":{"equals":1,"key":"x.module2_power_supply_failure"}},{"kind":"warning","text":"Power module 2 fan fault","when":{"equals":1,"key":"x.module2_fan_fault"}},{"kind":"warning","text":"Power module 2 over temperature","when":{"equals":1,"key":"x.module2_over_temperature"}},{"kind":"warning","text":"Loss of redundancy","when":{"equals":1,"key":"x.loss_of_redundancy"}},{"kind":"fault","text":"Hardware mismatch","when":{"equals":1,"key":"x.hardware_mismatch"}},{"kind":"warning","text":"Transfer to bypass (system overload)","when":{"equals":1,"key":"x.bypass_transfer_overload"}},{"kind":"warning","text":"Too many ECO suspensions","when":{"equals":1,"key":"x.excess_eco_suspends"}},{"kind":"fault","text":"Internal communication failure","when":{"equals":1,"key":"x.internal_comm_failure"}},{"kind":"warning","text":"System overload","when":{"equals":1,"key":"x.mms_overload"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"fault","text":"Shutdown by emergency power off","when":{"equals":1,"key":"x.epo_shutdown"}},{"kind":"warning","text":"System capacity exceeded","when":{"equals":1,"key":"x.mms_capacity_exceeded"}},{"kind":"warning","text":"Input current limit","when":{"equals":1,"key":"x.input_current_limit"}},{"kind":"fault","text":"Output ground fault","when":{"equals":1,"key":"x.ground_fault"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"warning","text":"Top outlet fan fault","when":{"equals":1,"key":"x.top_outlet_fan_fault"}},{"kind":"fault","text":"Lithium cabinet serial number invalid","when":{"equals":1,"key":"x.li_serial_number_error"}},{"kind":"warning","text":"Lithium cabinet count differs from configuration","when":{"equals":1,"key":"x.li_online_number_error"}},{"kind":"fault","text":"Lithium cabinet communication failure","when":{"equals":1,"key":"x.li_comm_failure"}},{"kind":"fault","text":"Lithium cabinet does not match the unit","when":{"equals":1,"key":"x.li_cabinet_mismatch"}},{"kind":"fault","text":"Lithium cabinet address error","when":{"equals":1,"key":"x.li_address_set_error"}},{"kind":"fault","text":"Too many lithium cabinets","when":{"equals":1,"key":"x.li_cabinets_over_limit"}},{"kind":"warning","text":"Check lithium battery presence","when":{"equals":1,"key":"x.li_cabinet_check"}},{"kind":"warning","text":"Lithium battery cable connection issue","when":{"equals":1,"key":"x.li_cable_issue"}},{"kind":"warning","text":"Fewer dischargeable batteries than configured","when":{"equals":1,"key":"x.li_dischargeable_count_low"}},{"kind":"warning","text":"Ambient temperature too low","when":{"equals":1,"key":"x.ambient_temperature_low"}},{"kind":"warning","text":"Ambient temperature too high","when":{"equals":1,"key":"x.ambient_temperature_high"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
