{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"battery_type":{"0":"VRLA","1":"Lithium"},"cabinet_type":{"0":"Internal","1":"External","2":"LRT"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"off_on":{"0":"Off","1":"On"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"server_class":{"1":"UPS","2":"Air","3":"PMP","4":"PDU","5":"Monitor"},"shutdown_reason":{"0":"None","1":"Over temperature","10":"External signal command","2":"Overload","3":"DC bus overload","4":"Output short","5":"Line swap","6":"Low battery","7":"Remote command","8":"Input under voltage","9":"Power factor correction fail"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"},"test_interval":{"0":"8 weeks","1":"12 weeks","2":"16 weeks","3":"20 weeks","4":"26 weeks"},"test_result":{"0":"Unknown","1":"Passed","2":"Failed","3":"In progress","4":"System failure","5":"Inhibited"},"topology":{"0":"Unknown","1":"Offline","2":"Line interactive","3":"Online"}},"id":"vertiv-exs-ita2","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert EXS / ITA2 UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":1,"key":"x.bypass_voltage_fault","label":"Bypass Input Voltage Fault","table":"discrete","type":"bool"},{"address":2,"key":"x.bypass_backfeed","label":"Bypass Backfeed Detected","table":"discrete","type":"bool"},{"address":3,"key":"x.bypass_abnormal_eco","label":"Bypass Abnormal In ECO Mode","table":"discrete","type":"bool"},{"address":4,"key":"x.bypass_overcurrent_shutdown","label":"Shutdown Due To Bypass Overcurrent Timeout","table":"discrete","type":"bool"},{"address":5,"key":"x.bypass_backfeed_shutdown","label":"Shutdown Due To Bypass Backfeed Fault","table":"discrete","type":"bool"},{"address":6,"key":"x.eco_bypass_mode","label":"ECO Bypass Mode","table":"discrete","type":"bool"},{"address":7,"key":"x.parallel_bypass_cable_abnormal","label":"Parallel Bypass Cable Connection Abnormal","table":"discrete","type":"bool"},{"address":11,"key":"x.battery_self_test","label":"Battery Self Test","table":"discrete","type":"bool"},{"address":12,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":13,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":14,"key":"x.replace_battery","label":"Replace Battery","table":"discrete","type":"bool"},{"address":15,"key":"x.battery_not_qualified","label":"Battery Not Qualified","table":"discrete","type":"bool"},{"address":16,"key":"x.battery_terminals_reversed","label":"Battery Terminals Reversed","table":"discrete","type":"bool"},{"address":17,"key":"x.battery_deep_discharge","label":"Battery Deep Discharge","table":"discrete","type":"bool"},{"address":18,"key":"x.battery_over_temperature","label":"Battery Over Temperature","table":"discrete","type":"bool"},{"address":19,"key":"x.battery_ground_fault","label":"Battery Ground Fault","table":"discrete","type":"bool"},{"address":25,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":26,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":27,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":28,"key":"x.output_short_shutdown","label":"System Shutdown - Output Short","table":"discrete","type":"bool"},{"address":29,"key":"x.output_inhibit_external","label":"System output Inhibit - Ext","table":"discrete","type":"bool"},{"address":37,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":38,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":39,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":40,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":41,"key":"x.input_frequency_deviation","label":"Input Frequency Deviation","table":"discrete","type":"bool"},{"address":42,"key":"x.shutdown_pending","label":"Shutdown Pending","table":"discrete","type":"bool"},{"address":43,"key":"x.general_event","label":"Unspecified General Event","table":"discrete","type":"bool"},{"address":44,"key":"x.parallel_comm_warning","label":"Parallel Comm Warning","table":"discrete","type":"bool"},{"address":45,"key":"x.loss_of_redundancy","label":"Loss of Redundancy","table":"discrete","type":"bool"},{"address":46,"key":"x.charger_failure","label":"Charger Failure","table":"discrete","type":"bool"},{"address":47,"key":"x.rectifier_failure","label":"Rectifier Failure","table":"discrete","type":"bool"},{"address":48,"key":"x.inverter_failure","label":"Inverter Failure","table":"discrete","type":"bool"},{"address":49,"key":"x.maintenance_bypass_closed","label":"Maintenance Bypass Breaker Closed","table":"discrete","type":"bool"},{"address":50,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":51,"key":"x.epo_latched","label":"Emergency Power Off - Latched","table":"discrete","type":"bool"},{"address":52,"key":"x.input_wiring_fault","label":"Input Wiring Fault","table":"discrete","type":"bool"},{"address":53,"key":"x.dc_dc_fault","label":"DC to DC Converter Fault","table":"discrete","type":"bool"},{"address":54,"key":"x.dc_bus_abnormal","label":"DC Bus Abnormal","table":"discrete","type":"bool"},{"address":55,"key":"x.load_sharing_fault","label":"Load Sharing Fault","table":"discrete","type":"bool"},{"address":56,"key":"x.inverter_relay_fault","label":"Inverter Relay Fault","table":"discrete","type":"bool"},{"address":57,"key":"x.internal_comm_failure","label":"Internal Communications Failure","table":"discrete","type":"bool"},{"address":58,"key":"x.input_current_limit","label":"System Input Current Limit","table":"discrete","type":"bool"},{"address":59,"key":"x.fan_replacement_required","label":"Fan Replacement Required","table":"discrete","type":"bool"},{"address":60,"key":"x.load_off_shutdown_on_battery","label":"Load Off Due To Shutdown On Battery","table":"discrete","type":"bool"},{"address":61,"key":"x.redundant_overload","label":"System Redundant Overload","table":"discrete","type":"bool"},{"address":62,"key":"x.dsp_fault","label":"DSP Fault Condition","table":"discrete","type":"bool"},{"address":63,"key":"x.intelligent_sleep","label":"On Intelligent Sleep Mode","table":"discrete","type":"bool"},{"address":65,"key":"x.module_over_temperature_shutdown","label":"Power Module Shutdown - Over Temperature","table":"discrete","type":"bool"},{"address":66,"key":"x.input_current_imbalance","label":"System Input Current Imbalance","table":"discrete","type":"bool"},{"address":68,"key":"x.on_inverter","label":"UPS Output on Inverter","table":"discrete","type":"bool"},{"address":69,"key":"x.auxiliary_power_fault","label":"Auxiliary power fault","table":"discrete","type":"bool"},{"address":70,"key":"x.battery_cabinet_connection_abnormal","label":"Battery cabinet connection abnormal","table":"discrete","type":"bool"},{"address":71,"key":"x.general_fault","label":"General Fault","table":"discrete","type":"bool"},{"address":72,"key":"x.parallel_cable_failure","label":"Parallel Cable Failure","table":"discrete","type":"bool"},{"address":73,"key":"x.bypass_disabled","label":"Bypass disabled","table":"discrete","type":"bool"},{"address":77,"key":"x.remote_shutdown","label":"System Shutdown - Remote Shutdown","table":"discrete","type":"bool"},{"address":80,"key":"x.output_off_bypass_abnormal","label":"Output off due to abnormal bypass","table":"discrete","type":"bool"},{"address":81,"key":"x.local_output_disconnected","label":"Local output is disconnected","table":"discrete","type":"bool"},{"address":82,"key":"x.output_off_voltage_not_zero","label":"Output off voltage is not zero","table":"discrete","type":"bool"},{"address":83,"key":"x.lbs_cable_failure","label":"LBS Cable Failure","table":"discrete","type":"bool"},{"address":84,"key":"x.low_battery_shutdown","label":"System Shutdown - Low Battery","table":"discrete","type":"bool"},{"address":85,"key":"x.parallel_output_frequency_abnormal","label":"Parallel output frequency abnormal","table":"discrete","type":"bool"},{"address":86,"key":"x.output_breaker_open","label":"Output Breaker Open","table":"discrete","type":"bool"},{"address":87,"key":"x.service_mode","label":"UPS is in Service Mode","table":"discrete","type":"bool"},{"address":100,"key":"x.input_backfeed","label":"Input Source Backfeed","table":"discrete","type":"bool"},{"address":101,"key":"x.input_backfeed_shutdown","label":"Shutdown Due To System Input Backfeed Fault","table":"discrete","type":"bool"},{"address":102,"key":"x.input_neutral_ground_abnormal","label":"Input Neutral Ground Abnormall","table":"discrete","type":"bool"},{"address":461,"key":"x.li_cabinet_serial_illegal","label":"Battery Cabinet Serial Number Illegal Error","optional":true,"table":"discrete","type":"bool"},{"address":462,"key":"x.li_cabinet_online_number_error","label":"Lithium Battery Cabinet Online Number Error","optional":true,"table":"discrete","type":"bool"},{"address":463,"key":"x.li_cabinet_comm_failure","label":"Lithium Battery Cabinet Communication Failure","optional":true,"table":"discrete","type":"bool"},{"address":464,"key":"x.li_cabinet_mismatch","label":"Lithium Battery Cabinet mismatch the unit.","optional":true,"table":"discrete","type":"bool"},{"address":465,"key":"x.li_cabinet_address_error","label":"Lithium Battery Cabinet Address Set Error","optional":true,"table":"discrete","type":"bool"},{"address":466,"key":"x.li_cabinet_count_over_limit","label":"Number of Lithium Battery Cabinets Over Limit","optional":true,"table":"discrete","type":"bool"},{"address":469,"key":"x.li_cable_connection_issue","label":"Lithium Battery Cable Connection Issue","optional":true,"table":"discrete","type":"bool"},{"address":470,"key":"x.li_dischargeable_count_low","label":"Dischargeable Battery Count Less Than Configured Number","optional":true,"table":"discrete","type":"bool"},{"address":471,"key":"x.ambient_temperature_low","label":"Ambient temperature lower than recommended","table":"discrete","type":"bool"},{"address":472,"key":"x.ambient_temperature_high","label":"Ambient temperature higher than recommended","table":"discrete","type":"bool"},{"address":473,"key":"x.ambient_temperature_low_prealarm","label":"Ambient temperature low pre-alarm","table":"discrete","type":"bool"},{"address":474,"key":"x.ambient_temperature_high_prealarm","label":"Ambient temperature high pre-alarm","table":"discrete","type":"bool"},{"address":384,"enum":"server_class","key":"x.server_class","label":"Server Class","poll":"slow","table":"input","type":"u16"},{"address":395,"key":"x.input_voltage_l1","label":"System Input RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":396,"key":"x.input_voltage_l2","label":"System Input RMS L2-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":397,"key":"x.input_voltage_l3","label":"System Input RMS L3-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":401,"key":"x.input_current_l1","label":"System Input RMS Current L1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":402,"key":"x.input_current_l2","label":"System Input RMS Current L2","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":403,"key":"x.input_current_l3","label":"System Input RMS Current L3","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":404,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":405,"key":"x.input_power_factor_l1","label":"System Input Power Factor L1","scale":0.01,"table":"input","type":"u16"},{"address":406,"key":"x.input_power_factor_l2","label":"System Input Power Factor L2","scale":0.01,"table":"input","type":"u16"},{"address":407,"key":"x.input_power_factor_l3","label":"System Input Power Factor L3","scale":0.01,"table":"input","type":"u16"},{"address":414,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":417,"key":"x.input_phase_count","label":"System Input Phase Count","poll":"slow","table":"input","type":"u16"},{"address":418,"key":"x.input_energy","label":"Input Energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":420,"key":"x.input_power_l1","label":"System Input Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":421,"key":"x.input_power_l2","label":"System Input Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":422,"key":"x.input_power_l3","label":"System Input Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":423,"key":"x.dc_bus_voltage_positive","label":"Positive DC Bus Voltage","table":"input","type":"s16","unit":"V"},{"address":424,"key":"x.dc_bus_voltage_negative","label":"Negative DC Bus Voltage","table":"input","type":"s16","unit":"V"},{"address":430,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":431,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS L2-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":432,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage RMS L3-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":436,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":448,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":449,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery Charge Status","table":"input","type":"u16"},{"address":452,"enum":"test_result","key":"x.battery_test_result","label":"Battery Test Result","poll":"slow","table":"input","type":"u16"},{"address":453,"enum":"cabinet_type","key":"x.battery_cabinet_type","label":"Battery Cabinet Type","poll":"slow","table":"input","type":"u16"},{"address":454,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":455,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":456,"key":"battery_current","label":"Battery Current","positive":"charge","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":457,"key":"battery_voltage","label":"DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":458,"key":"x.dc_bus_nominal_voltage","label":"DC Bus Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":459,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":461,"key":"x.battery_rating","label":"Battery Rating","poll":"slow","table":"input","type":"u16","unit":"Ah"},{"address":463,"key":"x.ebc_count","label":"Number of EBC Installed","poll":"slow","table":"input","type":"u16"},{"address":465,"key":"x.battery_discharge_time","label":"Battery Discharge Time","table":"input","type":"u16","unit":"min"},{"address":466,"key":"x.battery_total_discharge_time","label":"Battery Total Discharge Time","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"h"},{"address":467,"key":"x.battery_discharge_count","label":"Total Number of Battery Discharges","poll":"slow","table":"input","type":"u16"},{"address":469,"enum":"battery_type","key":"x.battery_type","label":"Battery type","poll":"slow","table":"input","type":"u16"},{"address":474,"key":"battery_soh","label":"Battery State of Health","poll":"slow","table":"input","type":"s16","unit":"%"},{"address":801,"key":"x.max_cell_voltage","label":"Maximum Cell Voltage","optional":true,"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":802,"key":"x.min_cell_voltage","label":"Minimum Cell Voltage","optional":true,"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":479,"key":"l1_voltage","label":"System Output Voltage RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":480,"key":"l2_voltage","label":"System Output Voltage RMS L2-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":481,"key":"l3_voltage","label":"System Output Voltage RMS L3-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":485,"key":"l1_current","label":"System Output RMS Current L1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":486,"key":"l2_current","label":"System Output RMS Current L2","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":487,"key":"l3_current","label":"System Output RMS Current L3","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":488,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":489,"key":"x.output_power","label":"System Output Power","table":"input","type":"u16","unit":"W"},{"address":490,"key":"x.output_power_l1","label":"System Output Power L1","table":"input","type":"u16","unit":"W"},{"address":491,"key":"x.output_power_l2","label":"System Output Power L2","table":"input","type":"u16","unit":"W"},{"address":492,"key":"x.output_power_l3","label":"System Output Power L3","table":"input","type":"u16","unit":"W"},{"address":493,"key":"x.output_load","label":"System Output Pct Power","table":"input","type":"u16","unit":"%"},{"address":494,"key":"x.output_load_l1","label":"System Output Pct Power L1","table":"input","type":"u16","unit":"%"},{"address":495,"key":"x.output_load_l2","label":"System Output Pct Power L2","table":"input","type":"u16","unit":"%"},{"address":496,"key":"x.output_load_l3","label":"System Output Pct Power L3","table":"input","type":"u16","unit":"%"},{"address":497,"key":"apparent_power","label":"System Output Apparent Power","table":"input","type":"u16","unit":"VA"},{"address":498,"key":"x.output_apparent_power_l1","label":"System Output Apparent Power L1","table":"input","type":"u16","unit":"VA"},{"address":499,"key":"x.output_apparent_power_l2","label":"System Output Apparent Power L2","table":"input","type":"u16","unit":"VA"},{"address":500,"key":"x.output_apparent_power_l3","label":"System Output Apparent Power L3","table":"input","type":"u16","unit":"VA"},{"address":504,"key":"power_factor","label":"System Output Power Factor L1","scale":0.01,"table":"input","type":"u16"},{"address":505,"key":"x.output_power_factor_l2","label":"System Output Power Factor L2","scale":0.01,"table":"input","type":"u16"},{"address":506,"key":"x.output_power_factor_l3","label":"System Output Power Factor L3","scale":0.01,"table":"input","type":"u16"},{"address":507,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":508,"key":"x.output_energy","label":"Output Energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":510,"key":"x.output_va_rating","label":"Output Apparent Power Rating","poll":"slow","table":"input","type":"u16","unit":"VA"},{"address":511,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","table":"input","type":"u16","unit":"Hz"},{"address":520,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":543,"enum":"off_on","key":"x.eco_mode","label":"ECO Mode Status","table":"input","type":"u16"},{"address":555,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":556,"key":"x.blackout_count","label":"System Input Black Out Count","poll":"slow","table":"input","type":"u16"},{"address":557,"key":"x.brownout_count","label":"System Input Brown Out Count","poll":"slow","table":"input","type":"u16"},{"address":560,"enum":"off_on","key":"x.inverter_state","label":"Inverter On/Off State","table":"input","type":"u16"},{"address":561,"key":"temperature","label":"Inlet Air Temperature","table":"input","type":"s16","unit":"°C"},{"address":563,"enum":"shutdown_reason","key":"x.shutdown_reason","label":"Shutdown Reason","table":"input","type":"u16"},{"address":564,"enum":"topology","key":"x.topology","label":"UPS Topology","poll":"slow","table":"input","type":"u16"},{"address":568,"key":"x.operating_time","label":"Total System Operating Time","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":570,"key":"x.system_capacity","label":"System Capacity","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"VA"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Bypass voltage fault","when":{"equals":1,"key":"x.bypass_voltage_fault"}},{"kind":"fault","text":"Bypass backfeed detected","when":{"equals":1,"key":"x.bypass_backfeed"}},{"kind":"fault","text":"Shutdown by bypass overcurrent","when":{"equals":1,"key":"x.bypass_overcurrent_shutdown"}},{"kind":"fault","text":"Shutdown by bypass backfeed","when":{"equals":1,"key":"x.bypass_backfeed_shutdown"}},{"kind":"warning","text":"Parallel bypass cable abnormal","when":{"equals":1,"key":"x.parallel_bypass_cable_abnormal"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Replace battery","when":{"equals":1,"key":"x.replace_battery"}},{"kind":"warning","text":"Battery not qualified","when":{"equals":1,"key":"x.battery_not_qualified"}},{"kind":"fault","text":"Battery terminals reversed","when":{"equals":1,"key":"x.battery_terminals_reversed"}},{"kind":"warning","text":"Battery deep discharge","when":{"equals":1,"key":"x.battery_deep_discharge"}},{"kind":"warning","text":"Battery over temperature","when":{"equals":1,"key":"x.battery_over_temperature"}},{"kind":"fault","text":"Battery ground fault","when":{"equals":1,"key":"x.battery_ground_fault"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"fault","text":"Shutdown by output short circuit","when":{"equals":1,"key":"x.output_short_shutdown"}},{"kind":"warning","text":"Output inhibited by external signal","when":{"equals":1,"key":"x.output_inhibit_external"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"warning","text":"Input frequency out of range","when":{"equals":1,"key":"x.input_frequency_deviation"}},{"kind":"warning","text":"Shutdown pending","when":{"equals":1,"key":"x.shutdown_pending"}},{"kind":"warning","text":"Parallel communication warning","when":{"equals":1,"key":"x.parallel_comm_warning"}},{"kind":"warning","text":"Loss of redundancy","when":{"equals":1,"key":"x.loss_of_redundancy"}},{"kind":"fault","text":"Charger failure","when":{"equals":1,"key":"x.charger_failure"}},{"kind":"fault","text":"Rectifier failure","when":{"equals":1,"key":"x.rectifier_failure"}},{"kind":"fault","text":"Inverter failure","when":{"equals":1,"key":"x.inverter_failure"}},{"kind":"warning","text":"Maintenance bypass breaker closed","when":{"equals":1,"key":"x.maintenance_bypass_closed"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"fault","text":"Emergency power off (latched)","when":{"equals":1,"key":"x.epo_latched"}},{"kind":"warning","text":"Input wiring fault","when":{"equals":1,"key":"x.input_wiring_fault"}},{"kind":"fault","text":"DC/DC converter fault","when":{"equals":1,"key":"x.dc_dc_fault"}},{"kind":"fault","text":"DC bus abnormal","when":{"equals":1,"key":"x.dc_bus_abnormal"}},{"kind":"fault","text":"Load sharing fault","when":{"equals":1,"key":"x.load_sharing_fault"}},{"kind":"fault","text":"Inverter relay fault","when":{"equals":1,"key":"x.inverter_relay_fault"}},{"kind":"fault","text":"Internal communication failure","when":{"equals":1,"key":"x.internal_comm_failure"}},{"kind":"warning","text":"Input current limit reached","when":{"equals":1,"key":"x.input_current_limit"}},{"kind":"warning","text":"Fan replacement required","when":{"equals":1,"key":"x.fan_replacement_required"}},{"kind":"fault","text":"Load off (shutdown on battery)","when":{"equals":1,"key":"x.load_off_shutdown_on_battery"}},{"kind":"warning","text":"Redundant overload","when":{"equals":1,"key":"x.redundant_overload"}},{"kind":"fault","text":"DSP fault","when":{"equals":1,"key":"x.dsp_fault"}},{"kind":"fault","text":"Power module shut down (over temperature)","when":{"equals":1,"key":"x.module_over_temperature_shutdown"}},{"kind":"warning","text":"Input current imbalance","when":{"equals":1,"key":"x.input_current_imbalance"}},{"kind":"fault","text":"Auxiliary power fault","when":{"equals":1,"key":"x.auxiliary_power_fault"}},{"kind":"warning","text":"Battery cabinet connection abnormal","when":{"equals":1,"key":"x.battery_cabinet_connection_abnormal"}},{"kind":"fault","text":"General fault","when":{"equals":1,"key":"x.general_fault"}},{"kind":"fault","text":"Parallel cable failure","when":{"equals":1,"key":"x.parallel_cable_failure"}},{"kind":"fault","text":"Output off (bypass abnormal)","when":{"equals":1,"key":"x.output_off_bypass_abnormal"}},{"kind":"warning","text":"Load bus sync cable failure","when":{"equals":1,"key":"x.lbs_cable_failure"}},{"kind":"fault","text":"Shutdown by low battery","when":{"equals":1,"key":"x.low_battery_shutdown"}},{"kind":"warning","text":"Parallel output frequency abnormal","when":{"equals":1,"key":"x.parallel_output_frequency_abnormal"}},{"kind":"warning","text":"Output breaker open","when":{"equals":1,"key":"x.output_breaker_open"}},{"kind":"fault","text":"Battery backfeeding the input","when":{"equals":1,"key":"x.input_backfeed"}},{"kind":"fault","text":"Shutdown by input backfeed","when":{"equals":1,"key":"x.input_backfeed_shutdown"}},{"kind":"warning","text":"Input neutral/ground abnormal","when":{"equals":1,"key":"x.input_neutral_ground_abnormal"}},{"kind":"warning","text":"Lithium battery cabinet communication failure","when":{"equals":1,"key":"x.li_cabinet_comm_failure"}},{"kind":"warning","text":"Lithium battery cabinet not usable by the UPS","when":{"equals":1,"key":"x.li_cabinet_mismatch"}},{"kind":"warning","text":"Lithium battery cable connection issue","when":{"equals":1,"key":"x.li_cable_connection_issue"}},{"kind":"warning","text":"Fewer battery cabinets than configured (discharge prevented)","when":{"equals":1,"key":"x.li_dischargeable_count_low"}},{"kind":"warning","text":"Ambient temperature below recommended","when":{"equals":1,"key":"x.ambient_temperature_low"}},{"kind":"warning","text":"Ambient temperature above recommended","when":{"equals":1,"key":"x.ambient_temperature_high"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
