{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"battery_type":{"0":"VRLA","1":"Lithium"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"off_on":{"0":"Off","1":"On"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"server_class":{"1":"UPS","2":"Air","3":"PMP","4":"PDU","5":"Monitor"},"shutdown_reason":{"0":"None","1":"Over temperature","10":"External signal command","2":"Overload","3":"DC bus overload","4":"Output short","5":"Line swap","6":"Low battery","7":"Remote command","8":"Input under voltage","9":"Power factor correction fail"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"},"test_result":{"0":"Unknown","1":"Passed","2":"Failed","3":"In progress","4":"System failure","5":"Inhibited"},"topology":{"0":"Unknown","1":"Offline","2":"Line interactive","3":"Online"}},"id":"vertiv-gxt5","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert GXT5 UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":12,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":13,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":14,"key":"x.replace_battery","label":"Replace Battery","table":"discrete","type":"bool"},{"address":17,"key":"x.battery_terminals_reversed","label":"Battery Terminals Reversed","table":"discrete","type":"bool"},{"address":18,"key":"x.battery_over_temperature","label":"Battery Over Temperature","table":"discrete","type":"bool"},{"address":20,"key":"x.battery_deep_discharge","label":"Battery Deep Discharge","table":"discrete","type":"bool"},{"address":25,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":26,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":27,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":37,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":38,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":39,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":40,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":42,"key":"x.shutdown_pending","label":"Shutdown Pending","table":"discrete","type":"bool"},{"address":46,"key":"x.charger_failure","label":"Charger Failure","table":"discrete","type":"bool"},{"address":47,"key":"x.rectifier_failure","label":"Rectifier Failure","table":"discrete","type":"bool"},{"address":48,"key":"x.inverter_failure","label":"Inverter Failure","table":"discrete","type":"bool"},{"address":50,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":51,"key":"x.epo_latched","label":"Emergency Power Off - Latched","table":"discrete","type":"bool"},{"address":52,"key":"x.input_wiring_fault","label":"Input Wiring Fault","table":"discrete","type":"bool"},{"address":53,"key":"x.dc_dc_fault","label":"DC to DC Converter Fault","table":"discrete","type":"bool"},{"address":57,"key":"x.input_neutral_lost","label":"Mains Input Neutral Lost","table":"discrete","type":"bool"},{"address":58,"key":"x.output_short_shutdown","label":"System Shutdown - Output Short","table":"discrete","type":"bool"},{"address":59,"key":"x.on_inverter","label":"UPS Output on Inverter","table":"discrete","type":"bool"},{"address":73,"key":"x.internal_comm_failure","label":"Internal Communications Failure","table":"discrete","type":"bool"},{"address":74,"key":"x.general_fault","label":"General Fault","table":"discrete","type":"bool"},{"address":384,"enum":"server_class","key":"x.server_class","label":"Server Class","poll":"slow","table":"input","type":"u16"},{"address":395,"key":"x.input_voltage_l1","label":"System Input RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":396,"key":"x.input_voltage_l2","label":"System Input RMS L2-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":397,"key":"x.input_voltage_l3","label":"System Input RMS L3-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":401,"key":"x.input_current_l1","label":"System Input RMS Current L1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":402,"key":"x.input_current_l2","label":"System Input RMS Current L2","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":403,"key":"x.input_current_l3","label":"System Input RMS Current L3","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":404,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":405,"key":"x.input_power_factor_l1","label":"System Input Power Factor L1","scale":0.01,"table":"input","type":"u16"},{"address":414,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":417,"key":"x.input_phase_count","label":"System Input Phase Count","poll":"slow","table":"input","type":"u16"},{"address":418,"key":"x.input_energy","label":"Input Energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":430,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":433,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":445,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":446,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery Charge Status","table":"input","type":"u16"},{"address":449,"enum":"test_result","key":"x.battery_test_result","label":"Battery Test Result","poll":"slow","table":"input","type":"u16"},{"address":451,"key":"x.battery_time_remaining","label":"Battery Time Remaining","scale":0.1,"table":"input","type":"u16","unit":"min"},{"address":452,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":453,"key":"battery_current","label":"Battery Current","positive":"charge","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":454,"key":"battery_voltage","label":"DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":456,"key":"battery_temperature","label":"Battery Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":458,"key":"x.battery_rating","label":"Battery Rating","poll":"slow","table":"input","type":"u16","unit":"Ah"},{"address":464,"key":"x.battery_discharge_count","label":"Total Number of Battery Discharges","poll":"slow","table":"input","type":"u16"},{"address":469,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.battery_last_replaced","label":"Battery last replaced time","poll":"slow","table":"input","type":"u32","unit":"s"},{"address":471,"key":"battery_soh","label":"Battery State of Health","poll":"slow","table":"input","type":"u16","unit":"%"},{"address":475,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.battery_expiration","label":"Battery expiration date","poll":"slow","table":"input","type":"u32","unit":"s"},{"address":477,"enum":"battery_type","key":"x.battery_type","label":"Battery type","poll":"slow","table":"input","type":"u16"},{"address":835,"key":"x.max_cell_voltage","label":"Maximum Cell Voltage","optional":true,"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":836,"key":"x.min_cell_voltage","label":"Minimum Cell Voltage","optional":true,"scale":0.001,"table":"input","type":"u16","unit":"V"},{"address":479,"key":"l1_voltage","label":"System Output Voltage RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":480,"key":"l2_voltage","label":"System Output Voltage RMS L2-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":482,"key":"l1_current","label":"System Output RMS Current L1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":483,"key":"l2_current","label":"System Output RMS Current L2","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":484,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":485,"key":"x.output_power","label":"System Output Power","table":"input","type":"u16","unit":"W"},{"address":486,"key":"x.output_power_l1","label":"System Output Power L1","table":"input","type":"u16","unit":"W"},{"address":487,"key":"x.output_power_l2","label":"System Output Power L2","table":"input","type":"u16","unit":"W"},{"address":488,"key":"x.output_load","label":"System Output Pct Power","table":"input","type":"u16","unit":"%"},{"address":491,"key":"apparent_power","label":"System Output Apparent Power","table":"input","type":"u16","unit":"VA"},{"address":497,"key":"x.output_energy","label":"Output Energy","poll":"slow","scale":0.1,"table":"input","type":"u32","unit":"kWh"},{"address":499,"key":"x.output_va_rating","label":"Output Apparent Power Rating","poll":"slow","table":"input","type":"u16","unit":"VA"},{"address":509,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":568,"enum":"off_on","key":"x.eco_mode","label":"ECO Mode Status","table":"input","type":"u16"},{"address":580,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":581,"key":"x.blackout_count","label":"System Input Black Out Count","poll":"slow","table":"input","type":"u16"},{"address":582,"key":"x.brownout_count","label":"System Input Brown Out Count","poll":"slow","table":"input","type":"u16"},{"address":585,"enum":"off_on","key":"x.inverter_state","label":"Inverter On/Off State","table":"input","type":"u16"},{"address":586,"key":"temperature","label":"Inlet Air Temperature","table":"input","type":"s16","unit":"°C"},{"address":588,"enum":"shutdown_reason","key":"x.shutdown_reason","label":"Shutdown Reason","table":"input","type":"u16"},{"address":589,"enum":"topology","key":"x.topology","label":"UPS Topology","poll":"slow","table":"input","type":"u16"},{"address":593,"key":"x.efficiency","label":"Average system efficiency","table":"input","type":"u16","unit":"%"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Replace battery","when":{"equals":1,"key":"x.replace_battery"}},{"kind":"fault","text":"Battery terminals reversed","when":{"equals":1,"key":"x.battery_terminals_reversed"}},{"kind":"warning","text":"Battery over temperature","when":{"equals":1,"key":"x.battery_over_temperature"}},{"kind":"warning","text":"Battery deep discharge","when":{"equals":1,"key":"x.battery_deep_discharge"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"warning","text":"Shutdown pending","when":{"equals":1,"key":"x.shutdown_pending"}},{"kind":"fault","text":"Charger failure","when":{"equals":1,"key":"x.charger_failure"}},{"kind":"fault","text":"Rectifier failure","when":{"equals":1,"key":"x.rectifier_failure"}},{"kind":"fault","text":"Inverter failure","when":{"equals":1,"key":"x.inverter_failure"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"fault","text":"Emergency power off (latched)","when":{"equals":1,"key":"x.epo_latched"}},{"kind":"warning","text":"Input wiring fault","when":{"equals":1,"key":"x.input_wiring_fault"}},{"kind":"fault","text":"DC/DC converter fault","when":{"equals":1,"key":"x.dc_dc_fault"}},{"kind":"warning","text":"Input neutral lost","when":{"equals":1,"key":"x.input_neutral_lost"}},{"kind":"fault","text":"Shutdown by output short circuit","when":{"equals":1,"key":"x.output_short_shutdown"}},{"kind":"fault","text":"Internal communication failure","when":{"equals":1,"key":"x.internal_comm_failure"}},{"kind":"fault","text":"General fault","when":{"equals":1,"key":"x.general_fault"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
