{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"epo_logic":{"1":"Active open","2":"Active close"},"off_on":{"0":"Off","1":"On"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"shutdown_reason":{"0":"None","1":"Over temperature","10":"External signal command","2":"Overload","3":"DC bus overload","4":"Output short","5":"Line swap","6":"Low battery","7":"Remote command","8":"Input under voltage","9":"Power factor correction fail"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"},"test_result":{"0":"Unknown","1":"Passed","2":"Failed","3":"In progress","4":"System failure","5":"Inhibited"},"topology":{"0":"Unknown","1":"Offline","2":"Line interactive","3":"Online"}},"id":"vertiv-mtp","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert MTP UPS (IntelliSlot card)","points":[{"address":0,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":1,"key":"x.input_phase_rotation_error","label":"System Input Phs Rotation Error","table":"discrete","type":"bool"},{"address":2,"key":"x.input_undervoltage","label":"Input Undervoltage","table":"discrete","type":"bool"},{"address":3,"key":"x.input_overvoltage","label":"Input Overvoltage","table":"discrete","type":"bool"},{"address":4,"key":"x.input_frequency_deviation","label":"Input Frequency Deviation","table":"discrete","type":"bool"},{"address":15,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":16,"key":"x.bypass_excess_retransfers","label":"Bypass - Excess Auto Retransfers","table":"discrete","type":"bool"},{"address":17,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":18,"key":"x.on_maintenance_bypass","label":"Output Load on Maint. Bypass","table":"discrete","type":"bool"},{"address":19,"key":"x.bypass_scr_open","label":"Bypass SCR Open","table":"discrete","type":"bool"},{"address":20,"key":"x.bypass_scr_short","label":"Bypass SCR Short","table":"discrete","type":"bool"},{"address":31,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":32,"key":"x.charger_failure","label":"Charger Failure","table":"discrete","type":"bool"},{"address":33,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":34,"key":"x.battery_fault","label":"Battery Fault","table":"discrete","type":"bool"},{"address":35,"key":"x.replace_battery","label":"Replace Battery","table":"discrete","type":"bool"},{"address":36,"key":"x.precharge_failed","label":"Precharge Circuit Failed","table":"discrete","type":"bool"},{"address":37,"key":"x.rectifier_overcurrent","label":"Rectifier Overcurrent Warning","table":"discrete","type":"bool"},{"address":38,"key":"x.rectifier_over_temperature","label":"Rectifier Over Temperature","table":"discrete","type":"bool"},{"address":39,"key":"x.rectifier_comm_failure","label":"Rectifier Communications Failure","table":"discrete","type":"bool"},{"address":40,"key":"x.rectifier_failure","label":"Rectifier Failure","table":"discrete","type":"bool"},{"address":41,"key":"x.battery_self_test","label":"Battery Self Test","table":"discrete","type":"bool"},{"address":42,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":53,"key":"x.dc_bus_low","label":"DC Bus Low Fault","table":"discrete","type":"bool"},{"address":54,"key":"x.inverter_overload","label":"Inverter Overload","table":"discrete","type":"bool"},{"address":55,"key":"x.inverter_over_temperature","label":"Inverter Over Temperature","table":"discrete","type":"bool"},{"address":56,"key":"x.inverter_comm_failure","label":"Inverter Communications Failure","table":"discrete","type":"bool"},{"address":57,"key":"x.inverter_failure","label":"Inverter Failure","table":"discrete","type":"bool"},{"address":68,"key":"x.output_undervoltage","label":"Output Undervoltage","table":"discrete","type":"bool"},{"address":69,"key":"x.output_overvoltage","label":"Output Overvoltage","table":"discrete","type":"bool"},{"address":70,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":81,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":82,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":83,"key":"x.shutdown_pending","label":"Shutdown Pending","table":"discrete","type":"bool"},{"address":84,"key":"x.general_event","label":"Unspecified General Event","table":"discrete","type":"bool"},{"address":384,"key":"x.input_voltage_l1","label":"System Input RMS A-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":385,"key":"x.input_voltage_l2","label":"System Input RMS B-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":386,"key":"x.input_voltage_l3","label":"System Input RMS C-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":387,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":391,"key":"x.input_current_l1","label":"System Input RMS Current Phase A","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":392,"key":"x.input_current_l2","label":"System Input RMS Current Phase B","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":393,"key":"x.input_current_l3","label":"System Input RMS Current Phase C","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":394,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":395,"key":"x.input_nominal_frequency","label":"System Input Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":396,"key":"x.input_nominal_current","label":"System Input Nominal Current","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":407,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS A-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":408,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS B-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":409,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage RMS C-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":410,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":414,"key":"x.bypass_current_l1","label":"Bypass Input RMS Current Phase A","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":415,"key":"x.bypass_current_l2","label":"Bypass Input RMS Current Phase B","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":416,"key":"x.bypass_current_l3","label":"Bypass Input RMS Current Phase C","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":427,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":428,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery Charge Status","table":"input","type":"u16"},{"address":429,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":430,"key":"battery_voltage","label":"DC Bus Voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":431,"key":"x.pfc_temperature","label":"PFC Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":433,"key":"battery_temperature","label":"Battery Temperature for Cabinet","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":435,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":436,"key":"x.battery_discharge_time","label":"Battery Discharge Time","table":"input","type":"s16","unit":"min"},{"address":437,"key":"x.dc_bus_nominal_voltage","label":"DC Bus Nominal Voltage","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":438,"key":"x.battery_float_voltage","label":"Battery Float Voltage","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":439,"enum":"test_result","key":"x.battery_test_result","label":"Battery Test Result","poll":"slow","table":"input","type":"u16"},{"address":451,"enum":"off_on","key":"x.inverter_state","label":"Inverter On/Off State","table":"input","type":"u16"},{"address":452,"key":"temperature","label":"Inverter Temperature","scale":0.1,"table":"input","type":"s16","unit":"°C"},{"address":464,"key":"l1_voltage","label":"System Output Voltage RMS A-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":465,"key":"l2_voltage","label":"System Output Voltage RMS B-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":466,"key":"l3_voltage","label":"System Output Voltage RMS C-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":467,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":471,"key":"l1_current","label":"System Output RMS Current Phs A","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":472,"key":"l2_current","label":"System Output RMS Current Phs B","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":473,"key":"l3_current","label":"System Output RMS Current Phs C","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":474,"key":"x.output_load","label":"System Output Pct Power","table":"input","type":"u16","unit":"%"},{"address":475,"key":"x.output_load_l1","label":"System Output Pct Power Phase A","table":"input","type":"u16","unit":"%"},{"address":476,"key":"x.output_load_l2","label":"System Output Pct Power Phase B","table":"input","type":"u16","unit":"%"},{"address":477,"key":"x.output_load_l3","label":"System Output Pct Power Phase C","table":"input","type":"u16","unit":"%"},{"address":478,"key":"x.output_power","label":"System Output Power","scale":100,"table":"input","type":"u16","unit":"W"},{"address":479,"key":"x.output_power_l1","label":"System Output Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":480,"key":"x.output_power_l2","label":"System Output Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":481,"key":"x.output_power_l3","label":"System Output Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":482,"key":"apparent_power","label":"System Output Apparent Power","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":483,"key":"x.output_apparent_power_l1","label":"System Output Apparent Power Phs A","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":484,"key":"x.output_apparent_power_l2","label":"System Output Apparent Power Phs B","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":485,"key":"x.output_apparent_power_l3","label":"System Output Apparent Power Phs C","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":486,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":487,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":488,"key":"x.output_va_rating","label":"Output Apparent Power Rating","poll":"slow","scale":1000,"table":"input","type":"s16","unit":"VA"},{"address":489,"key":"x.nominal_power_factor","label":"Nominal Power Factor","poll":"slow","scale":0.01,"table":"input","type":"s16"},{"address":500,"enum":"off_on","key":"x.eco_mode","label":"ECO Mode Status","table":"input","type":"u16"},{"address":501,"enum":"disabled_enabled","key":"x.eco_mode_setting","label":"ECO Mode Operation State","poll":"slow","table":"input","type":"u16"},{"address":512,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":513,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":514,"enum":"off_on","key":"x.pfc_state","label":"Power Factor Correction","table":"input","type":"u16"},{"address":515,"enum":"off_on","key":"x.dc_converter_state","label":"DC Converter Status","table":"input","type":"u16"},{"address":516,"enum":"shutdown_reason","key":"x.shutdown_reason","label":"Shutdown Reason","table":"input","type":"u16"},{"address":517,"key":"x.outside_air_temperature","label":"Outside Air Temperature","table":"input","type":"s16","unit":"°C"},{"address":529,"enum":"topology","key":"x.topology","label":"UPS Topology","poll":"slow","table":"input","type":"u16"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Input phase rotation error","when":{"equals":1,"key":"x.input_phase_rotation_error"}},{"kind":"warning","text":"Input undervoltage","when":{"equals":1,"key":"x.input_undervoltage"}},{"kind":"warning","text":"Input overvoltage","when":{"equals":1,"key":"x.input_overvoltage"}},{"kind":"warning","text":"Input frequency out of range","when":{"equals":1,"key":"x.input_frequency_deviation"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Too many automatic retransfers","when":{"equals":1,"key":"x.bypass_excess_retransfers"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Load on maintenance bypass","when":{"equals":1,"key":"x.on_maintenance_bypass"}},{"kind":"fault","text":"Bypass SCR open","when":{"equals":1,"key":"x.bypass_scr_open"}},{"kind":"fault","text":"Bypass SCR short","when":{"equals":1,"key":"x.bypass_scr_short"}},{"kind":"fault","text":"Charger failure","when":{"equals":1,"key":"x.charger_failure"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"fault","text":"Battery fault (short circuit)","when":{"equals":1,"key":"x.battery_fault"}},{"kind":"warning","text":"Replace battery","when":{"equals":1,"key":"x.replace_battery"}},{"kind":"fault","text":"DC bus precharge failed","when":{"equals":1,"key":"x.precharge_failed"}},{"kind":"warning","text":"Rectifier overcurrent","when":{"equals":1,"key":"x.rectifier_overcurrent"}},{"kind":"fault","text":"Rectifier over temperature","when":{"equals":1,"key":"x.rectifier_over_temperature"}},{"kind":"fault","text":"Rectifier communication failure","when":{"equals":1,"key":"x.rectifier_comm_failure"}},{"kind":"fault","text":"Rectifier failure","when":{"equals":1,"key":"x.rectifier_failure"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"fault","text":"DC bus voltage critically low","when":{"equals":1,"key":"x.dc_bus_low"}},{"kind":"fault","text":"Inverter overload","when":{"equals":1,"key":"x.inverter_overload"}},{"kind":"fault","text":"Inverter over temperature","when":{"equals":1,"key":"x.inverter_over_temperature"}},{"kind":"fault","text":"Inverter communication failure","when":{"equals":1,"key":"x.inverter_comm_failure"}},{"kind":"fault","text":"Inverter failure","when":{"equals":1,"key":"x.inverter_failure"}},{"kind":"warning","text":"Output undervoltage","when":{"equals":1,"key":"x.output_undervoltage"}},{"kind":"warning","text":"Output overvoltage","when":{"equals":1,"key":"x.output_overvoltage"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"warning","text":"Shutdown pending","when":{"equals":1,"key":"x.shutdown_pending"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
