{"connection":{"default_port":502,"default_unit":38,"serial":{"baud":9600,"format":"8N1"},"transports":["rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"flags":{"fault_status":{"0":"Front-end sampling error","1":"Temperature sensor disconnected","10":"Charge MOSFET connected","11":"Discharge MOSFET connected","12":"Current limit enabled","8":"Charging","9":"Discharging"},"protection":{"0":"Cell over voltage protection","1":"Cell under voltage protection","2":"Pack over voltage protection","3":"Pack under voltage protection","4":"Short circuit protection","5":"Over current protection","6":"Charge over temperature protection","7":"Charge under temperature protection","8":"Discharge over temperature protection","9":"Discharge under temperature protection"},"warning":{"0":"Cell over voltage alarm","1":"Cell under voltage alarm","10":"PCB over temperature alarm","11":"SOC low alarm","12":"Cell voltage difference alarm","2":"Pack over voltage alarm","3":"Pack under voltage alarm","4":"Charge over current alarm","5":"Discharge over current alarm","6":"Cell over temperature alarm","7":"Cell under temperature alarm","8":"Environment over temperature alarm","9":"Environment under temperature alarm"}},"id":"vertiv-netsure-lithium","kind":"battery","manufacturer":"Vertiv","modbusspec":0,"name":"NetSure lithium battery (BMS monitoring table)","points":[{"address":4096,"invalid":[65535],"key":"battery_voltage","label":"Pack Volt","scale":0.01,"table":"input","type":"u16","unit":"V"},{"address":4097,"invalid":[65535],"key":"battery_current","label":"Current","offset":-1000,"positive":"charge","scale":0.1,"table":"input","type":"u16","unit":"A","verified":false},{"address":4098,"invalid":[65535],"key":"x.remaining_capacity","label":"Remain Capacity","scale":0.1,"table":"input","type":"u16","unit":"Ah"},{"address":4099,"invalid":[65535],"key":"battery_temperature","label":"Average Cell T","offset":-40,"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":4100,"invalid":[65535],"key":"x.bms_temperature","label":"Env T","offset":-40,"scale":0.1,"table":"input","type":"u16","unit":"°C"},{"address":4101,"flags":"warning","key":"x.warning_flags","label":"Warning Flag","table":"input","type":"u16","verified":false},{"address":4102,"flags":"protection","key":"x.protection_flags","label":"Protection Flag","table":"input","type":"u16","verified":false},{"address":4103,"flags":"fault_status","key":"x.fault_status_flags","label":"Fault/Status","table":"input","type":"u16","verified":false},{"address":4104,"invalid":[65535],"key":"battery_soc","label":"SoC","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":4105,"invalid":[65535],"key":"battery_soh","label":"SoH","scale":0.01,"table":"input","type":"u16","unit":"%"},{"address":4107,"invalid":[65535],"key":"x.discharge_energy","label":"Energy Discharge","poll":"slow","scale":0.001,"table":"input","type":"u16","unit":"kWh"},{"address":4110,"invalid":[65535],"key":"x.cycle_count","label":"Cycle Count","poll":"slow","table":"input","type":"u16"}],"problems":[{"kind":"warning","text":"Cell over voltage alarm","when":{"bit":0,"key":"x.warning_flags"}},{"kind":"warning","text":"Cell under voltage alarm","when":{"bit":1,"key":"x.warning_flags"}},{"kind":"warning","text":"Pack over voltage alarm","when":{"bit":2,"key":"x.warning_flags"}},{"kind":"warning","text":"Pack under voltage alarm","when":{"bit":3,"key":"x.warning_flags"}},{"kind":"warning","text":"Charge over current alarm","when":{"bit":4,"key":"x.warning_flags"}},{"kind":"warning","text":"Discharge over current alarm","when":{"bit":5,"key":"x.warning_flags"}},{"kind":"warning","text":"Cell over temperature alarm","when":{"bit":6,"key":"x.warning_flags"}},{"kind":"warning","text":"Cell under temperature alarm","when":{"bit":7,"key":"x.warning_flags"}},{"kind":"warning","text":"Environment over temperature alarm","when":{"bit":8,"key":"x.warning_flags"}},{"kind":"warning","text":"Environment under temperature alarm","when":{"bit":9,"key":"x.warning_flags"}},{"kind":"warning","text":"PCB over temperature alarm","when":{"bit":10,"key":"x.warning_flags"}},{"kind":"warning","text":"SOC low alarm","when":{"bit":11,"key":"x.warning_flags"}},{"kind":"warning","text":"Cell voltage difference alarm","when":{"bit":12,"key":"x.warning_flags"}},{"kind":"fault","text":"Cell over voltage protection","when":{"bit":0,"key":"x.protection_flags"}},{"kind":"fault","text":"Cell under voltage protection","when":{"bit":1,"key":"x.protection_flags"}},{"kind":"fault","text":"Pack over voltage protection","when":{"bit":2,"key":"x.protection_flags"}},{"kind":"fault","text":"Pack under voltage protection","when":{"bit":3,"key":"x.protection_flags"}},{"kind":"fault","text":"Short circuit protection","when":{"bit":4,"key":"x.protection_flags"}},{"kind":"fault","text":"Over current protection","when":{"bit":5,"key":"x.protection_flags"}},{"kind":"fault","text":"Charge over temperature protection","when":{"bit":6,"key":"x.protection_flags"}},{"kind":"fault","text":"Charge under temperature protection","when":{"bit":7,"key":"x.protection_flags"}},{"kind":"fault","text":"Discharge over temperature protection","when":{"bit":8,"key":"x.protection_flags"}},{"kind":"fault","text":"Discharge under temperature protection","when":{"bit":9,"key":"x.protection_flags"}},{"kind":"fault","text":"Front-end sampling error","when":{"bit":0,"key":"x.fault_status_flags"}},{"kind":"fault","text":"Temperature sensor disconnected","when":{"bit":1,"key":"x.fault_status_flags"}}],"sources":[{"title":"Vertiv NetSure Lithium Battery Modbus Table"}]}
