{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_status":{"1":"Unknown","2":"Normal","3":"Low","4":"Depleted"},"charge_status":{"0":"Fully charged","1":"Charging","2":"Discharging","3":"Not charging (charger off)"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"off_on":{"0":"Off","1":"On"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"server_class":{"1":"UPS","2":"Air","3":"PMP","4":"PDU","5":"Monitor"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"},"test_result":{"0":"Unknown","1":"Passed","2":"Failed","3":"In progress","4":"System failure","5":"Inhibited"},"topology":{"0":"Unknown","1":"Offline","2":"Line interactive","3":"Online"}},"id":"vertiv-psi5","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert PSI5 / Edge UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.input_undervoltage","label":"Input Undervoltage","table":"discrete","type":"bool"},{"address":1,"key":"x.input_overvoltage","label":"Input Overvoltage","table":"discrete","type":"bool"},{"address":13,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":14,"key":"x.battery_undervoltage","label":"Battery Under Voltage","table":"discrete","type":"bool"},{"address":15,"key":"x.battery_overvoltage","label":"Battery Over Voltage","table":"discrete","type":"bool"},{"address":16,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":17,"key":"x.replace_battery","label":"Replace Battery","table":"discrete","type":"bool"},{"address":28,"key":"x.output_overload","label":"Output Overload","table":"discrete","type":"bool"},{"address":29,"key":"x.output_undervoltage","label":"Output Undervoltage","table":"discrete","type":"bool"},{"address":30,"key":"x.output_overvoltage","label":"Output Overvoltage","table":"discrete","type":"bool"},{"address":31,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":42,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":43,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":44,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":45,"key":"x.input_frequency_deviation","label":"Input Frequency Deviation","table":"discrete","type":"bool"},{"address":46,"key":"x.shutdown_pending","label":"Shutdown Pending","table":"discrete","type":"bool"},{"address":49,"key":"x.charger_failure","label":"Charger Failure","table":"discrete","type":"bool"},{"address":50,"key":"x.rectifier_failure","label":"Rectifier Failure","table":"discrete","type":"bool"},{"address":51,"key":"x.inverter_failure","label":"Inverter Failure","table":"discrete","type":"bool"},{"address":52,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":53,"key":"x.epo_latched","label":"Emergency Power Off - Latched","table":"discrete","type":"bool"},{"address":54,"key":"x.input_wiring_fault","label":"Input Wiring Fault","table":"discrete","type":"bool"},{"address":55,"key":"x.dc_dc_fault","label":"DC to DC Converter Fault","table":"discrete","type":"bool"},{"address":384,"enum":"server_class","key":"x.server_class","label":"Server Class","poll":"slow","table":"input","type":"u16"},{"address":395,"key":"x.input_voltage","label":"System Input RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":396,"key":"x.input_current","label":"System Input RMS Current L1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":397,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":398,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":411,"enum":"battery_status","key":"x.battery_status","label":"UPS Battery Status","table":"input","type":"u16"},{"address":412,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":413,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":414,"enum":"charge_status","key":"x.battery_charge_status","label":"Battery Charge Status","table":"input","type":"u16"},{"address":415,"key":"battery_voltage","label":"DC Bus Voltage","table":"input","type":"u16","unit":"V"},{"address":420,"enum":"test_result","key":"x.battery_test_result","label":"Battery Test Result","poll":"slow","table":"input","type":"u16"},{"address":433,"key":"l1_voltage","label":"System Output Voltage RMS L1-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":434,"key":"l1_current","label":"System Output RMS Current L1","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":435,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":436,"key":"x.output_power","label":"System Output Power","table":"input","type":"u16","unit":"W"},{"address":437,"key":"x.output_load","label":"System Output Pct Power","table":"input","type":"u16","unit":"%"},{"address":438,"key":"apparent_power","label":"System Output Apparent Power","table":"input","type":"u16","unit":"VA"},{"address":440,"key":"x.output_va_rating","label":"Output Apparent Power Rating","poll":"slow","table":"input","type":"u16","unit":"VA"},{"address":445,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":481,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":484,"key":"temperature","label":"Inlet Air Temperature","table":"input","type":"s16","unit":"°C"},{"address":487,"enum":"topology","key":"x.topology","label":"UPS Topology","poll":"slow","table":"input","type":"u16"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Input undervoltage","when":{"equals":1,"key":"x.input_undervoltage"}},{"kind":"warning","text":"Input overvoltage","when":{"equals":1,"key":"x.input_overvoltage"}},{"kind":"warning","text":"Input frequency deviation","when":{"equals":1,"key":"x.input_frequency_deviation"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"warning","text":"Battery undervoltage","when":{"equals":1,"key":"x.battery_undervoltage"}},{"kind":"warning","text":"Battery overvoltage","when":{"equals":1,"key":"x.battery_overvoltage"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Replace battery","when":{"equals":1,"key":"x.replace_battery"}},{"kind":"warning","text":"Output overload","when":{"equals":1,"key":"x.output_overload"}},{"kind":"warning","text":"Output undervoltage","when":{"equals":1,"key":"x.output_undervoltage"}},{"kind":"warning","text":"Output overvoltage","when":{"equals":1,"key":"x.output_overvoltage"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"warning","text":"Shutdown pending","when":{"equals":1,"key":"x.shutdown_pending"}},{"kind":"fault","text":"Charger failure","when":{"equals":1,"key":"x.charger_failure"}},{"kind":"fault","text":"Rectifier failure","when":{"equals":1,"key":"x.rectifier_failure"}},{"kind":"fault","text":"Inverter failure","when":{"equals":1,"key":"x.inverter_failure"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"fault","text":"Emergency power off (latched)","when":{"equals":1,"key":"x.epo_latched"}},{"kind":"warning","text":"Input wiring fault","when":{"equals":1,"key":"x.input_wiring_fault"}},{"kind":"fault","text":"DC/DC converter fault","when":{"equals":1,"key":"x.dc_dc_fault"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
