{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"breaker":{"0":"Open","1":"Closed","2":"Not installed"},"bypass_qualification":{"0":"Fail","1":"Marginal low","2":"Normal","3":"Marginal high"},"bypass_status":{"0":"Not present","1":"On","2":"Off","3":"Fault","4":"Not ready"},"charger_status":{"0":"Standby","1":"On","2":"Switched off","3":"Forced on","4":"Stopped by fault"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"inverter_status":{"0":"Off","1":"Turning on","2":"On","3":"Stopped by fault","4":"Stand-by","5":"Ready and in sync","6":"Not ready"},"manufacturer":{"0":"Chloride","1":"Primaryguard","2":"Oneac","4":"Vertiv","5":"Other"},"module_type":{"0":"Single module system","1":"Module (1 + 1)","2":"Module (1 + N)","3":"Module (N + 1)","4":"System control cabinet","5":"Main static switch"},"off_on":{"0":"Off","1":"On"},"operating_mode":{"0":"Idle","1":"Double conversion (VFI)","2":"Interactive (VI)","3":"Stand-by (VFD)","4":"CR mode","5":"ECO mode (DIM)"},"output_source":{"1":"Other","2":"Off","3":"Normal","4":"Bypass","5":"Battery","6":"Booster","7":"Reducer"},"rectifier_status":{"0":"Off","1":"Turning on","2":"On","3":"Fault"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"}},"id":"vertiv-trinergy-cube","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Liebert Trinergy Cube UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.backfeed_breaker_open","label":"Backfeed Breaker Open","table":"discrete","type":"bool"},{"address":1,"key":"x.input_breaker_open","label":"Input Breaker Open","table":"discrete","type":"bool"},{"address":2,"key":"x.output_breaker_open","label":"Output Breaker Open","table":"discrete","type":"bool"},{"address":3,"key":"x.battery_breaker_open","label":"Battery Breaker Open","table":"discrete","type":"bool"},{"address":4,"key":"x.maintenance_bypass_closed","label":"Maintenance Bypass Breaker Closed","table":"discrete","type":"bool"},{"address":13,"key":"x.bypass_breaker_closed","label":"Bypass Breaker Closed","table":"discrete","type":"bool"},{"address":14,"key":"x.bypass_breaker_open","label":"Bypass Breaker (SBB) Open","table":"discrete","type":"bool"},{"address":15,"key":"x.general_fault","label":"General Fault","table":"discrete","type":"bool"},{"address":16,"key":"x.general_warning","label":"General Warning","table":"discrete","type":"bool"},{"address":17,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":18,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":19,"key":"x.output_off_pending","label":"Output Off Pending","table":"discrete","type":"bool"},{"address":20,"key":"x.restart_pending","label":"System Restart Pending","table":"discrete","type":"bool"},{"address":21,"key":"x.bypass_out_of_sync","label":"Bypass out of sync","table":"discrete","type":"bool"},{"address":22,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":23,"key":"x.epo_shutdown","label":"System Shutdown - EPO","table":"discrete","type":"bool"},{"address":25,"key":"x.ground_fault","label":"Ground Fault","table":"discrete","type":"bool"},{"address":26,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":27,"key":"x.bypass_voltage_fault","label":"Bypass Input Voltage Fault","table":"discrete","type":"bool"},{"address":28,"key":"x.bypass_overload","label":"Bypass Overload","table":"discrete","type":"bool"},{"address":29,"key":"x.inverter_overload","label":"Inverter Overload","table":"discrete","type":"bool"},{"address":31,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":32,"key":"x.static_switch_unavailable","label":"Bypass Static Switch Unavailable","table":"discrete","type":"bool"},{"address":33,"key":"x.rectifier_failure","label":"Rectifier Failure","table":"discrete","type":"bool"},{"address":34,"key":"x.inverter_failure","label":"Inverter Failure","table":"discrete","type":"bool"},{"address":35,"key":"x.charger_failure","label":"Charger Failure","table":"discrete","type":"bool"},{"address":36,"key":"x.booster_failure","label":"Booster Failure","table":"discrete","type":"bool"},{"address":37,"key":"x.dc_bus_abnormal","label":"DC Bus Abnormal","table":"discrete","type":"bool"},{"address":38,"key":"x.battery_ground_fault","label":"Battery Ground Fault","table":"discrete","type":"bool"},{"address":39,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":40,"key":"x.battery_charging","label":"Battery Charging","table":"discrete","type":"bool"},{"address":41,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":42,"key":"x.battery_test_passed","label":"Battery Test Passed","table":"discrete","type":"bool"},{"address":43,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":44,"key":"x.battery_auto_test","label":"Battery Auto Test In Progress","table":"discrete","type":"bool"},{"address":45,"key":"x.battery_manual_test","label":"Battery Manual Test In Progress","table":"discrete","type":"bool"},{"address":46,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":47,"key":"x.fuse_failure","label":"Fuse Failure","table":"discrete","type":"bool"},{"address":48,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":49,"key":"x.battery_under_voltage","label":"Battery Under Voltage","table":"discrete","type":"bool"},{"address":52,"key":"x.battery_circuit_open","label":"Battery Circuit Open","table":"discrete","type":"bool"},{"address":53,"key":"x.on_generator","label":"On Generator","table":"discrete","type":"bool"},{"address":384,"enum":"manufacturer","key":"x.manufacturer","label":"UPS manufacturer","poll":"slow","table":"input","type":"u16"},{"address":385,"enum":"module_type","key":"x.module_type","label":"UPS Module Type","poll":"slow","table":"input","type":"u16"},{"address":396,"key":"x.output_va_rating","label":"Output Apparent Power Rating","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":397,"key":"x.input_nominal_frequency","label":"System Input Nominal Frequency","poll":"slow","table":"input","type":"u16","unit":"Hz"},{"address":398,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":399,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","table":"input","type":"u16","unit":"Hz"},{"address":400,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":401,"key":"x.input_nominal_current","label":"System Input Nominal Current","poll":"slow","table":"input","type":"u16","unit":"A"},{"address":412,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":413,"key":"x.input_voltage_l1","label":"System Input RMS A-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":414,"key":"x.input_voltage_l2","label":"System Input RMS B-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":415,"key":"x.input_voltage_l3","label":"System Input RMS C-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":419,"key":"x.input_current_l1","label":"System Input RMS Current Phase A","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":420,"key":"x.input_current_l2","label":"System Input RMS Current Phase B","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":421,"key":"x.input_current_l3","label":"System Input RMS Current Phase C","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":422,"key":"x.input_power_l1","label":"System Input Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":423,"key":"x.input_power_l2","label":"System Input Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":424,"key":"x.input_power_l3","label":"System Input Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":425,"key":"x.dc_bus_voltage","label":"UPS DC input voltage","table":"input","type":"u16","unit":"V"},{"address":426,"key":"x.input_power","label":"UPS input real power","scale":1000,"table":"input","type":"u16","unit":"W"},{"address":427,"key":"x.input_apparent_power","label":"UPS input apparent power","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":500,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":501,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage RMS A-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":502,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage RMS B-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":503,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage RMS C-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":517,"key":"battery_voltage","label":"Battery Volts for Cabinet","table":"input","type":"s16","unit":"V"},{"address":518,"key":"battery_current","label":"DC Bus Current","positive":"charge","table":"input","type":"s16","unit":"A"},{"address":519,"key":"x.battery_discharge_time","label":"Battery Discharge Time","table":"input","type":"u16","unit":"s"},{"address":520,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":521,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":522,"key":"battery_temperature","label":"Battery Temperature for Cabinet","table":"input","type":"s16","unit":"°C"},{"address":630,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":631,"key":"l1_voltage","label":"System Output Voltage RMS A-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":632,"key":"l2_voltage","label":"System Output Voltage RMS B-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":633,"key":"l3_voltage","label":"System Output Voltage RMS C-N","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":637,"key":"l1_current","label":"System Output RMS Current Phs A","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":638,"key":"l2_current","label":"System Output RMS Current Phs B","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":639,"key":"l3_current","label":"System Output RMS Current Phs C","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":640,"key":"x.output_power_l1","label":"System Output Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":641,"key":"x.output_power_l2","label":"System Output Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":642,"key":"x.output_power_l3","label":"System Output Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":643,"key":"x.output_load_l1","label":"System Output Pct Power Phase A","table":"input","type":"u16","unit":"%"},{"address":644,"key":"x.output_load_l2","label":"System Output Pct Power Phase B","table":"input","type":"u16","unit":"%"},{"address":645,"key":"x.output_load_l3","label":"System Output Pct Power Phase C","table":"input","type":"u16","unit":"%"},{"address":646,"key":"x.output_apparent_power_l1","label":"System Output Apparent Power Phs A","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":647,"key":"x.output_apparent_power_l2","label":"System Output Apparent Power Phs B","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":648,"key":"x.output_apparent_power_l3","label":"System Output Apparent Power Phs C","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":649,"key":"x.outside_air_temperature","label":"Outside Air Temperature","table":"input","type":"s16","unit":"°C"},{"address":652,"key":"x.output_power_factor_l1","label":"System Output Power Factor Phs A","scale":0.01,"table":"input","type":"u16"},{"address":653,"key":"x.output_power_factor_l2","label":"System Output Power Factor Phs B","scale":0.01,"table":"input","type":"u16"},{"address":654,"key":"x.output_power_factor_l3","label":"System Output Power Factor Phs C","scale":0.01,"table":"input","type":"u16"},{"address":726,"enum":"output_source","key":"state","label":"UPS Output Source","table":"input","type":"u16"},{"address":727,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":729,"enum":"operating_mode","key":"x.operating_mode","label":"UPS Operating Mode","table":"input","type":"u16"},{"address":730,"enum":"disabled_enabled","key":"x.eco_mode_setting","label":"ECO Mode Operation State","poll":"slow","table":"input","type":"u16"},{"address":732,"enum":"off_on","key":"x.static_bypass_switch","label":"Static Bypass Switch","table":"input","type":"u16"},{"address":733,"enum":"bypass_qualification","key":"x.bypass_qualification","label":"Bypass Qualification Status","table":"input","type":"u16"},{"address":734,"enum":"off_on","key":"x.charger_state","label":"Charger On/Off State","table":"input","type":"u16"},{"address":735,"enum":"off_on","key":"x.booster_state","label":"Booster On/Off State","table":"input","type":"u16"},{"address":737,"enum":"bypass_status","key":"x.bypass_status","label":"Bypass Status","table":"input","type":"u16"},{"address":738,"enum":"inverter_status","key":"x.inverter_status","label":"Inverter Status","table":"input","type":"u16"},{"address":739,"enum":"charger_status","key":"x.charger_status","label":"Charger Status","table":"input","type":"u16"},{"address":740,"enum":"rectifier_status","key":"x.rectifier_status","label":"Rectifier Status","table":"input","type":"u16"},{"address":743,"enum":"breaker","key":"x.maintenance_isolation_breaker","label":"Maintenance Isolation Breaker","table":"input","type":"u16"},{"address":744,"enum":"breaker","key":"x.load_bank_breaker","label":"System Load Bank Breaker","table":"input","type":"u16"},{"address":745,"enum":"breaker","key":"x.static_switch_input_breaker","label":"Static Switch Input Breaker","table":"input","type":"u16"},{"address":9997,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.system_time","label":"System Date and Time","poll":"slow","table":"input","type":"u32","unit":"s"}],"problems":[{"kind":"backup_mode","text":"Output on battery","when":{"equals":5,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"warning","text":"Backfeed breaker open","when":{"equals":1,"key":"x.backfeed_breaker_open"}},{"kind":"warning","text":"Input breaker open","when":{"equals":1,"key":"x.input_breaker_open"}},{"kind":"warning","text":"Output breaker open","when":{"equals":1,"key":"x.output_breaker_open"}},{"kind":"warning","text":"Battery breaker open","when":{"equals":1,"key":"x.battery_breaker_open"}},{"kind":"warning","text":"Maintenance bypass breaker closed","when":{"equals":1,"key":"x.maintenance_bypass_closed"}},{"kind":"warning","text":"Bypass breaker closed","when":{"equals":1,"key":"x.bypass_breaker_closed"}},{"kind":"warning","text":"Bypass breaker (SBB) open","when":{"equals":1,"key":"x.bypass_breaker_open"}},{"kind":"fault","text":"General fault","when":{"equals":1,"key":"x.general_fault"}},{"kind":"warning","text":"General warning","when":{"equals":1,"key":"x.general_warning"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Output off pending","when":{"equals":1,"key":"x.output_off_pending"}},{"kind":"warning","text":"Bypass out of sync","when":{"equals":1,"key":"x.bypass_out_of_sync"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"fault","text":"Shutdown by emergency power off","when":{"equals":1,"key":"x.epo_shutdown"}},{"kind":"fault","text":"Output ground fault","when":{"equals":1,"key":"x.ground_fault"}},{"kind":"warning","text":"Bypass voltage out of range","when":{"equals":1,"key":"x.bypass_voltage_fault"}},{"kind":"warning","text":"Bypass overload","when":{"equals":1,"key":"x.bypass_overload"}},{"kind":"warning","text":"Inverter overload","when":{"equals":1,"key":"x.inverter_overload"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"warning","text":"Bypass static switch unavailable","when":{"equals":1,"key":"x.static_switch_unavailable"}},{"kind":"fault","text":"Rectifier failure","when":{"equals":1,"key":"x.rectifier_failure"}},{"kind":"fault","text":"Inverter failure","when":{"equals":1,"key":"x.inverter_failure"}},{"kind":"fault","text":"Charger failure","when":{"equals":1,"key":"x.charger_failure"}},{"kind":"fault","text":"Booster failure","when":{"equals":1,"key":"x.booster_failure"}},{"kind":"fault","text":"DC bus abnormal","when":{"equals":1,"key":"x.dc_bus_abnormal"}},{"kind":"fault","text":"Battery ground fault","when":{"equals":1,"key":"x.battery_ground_fault"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"fault","text":"Fuse failure","when":{"equals":1,"key":"x.fuse_failure"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"warning","text":"Battery under voltage","when":{"equals":1,"key":"x.battery_under_voltage"}},{"kind":"warning","text":"Battery circuit open","when":{"equals":1,"key":"x.battery_circuit_open"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
