{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125,"min_interval_ms":500},"serial":{"baud":9600,"format":"8N1"},"transports":["tcp","rtu"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"battery_status":{"0":"Idle","1":"Charging","2":"Discharging","3":"Not connected","4":"Fault"},"booster_status":{"0":"Off","1":"Turning on","2":"On","3":"Stopped by fault"},"breaker":{"0":"Open","1":"Closed","2":"Not installed"},"bypass_qualification":{"0":"Fail","1":"Marginal low","2":"Normal","3":"Marginal high"},"bypass_status":{"0":"Not present","1":"On","2":"Off","3":"Fault","4":"Not ready"},"charger_status":{"0":"Standby","1":"On","2":"Switched off","3":"Forced on","4":"Stopped by fault"},"disabled_enabled":{"0":"Disabled","1":"Enabled"},"inverter_status":{"0":"Off","1":"Turning on","2":"On","3":"Stopped by fault","4":"Stand-by","5":"Ready and in sync","6":"Not ready"},"load_status":{"0":"Init","1":"On inverter","2":"On battery","3":"On bypass","4":"On maintenance bypass","5":"Not supplied"},"operating_mode":{"0":"Idle","1":"Double conversion (VFI)","2":"Interactive (VI)","3":"Stand-by (VFD)","4":"CR mode","5":"ECO mode (DIM)"},"rectifier_status":{"0":"Off","1":"Turning on","2":"On","3":"Fault"},"server_class":{"1":"UPS","2":"Air","3":"PMP","4":"PDU","5":"Monitor"},"sync_source":{"0":"External","1":"Internal clock","2":"Output","3":"Bypass"},"system_status":{"1":"Normal operation","16":"Normal with alarm","2":"Startup","32":"Abnormal operation","8":"Normal with warning"}},"id":"vertiv-trinergy","kind":"ups","manufacturer":"Vertiv","modbusspec":0,"name":"Trinergy UPS (IntelliSlot / RDU card)","points":[{"address":0,"key":"x.general_warning","label":"General Warning","table":"discrete","type":"bool"},{"address":1,"key":"x.general_fault","label":"General Fault","table":"discrete","type":"bool"},{"address":2,"key":"x.inverter_failure","label":"Inverter Failure","table":"discrete","type":"bool"},{"address":3,"key":"x.rectifier_failure","label":"Rectifier Failure","table":"discrete","type":"bool"},{"address":4,"key":"x.charger_failure","label":"Charger Failure","table":"discrete","type":"bool"},{"address":5,"key":"x.booster_failure","label":"Booster Failure","table":"discrete","type":"bool"},{"address":6,"key":"x.battery_low","label":"Battery Low","table":"discrete","type":"bool"},{"address":7,"key":"x.battery_discharging","label":"Battery Discharging","table":"discrete","type":"bool"},{"address":8,"key":"x.fan_failure","label":"System Fan Failure","table":"discrete","type":"bool"},{"address":9,"key":"x.bypass_not_available","label":"Bypass Not Available","table":"discrete","type":"bool"},{"address":10,"key":"x.epo_shutdown","label":"System Shutdown - EPO","table":"discrete","type":"bool"},{"address":11,"key":"x.input_breaker_open","label":"Input Breaker Open","table":"discrete","type":"bool"},{"address":12,"key":"x.output_breaker_open","label":"Output Breaker Open","table":"discrete","type":"bool"},{"address":13,"key":"x.internal_comm_failure","label":"Internal Communications Failure","table":"discrete","type":"bool"},{"address":14,"key":"x.on_bypass","label":"UPS Output on Bypass","table":"discrete","type":"bool"},{"address":15,"key":"x.over_temperature","label":"Equipment Over Temperature","table":"discrete","type":"bool"},{"address":16,"key":"x.output_off","label":"System Output Off","table":"discrete","type":"bool"},{"address":17,"key":"x.output_off_pending","label":"Output Off Pending","table":"discrete","type":"bool"},{"address":18,"key":"x.bypass_out_of_sync","label":"Bypass out of sync","table":"discrete","type":"bool"},{"address":19,"key":"x.input_power_problem","label":"System Input Power Problem","table":"discrete","type":"bool"},{"address":20,"key":"x.bypass_voltage_fault","label":"Bypass Input Voltage Fault","table":"discrete","type":"bool"},{"address":21,"key":"x.bypass_overload","label":"Bypass Overload","table":"discrete","type":"bool"},{"address":22,"key":"x.battery_charging","label":"Battery Charging","table":"discrete","type":"bool"},{"address":23,"key":"x.fuse_failure","label":"Fuse Failure","table":"discrete","type":"bool"},{"address":24,"key":"x.battery_over_temperature","label":"Battery Over Temperature Limit","table":"discrete","type":"bool"},{"address":25,"key":"x.output_fault","label":"System Output Fault","table":"discrete","type":"bool"},{"address":26,"key":"x.battery_test_passed","label":"Battery Test Passed","table":"discrete","type":"bool"},{"address":27,"key":"x.battery_test_failed","label":"Battery Test Failed","table":"discrete","type":"bool"},{"address":28,"key":"x.battery_ground_fault","label":"Battery Ground Fault","table":"discrete","type":"bool"},{"address":384,"enum":"server_class","key":"x.server_class","label":"Server Class","poll":"slow","table":"input","type":"u16"},{"address":395,"key":"x.output_va_rating","label":"Output Apparent Power Rating","poll":"slow","scale":1000,"table":"input","type":"u16","unit":"VA"},{"address":396,"key":"x.input_nominal_frequency","label":"System Input Nominal Frequency","poll":"slow","table":"input","type":"u16","unit":"Hz"},{"address":397,"key":"x.input_nominal_voltage","label":"System Input Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":398,"key":"x.output_nominal_frequency","label":"System Output Nominal Frequency","poll":"slow","table":"input","type":"u16","unit":"Hz"},{"address":399,"key":"x.output_nominal_voltage","label":"System Output Nominal Voltage","poll":"slow","table":"input","type":"u16","unit":"V"},{"address":400,"key":"x.input_nominal_current","label":"System Input Nominal Current","poll":"slow","table":"input","type":"u16","unit":"A"},{"address":411,"key":"x.input_voltage_l1","label":"System Rectifier Mains Voltage Phase A","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":412,"key":"x.input_voltage_l2","label":"System Rectifier Mains Voltage Phase B","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":413,"key":"x.input_voltage_l3","label":"System Rectifier Mains Voltage Phase C","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":414,"key":"x.input_current_l1","label":"System Input RMS Current Phase A","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":415,"key":"x.input_current_l2","label":"System Input RMS Current Phase B","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":416,"key":"x.input_current_l3","label":"System Input RMS Current Phase C","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":417,"key":"x.input_frequency","label":"System Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":418,"key":"x.dc_bus_voltage","label":"DC Bus Voltage","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":419,"key":"x.input_apparent_power_l1","label":"System Input Apparent Power Phs A","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":420,"key":"x.input_apparent_power_l2","label":"System Input Apparent Power Phs B","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":421,"key":"x.input_apparent_power_l3","label":"System Input Apparent Power Phs C","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":422,"key":"x.input_power_l1","label":"System Input Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":423,"key":"x.input_power_l2","label":"System Input Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":424,"key":"x.input_power_l3","label":"System Input Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":435,"key":"x.bypass_voltage_l1","label":"Bypass Input Voltage Phase A","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":436,"key":"x.bypass_voltage_l2","label":"Bypass Input Voltage Phase B","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":437,"key":"x.bypass_voltage_l3","label":"Bypass Input Voltage Phase C","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":441,"key":"x.bypass_frequency","label":"Bypass Input Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":448,"key":"x.outside_air_temperature","label":"Outside Air Temperature","table":"input","type":"s16","unit":"°C"},{"address":458,"key":"battery_voltage","label":"Battery Volts for Cabinet","table":"input","type":"s16","unit":"V"},{"address":459,"key":"x.battery_cell_count","label":"System Battery Cells Number","poll":"slow","table":"input","type":"u16"},{"address":460,"key":"x.battery_cell_voltage","label":"System Battery Voltage Per Cell","scale":0.01,"table":"input","type":"s16","unit":"V"},{"address":461,"key":"x.battery_min_voltage_last_discharge","label":"System Battery Minimum Voltage Last Discharge","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":462,"key":"battery_current","label":"DC Bus Current","positive":"charge","table":"input","type":"s16","unit":"A"},{"address":463,"key":"battery_temperature","label":"Battery Temperature for Cabinet","table":"input","type":"s16","unit":"°C"},{"address":465,"key":"x.battery_time_remaining","label":"Battery Time Remaining","table":"input","type":"u16","unit":"min"},{"address":466,"key":"x.battery_voltage_reference","label":"System Battery Voltage Reference","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"V"},{"address":467,"key":"x.battery_current_reference","label":"System Battery Current Reference","poll":"slow","scale":0.1,"table":"input","type":"s16","unit":"A"},{"address":468,"key":"battery_soh","label":"Battery State of Health","poll":"slow","table":"input","type":"u16","unit":"%"},{"address":469,"key":"battery_soc","label":"Battery Percentage Charge","table":"input","type":"u16","unit":"%"},{"address":480,"key":"l1_voltage","label":"System Load Voltage Phase A","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":481,"key":"l2_voltage","label":"System Load Voltage Phase B","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":482,"key":"l3_voltage","label":"System Load Voltage Phase C","scale":0.1,"table":"input","type":"u16","unit":"V"},{"address":483,"key":"l1_current","label":"System Output RMS Current Phs A","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":484,"key":"l2_current","label":"System Output RMS Current Phs B","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":485,"key":"l3_current","label":"System Output RMS Current Phs C","scale":0.1,"table":"input","type":"u16","unit":"A"},{"address":486,"key":"frequency","label":"System Output Frequency","scale":0.1,"table":"input","type":"u16","unit":"Hz"},{"address":487,"key":"x.output_power_l1","label":"System Output Power Phase A","scale":100,"table":"input","type":"u16","unit":"W"},{"address":488,"key":"x.output_power_l2","label":"System Output Power Phase B","scale":100,"table":"input","type":"u16","unit":"W"},{"address":489,"key":"x.output_power_l3","label":"System Output Power Phase C","scale":100,"table":"input","type":"u16","unit":"W"},{"address":490,"key":"x.output_power","label":"System Load Real Power Total","scale":100,"table":"input","type":"u16","unit":"W"},{"address":491,"key":"x.output_apparent_power_l1","label":"System Output Apparent Power Phs A","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":492,"key":"x.output_apparent_power_l2","label":"System Output Apparent Power Phs B","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":493,"key":"x.output_apparent_power_l3","label":"System Output Apparent Power Phs C","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":494,"key":"apparent_power","label":"System Load Apparent Power Total","scale":100,"table":"input","type":"u16","unit":"VA"},{"address":495,"key":"x.output_load_l1","label":"System Output Pct Power Phase A","table":"input","type":"u16","unit":"%"},{"address":496,"key":"x.output_load_l2","label":"System Output Pct Power Phase B","table":"input","type":"u16","unit":"%"},{"address":497,"key":"x.output_load_l3","label":"System Output Pct Power Phase C","table":"input","type":"u16","unit":"%"},{"address":498,"key":"x.output_power_factor_l1","label":"System Output Power Factor Phs A","scale":0.01,"table":"input","type":"s16"},{"address":499,"key":"x.output_power_factor_l2","label":"System Output Power Factor Phs B","scale":0.01,"table":"input","type":"s16"},{"address":500,"key":"x.output_power_factor_l3","label":"System Output Power Factor Phs C","scale":0.01,"table":"input","type":"s16"},{"address":511,"enum":"rectifier_status","key":"x.rectifier_status","label":"Rectifier Status","table":"input","type":"u16"},{"address":512,"enum":"bypass_status","key":"x.bypass_status","label":"Bypass Status","table":"input","type":"u16"},{"address":513,"enum":"inverter_status","key":"x.inverter_status","label":"Inverter Status","table":"input","type":"u16"},{"address":514,"enum":"charger_status","key":"x.charger_status","label":"Charger Status","table":"input","type":"u16"},{"address":515,"enum":"booster_status","key":"x.booster_status","label":"Booster Status","table":"input","type":"u16"},{"address":516,"enum":"load_status","key":"state","label":"Load Status","table":"input","type":"u16"},{"address":517,"enum":"battery_status","key":"x.battery_status","label":"Battery Status","table":"input","type":"u16"},{"address":518,"enum":"breaker","key":"x.qs1_breaker","label":"QS1 Breaker","table":"input","type":"u16"},{"address":519,"enum":"breaker","key":"x.qs4_breaker","label":"QS4 Breaker","table":"input","type":"u16"},{"address":520,"enum":"breaker","key":"x.backfeed_breaker","label":"System Backfeed Disconnect Breaker Status","table":"input","type":"u16"},{"address":521,"enum":"breaker","key":"x.rectifier_input_breaker","label":"System Rectifier Input Breaker Status","table":"input","type":"u16"},{"address":522,"enum":"breaker","key":"x.rectifier_backfeed_breaker","label":"System Rectifier Backfeed Breaker Status","table":"input","type":"u16"},{"address":523,"enum":"breaker","key":"x.maintenance_bypass_breaker_status","label":"System Maintenance Bypass Breaker Status","table":"input","type":"u16"},{"address":524,"enum":"operating_mode","key":"x.operating_mode","label":"UPS Operating Mode","table":"input","type":"u16"},{"address":525,"enum":"disabled_enabled","key":"x.eco_mode_setting","label":"ECO Mode Operation State","poll":"slow","table":"input","type":"u16"},{"address":526,"key":"x.operating_time","label":"Total System Operating Time","poll":"slow","table":"input","type":"u32","unit":"h"},{"address":528,"enum":"system_status","key":"x.system_status","label":"System Status","table":"input","type":"u16"},{"address":529,"enum":"sync_source","key":"x.sync_source","label":"Inverter Synchronization Source","table":"input","type":"u16"},{"address":530,"enum":"bypass_qualification","key":"x.bypass_qualification","label":"Bypass Qualification Status","table":"input","type":"u16"},{"address":531,"enum":"breaker","key":"x.internal_bypass_breaker","label":"Internal Bypass Breaker","table":"input","type":"u16"},{"address":532,"enum":"breaker","key":"x.bypass_isolation_breaker","label":"Bypass Isolation Breaker","table":"input","type":"u16"},{"address":533,"enum":"breaker","key":"x.maintenance_bypass_breaker","label":"Maintenance Bypass Breaker","table":"input","type":"u16"},{"address":534,"enum":"breaker","key":"x.maintenance_isolation_breaker","label":"Maintenance Isolation Breaker","table":"input","type":"u16"},{"address":535,"enum":"breaker","key":"x.load_bank_breaker","label":"System Load Bank Breaker","table":"input","type":"u16"},{"address":9997,"epoch":{"start":"1970-01-01","unit":"s"},"key":"x.system_time","label":"System Date and Time","poll":"slow","table":"input","type":"u32","unit":"s"}],"problems":[{"kind":"backup_mode","text":"Load on battery","when":{"equals":2,"key":"state"}},{"kind":"mains_lost","text":"Input power problem","when":{"equals":1,"key":"x.input_power_problem"}},{"kind":"fault","text":"Abnormal operation","when":{"equals":32,"key":"x.system_status"}},{"kind":"fault","text":"Load not supplied","when":{"equals":5,"key":"state"}},{"kind":"warning","text":"General warning","when":{"equals":1,"key":"x.general_warning"}},{"kind":"fault","text":"General fault","when":{"equals":1,"key":"x.general_fault"}},{"kind":"fault","text":"Inverter failure","when":{"equals":1,"key":"x.inverter_failure"}},{"kind":"fault","text":"Rectifier failure","when":{"equals":1,"key":"x.rectifier_failure"}},{"kind":"fault","text":"Charger failure","when":{"equals":1,"key":"x.charger_failure"}},{"kind":"fault","text":"Booster failure","when":{"equals":1,"key":"x.booster_failure"}},{"kind":"warning","text":"Battery low","when":{"equals":1,"key":"x.battery_low"}},{"kind":"warning","text":"Fan failure","when":{"equals":1,"key":"x.fan_failure"}},{"kind":"warning","text":"Bypass not available","when":{"equals":1,"key":"x.bypass_not_available"}},{"kind":"fault","text":"Shutdown by emergency power off","when":{"equals":1,"key":"x.epo_shutdown"}},{"kind":"warning","text":"Input breaker open","when":{"equals":1,"key":"x.input_breaker_open"}},{"kind":"warning","text":"Output breaker open","when":{"equals":1,"key":"x.output_breaker_open"}},{"kind":"fault","text":"Internal communication failure","when":{"equals":1,"key":"x.internal_comm_failure"}},{"kind":"warning","text":"Output on bypass","when":{"equals":1,"key":"x.on_bypass"}},{"kind":"warning","text":"Equipment over temperature","when":{"equals":1,"key":"x.over_temperature"}},{"kind":"warning","text":"Output off","when":{"equals":1,"key":"x.output_off"}},{"kind":"warning","text":"Output off pending","when":{"equals":1,"key":"x.output_off_pending"}},{"kind":"warning","text":"Bypass out of sync","when":{"equals":1,"key":"x.bypass_out_of_sync"}},{"kind":"warning","text":"Bypass voltage out of range","when":{"equals":1,"key":"x.bypass_voltage_fault"}},{"kind":"warning","text":"Bypass overload","when":{"equals":1,"key":"x.bypass_overload"}},{"kind":"fault","text":"Fuse failure","when":{"equals":1,"key":"x.fuse_failure"}},{"kind":"warning","text":"Battery over temperature","when":{"equals":1,"key":"x.battery_over_temperature"}},{"kind":"fault","text":"Output fault","when":{"equals":1,"key":"x.output_fault"}},{"kind":"warning","text":"Battery test failed","when":{"equals":1,"key":"x.battery_test_failed"}},{"kind":"fault","text":"Battery ground fault","when":{"equals":1,"key":"x.battery_ground_fault"}}],"sources":[{"title":"Vertiv Liebert IntelliSlot Modbus and BACnet Protocols Reference Guide (SL-28170)"}]}
