{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarms_grid_lost":{"0":"Ok","1":"Warning","2":"Alarm"},"ess_disable_feed_in":{"0":"Feed-in enabled","1":"Feed-in disabled"},"pv_disable":{"0":"Enable PV inverters","1":"Disable PV inverters"},"settings_ess_mode":{"1":"ESS with Phase Compensation","2":"ESS without phase compensation","3":"Disabled/External Control"},"state":{"0":"Off","1":"Low Power","10":"Power assist","11":"Power supply","2":"Fault","252":"External control","3":"Bulk","4":"Absorption","5":"Float","6":"Storage","7":"Equalize","8":"Passthru","9":"Inverting"}},"id":"victron-gx-acsystem","kind":"inverter","manufacturer":"Victron Energy","modbusspec":0,"name":"GX Modbus-TCP: AC system of RS units (com.victronenergy.acsystem)","points":[{"address":4900,"enum":"state","key":"state","label":"System state","table":"holding","type":"u16"},{"address":4901,"key":"x.ac_in_1_l1_v","label":"Input voltage phase 1","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":4902,"key":"x.ac_in_1_l2_v","label":"Input voltage phase 2","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":4903,"key":"x.ac_in_1_l3_v","label":"Input voltage phase 3","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":4904,"key":"x.ac_in_1_l1_i","label":"Input current phase 1","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":4905,"key":"x.ac_in_1_l2_i","label":"Input current phase 2","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":4906,"key":"x.ac_in_1_l3_i","label":"Input current phase 3","scale":0.1,"table":"holding","type":"s16","unit":"A","verified":false},{"address":4907,"key":"x.ac_in_1_l1_p","label":"Input power phase 1","positive":"import","scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":4908,"key":"x.ac_in_1_l2_p","label":"Input power phase 2","positive":"import","scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":4909,"key":"x.ac_in_1_l3_p","label":"Input power phase 3","positive":"import","scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":4910,"key":"x.ac_in_1_l1_f","label":"Input frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":4911,"key":"x.ac_out_l1_v","label":"Output voltage phase 1","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":4912,"key":"x.ac_out_l2_v","label":"Output voltage phase 2","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":4913,"key":"x.ac_out_l3_v","label":"Output voltage phase 3","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":4914,"key":"x.ac_out_l1_i","label":"Output current phase 1","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":4915,"key":"x.ac_out_l2_i","label":"Output current phase 2","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":4916,"key":"x.ac_out_l3_i","label":"Output current phase 3","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":4917,"key":"x.ac_out_l1_p","label":"Output power phase 1","positive":"generation","scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":4918,"key":"x.ac_out_l2_p","label":"Output power phase 2","positive":"generation","scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":4919,"key":"x.ac_out_l3_p","label":"Output power phase 3","positive":"generation","scale":10,"table":"holding","type":"s16","unit":"W","verified":false},{"address":4920,"key":"x.ac_out_l1_f","label":"Output frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":4925,"key":"x.ess_active_soc_limit","label":"ESS Active SOC Limit","table":"holding","type":"u16","unit":"%"},{"address":4930,"enum":"alarms_grid_lost","key":"x.alarms_grid_lost","label":"Grid Lost Alarm","table":"holding","type":"u16"},{"address":4931,"enum":"alarms_grid_lost","key":"x.alarms_phase_rotation","label":"Phase Rotation Alarm","table":"holding","type":"u16"}],"problems":[{"kind":"fault","text":"AC system fault (state 2)","when":{"equals":2,"key":"state"}},{"kind":"mains_lost","text":"Grid lost","when":{"equals":2,"key":"x.alarms_grid_lost"}},{"kind":"warning","text":"Grid lost (warning)","when":{"equals":1,"key":"x.alarms_grid_lost"}},{"kind":"fault","text":"Phase Rotation Alarm","when":{"equals":2,"key":"x.alarms_phase_rotation"}},{"kind":"warning","text":"Phase Rotation Alarm (warning)","when":{"equals":1,"key":"x.alarms_phase_rotation"}}],"sources":[{"title":"Victron GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list)"},{"title":"dbus_modbustcp attributes.csv (Victron's register table in the Modbus-TCP service source)"},{"id":"hass-victron","title":"hass-victron (Home Assistant integration)"}]}
