{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["tcp"]},"derived":[{"key":"grid_power","label":"Counter power","positive":"import","sources":["openwb"],"sum":[{"key":"x.ac_l1_power"},{"key":"x.ac_l2_power"},{"key":"x.ac_l3_power"}],"unit":"W","verified":false}],"encoding":{"byte_order":"big","word_order":"big"},"id":"victron-gx-grid","identify":{"serial":{"address":2609,"length":7,"table":"holding","type":"str"}},"kind":"meter","manufacturer":"Victron Energy","modbusspec":0,"name":"GX Modbus-TCP: grid meter (com.victronenergy.grid)","points":[{"address":2600,"key":"x.ac_l1_power","label":"Grid L1 - Power","positive":"import","table":"holding","type":"s16","unit":"W","verified":false},{"address":2601,"key":"x.ac_l2_power","label":"Grid L2 - Power","positive":"import","table":"holding","type":"s16","unit":"W","verified":false},{"address":2602,"key":"x.ac_l3_power","label":"Grid L3 - Power","positive":"import","table":"holding","type":"s16","unit":"W","verified":false},{"address":2603,"key":"x.ac_l1_energy_forward_2603","label":"Grid L1 - Energy from net","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":2604,"key":"x.ac_l2_energy_forward_2604","label":"Grid L2 - Energy from net","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":2605,"key":"x.ac_l3_energy_forward_2605","label":"Grid L3 - Energy from net","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":2606,"key":"x.ac_l1_energy_reverse_2606","label":"Grid L1 - Energy to net","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":2607,"key":"x.ac_l2_energy_reverse_2607","label":"Grid L2 - Energy to net","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":2608,"key":"x.ac_l3_energy_reverse_2608","label":"Grid L3 - Energy to net","poll":"slow","scale":0.01,"table":"holding","type":"u16","unit":"kWh"},{"address":2609,"key":"serial","label":"Serial","length":7,"poll":"slow","table":"holding","type":"str"},{"address":2616,"key":"l1_voltage","label":"Grid L1 – Voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":2617,"key":"l1_current","label":"Grid L1 – Current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":2618,"key":"l2_voltage","label":"Grid L2 – Voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":2619,"key":"l2_current","label":"Grid L2 – Current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":2620,"key":"l3_voltage","label":"Grid L3 – Voltage","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":2621,"key":"l3_current","label":"Grid L3 – Current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":2622,"key":"x.ac_l1_energy_forward","label":"Grid L1 - Energy from net","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2624,"key":"x.ac_l2_energy_forward","label":"Grid L2 - Energy from net","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2626,"key":"x.ac_l3_energy_forward","label":"Grid L3 - Energy from net","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2628,"key":"x.ac_l1_energy_reverse","label":"Grid L1 - Energy to net","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2630,"key":"x.ac_l2_energy_reverse","label":"Grid L2 - Energy to net","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2632,"key":"x.ac_l3_energy_reverse","label":"Grid L3 - Energy to net","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2634,"key":"grid_import_energy","label":"Total Energy from net","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2636,"key":"grid_export_energy","label":"Total Energy to net","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":2638,"key":"l1_power","label":"Grid L1 - Power","positive":"import","table":"holding","type":"s32","unit":"W","verified":false},{"address":2640,"key":"l2_power","label":"Grid L2 - Power","positive":"import","table":"holding","type":"s32","unit":"W","verified":false},{"address":2642,"key":"l3_power","label":"Grid L3 - Power","positive":"import","table":"holding","type":"s32","unit":"W","verified":false},{"address":2644,"key":"frequency","label":"AC Frequency","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":2645,"key":"x.ac_l1_power_factor","label":"L1 Power Factor","scale":0.001,"table":"holding","type":"s16"},{"address":2646,"key":"x.ac_l2_power_factor","label":"L2 Power Factor","scale":0.001,"table":"holding","type":"s16"},{"address":2647,"key":"x.ac_l3_power_factor","label":"L3 Power Factor","scale":0.001,"table":"holding","type":"s16"},{"address":2648,"key":"power_factor","label":"Total Power Factor","scale":0.001,"table":"holding","type":"s16"}],"sources":[{"title":"Victron GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list)"},{"title":"dbus_modbustcp attributes.csv (Victron's register table in the Modbus-TCP service source)"},{"id":"hass-victron","title":"hass-victron (Home Assistant integration)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
