{"connection":{"default_port":502,"default_unit":1,"limits":{"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"state":{"0":"Off","1":"Error","2":"Startup","3":"Heating","4":"Cooling"}},"id":"victron-gx-heatpump","kind":"heat_pump","manufacturer":"Victron Energy","modbusspec":0,"name":"GX Modbus-TCP: heat pump (com.victronenergy.heatpump)","points":[{"address":5500,"key":"x.product_id","label":"Product ID","poll":"slow","table":"holding","type":"u16"},{"address":5501,"enum":"state","key":"state","label":"Heatpump state","table":"holding","type":"u16"},{"address":5502,"key":"consumer_power","label":"Power consumed by heatpump","positive":"consumption","table":"holding","type":"u32","unit":"W"},{"address":5504,"key":"consumer_energy","label":"Total energy consumed","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":5506,"key":"x.temperature","label":"Current temperature of medium (room, water)","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":5507,"key":"x.target_temperature","label":"Target temperature of medium","scale":0.1,"table":"holding","type":"s16","unit":"°C"}],"problems":[{"kind":"fault","text":"Heat pump error (state 1)","when":{"equals":1,"key":"state"}}],"sources":[{"title":"Victron GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list)"},{"title":"dbus_modbustcp attributes.csv (Victron's register table in the Modbus-TCP service source)"},{"id":"hass-victron","title":"hass-victron (Home Assistant integration)"}]}
