{"connection":{"default_port":502,"default_unit":226,"limits":{"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"alarms_alarm":{"0":"No alarm","2":"Alarm"},"equalization_pending":{"0":"No","1":"Yes","2":"Error","3":"Unavailable- Unknown"},"error_code":{"0":"No error","1":"Battery temperature too high","17":"Charger temperature too high","18":"Charger over-current","19":"Charger current polarity reversed","2":"Battery voltage too high","20":"Bulk time limit reached","22":"Charger temperature sensor miswired","23":"Charger temperature sensor disconnected","3":"Battery temperature sensor miswired (+)","34":"Input current too high","4":"Battery temperature sensor miswired (-)","5":"Battery temperature sensor disconnected","6":"Battery voltage sense miswired (+)","7":"Battery voltage sense miswired (-)","8":"Battery voltage sense disconnected","9":"Battery voltage wire losses too high"},"generic_alarm_ledger":{"0":"OK","1":"WARNING","2":"ALARM"},"mode":{"1":"On","4":"Off"},"mpp_operation_mode":{"0":"Off","1":"Voltage/current limited","2":"MPPT active","255":"Not available"},"pv_0_enabled":{"0":"Disabled","1":"Enabled"},"relay_0_state":{"0":"Open","1":"Closed"},"state":{"0":"Off","11":"Other (Hub-1)","2":"Fault","245":"Wake-up","252":"External control","3":"Bulk","4":"Absorption","5":"Float","6":"Storage","7":"Equalize"}},"id":"victron-gx-solarcharger","kind":"inverter","manufacturer":"Victron Energy","modbusspec":0,"name":"GX Modbus-TCP: MPPT solar charger (com.victronenergy.solarcharger)","points":[{"address":771,"key":"battery_voltage","label":"Battery voltage","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":772,"key":"x.dc_0_current","label":"Battery current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":773,"key":"battery_temperature","label":"Battery temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":775,"enum":"state","key":"state","label":"Charge state","table":"holding","type":"u16"},{"address":776,"key":"x.pv_v","label":"PV voltage","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":777,"key":"x.pv_current","label":"PV current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":778,"enum":"equalization_pending","key":"x.equalization_pending","label":"Equalization pending","table":"holding","type":"u16"},{"address":779,"key":"x.equalization_time_remaining","label":"Equalization time remaining","scale":0.1,"table":"holding","type":"u16","unit":"s"},{"address":780,"enum":"relay_0_state","key":"x.relay_0_state","label":"Relay on the charger","table":"holding","type":"u16"},{"address":781,"enum":"alarms_alarm","key":"x.alarms_alarm","label":"Alarm","table":"holding","type":"u16"},{"address":784,"key":"pv_energy_today","label":"Yield today","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":785,"key":"x.history_daily_0_max_power","label":"Maximum charge power today","table":"holding","type":"u16","unit":"W"},{"address":786,"key":"x.history_daily_1_yield","label":"Yield yesterday","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":787,"key":"x.history_daily_1_max_power","label":"Maximum charge power yesterday","table":"holding","type":"u16","unit":"W"},{"address":788,"enum":"error_code","key":"error_code","label":"Error code","table":"holding","type":"u16"},{"address":789,"key":"x.yield_power","label":"PV power","scale":0.1,"table":"holding","type":"u16","unit":"W"},{"address":790,"key":"x.yield_user_790","label":"User yield","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":791,"enum":"mpp_operation_mode","key":"x.mpp_operation_mode","label":"MPP operation mode","table":"holding","type":"u16"},{"address":792,"key":"pv_power","label":"PV power","table":"holding","type":"u32","unit":"W"},{"address":794,"key":"x.load_i","label":"Load output current","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":3700,"key":"x.pv_0_v","label":"PV voltage for tracker 0","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":3701,"key":"x.pv_1_v","label":"PV voltage for tracker 1","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":3702,"key":"x.pv_2_v","label":"PV voltage for tracker 2","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":3703,"key":"x.pv_3_v","label":"PV voltage for tracker 3","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":3708,"key":"x.history_daily_0_pv_0_yield","label":"Yield today for tracker 0","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":3709,"key":"x.history_daily_0_pv_1_yield","label":"Yield today for tracker 1","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":3710,"key":"x.history_daily_0_pv_2_yield","label":"Yield today for tracker 2","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":3711,"key":"x.history_daily_0_pv_3_yield","label":"Yield today for tracker 3","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":3712,"key":"x.history_daily_1_pv_0_yield","label":"Yield yesterday for tracker 0","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":3713,"key":"x.history_daily_1_pv_1_yield","label":"Yield yesterday for tracker 1","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":3714,"key":"x.history_daily_1_pv_2_yield","label":"Yield yesterday for tracker 2","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":3715,"key":"x.history_daily_1_pv_3_yield","label":"Yield yesterday for tracker 3","poll":"slow","scale":0.1,"table":"holding","type":"u16","unit":"kWh"},{"address":3716,"key":"x.history_daily_0_pv_0_max_power","label":"Maximum charge power today for tracker 0","table":"holding","type":"u16","unit":"W"},{"address":3717,"key":"x.history_daily_0_pv_1_max_power","label":"Maximum charge power today for tracker 1","table":"holding","type":"u16","unit":"W"},{"address":3718,"key":"x.history_daily_0_pv_2_max_power","label":"Maximum charge power today for tracker 2","table":"holding","type":"u16","unit":"W"},{"address":3719,"key":"x.history_daily_0_pv_3_max_power","label":"Maximum charge power today for tracker 3","table":"holding","type":"u16","unit":"W"},{"address":3720,"key":"x.history_daily_1_pv_0_max_power","label":"Maximum charge power yesterday tracker 0","table":"holding","type":"u16","unit":"W"},{"address":3721,"key":"x.history_daily_1_pv_1_max_power","label":"Maximum charge power yesterday tracker 1","table":"holding","type":"u16","unit":"W"},{"address":3722,"key":"x.history_daily_1_pv_2_max_power","label":"Maximum charge power yesterday tracker 2","table":"holding","type":"u16","unit":"W"},{"address":3723,"key":"x.history_daily_1_pv_3_max_power","label":"Maximum charge power yesterday tracker 3","table":"holding","type":"u16","unit":"W"},{"address":3724,"key":"x.pv_0_p","label":"PV power for tracker 0","table":"holding","type":"u16","unit":"W"},{"address":3725,"key":"x.pv_1_p","label":"PV power for tracker 1","table":"holding","type":"u16","unit":"W"},{"address":3726,"key":"x.pv_2_p","label":"PV power for tracker 2","table":"holding","type":"u16","unit":"W"},{"address":3727,"key":"x.pv_3_p","label":"PV power for tracker 3","table":"holding","type":"u16","unit":"W"},{"address":3728,"key":"x.yield_user","label":"User yield","poll":"slow","table":"holding","type":"u32","unit":"kWh"},{"address":3730,"key":"x.yield_power_3730","label":"PV power","table":"holding","type":"u16","unit":"W"},{"address":3731,"enum":"mpp_operation_mode","key":"x.pv_0_mpp_operation_mode","label":"MPP operation mode tracker 1","table":"holding","type":"u16"},{"address":3732,"enum":"mpp_operation_mode","key":"x.pv_1_mpp_operation_mode","label":"MPP operation mode tracker 2","table":"holding","type":"u16"},{"address":3733,"enum":"mpp_operation_mode","key":"x.pv_2_mpp_operation_mode","label":"MPP operation mode tracker 3","table":"holding","type":"u16"},{"address":3734,"enum":"mpp_operation_mode","key":"x.pv_3_mpp_operation_mode","label":"MPP operation mode tracker 4","table":"holding","type":"u16"},{"address":3735,"enum":"pv_0_enabled","key":"x.pv_0_enabled","label":"Tracker 1 enabled","table":"holding","type":"u16"},{"address":3736,"enum":"pv_0_enabled","key":"x.pv_1_enabled","label":"Tracker 2 enabled","table":"holding","type":"u16"},{"address":3737,"enum":"pv_0_enabled","key":"x.pv_2_enabled","label":"Tracker 3 enabled","table":"holding","type":"u16"},{"address":3738,"enum":"pv_0_enabled","key":"x.pv_3_enabled","label":"Tracker 4 enabled","table":"holding","type":"u16"},{"address":782,"enum":"generic_alarm_ledger","key":"x.solarcharger_alarm_lowvoltage","label":"solarcharger alarm lowvoltage","sources":["hass-victron","openems"],"table":"holding","type":"u16","verified":false},{"address":783,"enum":"generic_alarm_ledger","key":"x.solarcharger_alarm_highvoltage","label":"solarcharger alarm highvoltage","sources":["hass-victron","openems"],"table":"holding","type":"u16","verified":false}],"problems":[{"kind":"fault","text":"Solar charger fault (state 2)","when":{"equals":2,"key":"state"}},{"kind":"fault","text":"Solar charger error {value}","when":{"key":"error_code","not":0}}],"sources":[{"title":"Victron GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list)"},{"title":"dbus_modbustcp attributes.csv (Victron's register table in the Modbus-TCP service source)"},{"id":"hass-victron","title":"hass-victron (Home Assistant integration)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"},{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
