{"connection":{"default_port":502,"default_unit":227,"limits":{"max_registers":125},"transports":["tcp"]},"encoding":{"byte_order":"big","word_order":"big"},"enums":{"ac_active_in_active_input":{"0":"AC Input 1","1":"AC Input 2","240":"Disconnected"},"ac_control_remote_generator_selected":{"0":"Generator not selected","1":"Generator selected"},"ac_state_ignore_ac_in1":{"0":"AC input not ignored","1":"AC input ignored"},"alarms_bms_pre_alarm":{"0":"OK","1":"Warning"},"alarms_grid_lost":{"0":"Ok","2":"Alarm"},"alarms_high_temperature":{"0":"Ok","1":"Warning","2":"Alarm"},"alarms_phase_rotation":{"0":"Ok","1":"Warning"},"bms_allow_to_charge":{"0":"No","1":"Yes"},"dc_0_prefer_renewable_energy":{"0":"Renewable energy not preferred","1":"Renewable energy preferred"},"error_code":{"0":"No error","1":"VE.Bus Error 1: Device is switched off because one of the other phases in the system has switched off","10":"VE.Bus Error 10: System time synchronisation problem occurred","14":"VE.Bus Error 14: Device cannot transmit data","16":"VE.Bus Error 16: Dongle missing","17":"VE.Bus Error 17: One of the devices assumed master status because the original master failed","18":"VE.Bus Error 18: AC Overvoltage on the output of a slave has occurred while already switched off","2":"VE.Bus Error 2: New and old types MK2 are mixed in the system","22":"VE.Bus Error 22: This device cannot function as slave","24":"VE.Bus Error 24: Switch-over system protection initiated","25":"VE.Bus Error 25: Firmware incompatibility. The firmware of one of the connected device is not sufficiently up to date to operate in conjunction with this device","26":"VE.Bus Error 26: Internal error","3":"VE.Bus Error 3: Not all- or more than- the expected devices were found in the system","4":"VE.Bus Error 4: No other device whatsoever detected","5":"VE.Bus Error 5: Overvoltage on AC-out","6":"VE.Bus Error 6: Error in DDC Program","7":"VE.Bus BMS connected- which requires an Assistant- but no assistant found"},"hub4_disable_charge":{"0":"Charge allowed","1":"Charge disabled"},"hub4_disable_feed_in":{"0":"Feed in allowed","1":"Feed in disabled"},"hub4_do_not_feed_in_overvoltage":{"0":"Feed in overvoltage","1":"Do not feed in overvoltage"},"hub4_fix_solar_offset_to100m_v":{"0":"OvervoltageFeedIn uses 1V offset","1":"OvervoltageFeedIn uses 0.1V offset"},"hub4_sustain":{"0":"Sustain inactive","1":"Sustain active"},"hub4_target_power_is_max_feed_in":{"0":"AcPowerSetpoint interpreted normally","1":"AcPowerSetpoint is OvervoltageFeedIn limit"},"micro_grid_allow_black_start":{"0":"Not allowed","1":"Allowed"},"micro_grid_droop_mode_parameters_activate":{"1":"Send values"},"micro_grid_error":{"0":"No Error","1":"Different fallback hybrid droop parameter values between phase masters","2":"Hybrid droop parameter write failed"},"micro_grid_heartbeat":{"1":"Keep alive for 2 seconds"},"micro_grid_mode":{"0":"Grid-forming","1":"Grid-following","2":"reserved","3":"Hybrid droop mode"},"micro_grid_operation_switcher_operation":{"0":"standard operation","1":"microgrid operation"},"micro_grid_operation_switcher_operation_change_pending_reset":{"1":"System needs to be reset to activate the operation choice"},"micro_grid_operation_switcher_operation_is_adjustable":{"0":"Operation can be changed through inverter/charger AUX inputs only","1":"Operation can be changed through dbus/modbus"},"mode":{"1":"Charger Only","2":"Inverter Only","3":"On","4":"Off"},"pv_inverter_disable":{"0":"PV enabled","1":"PV disabled"},"redetect_system":{"0":"No action","1":"Redetect system"},"settings_power_assist_enabled":{"0":"Disabled","1":"Enabled"},"settings_ups_function":{"0":"Enabled","1":"Disabled"},"settings_weak_ac_input":{"0":"Strong AC input","1":"Weak AC input"},"state":{"0":"Off","1":"Low Power","10":"Power assist","11":"Power supply","2":"Fault","244":"Sustain","252":"External control","3":"Bulk","4":"Absorption","5":"Float","6":"Storage","7":"Equalize","8":"Passthru","9":"Inverting"},"system_reset":{"1":"VE.Bus reset"},"vebus_charge_state":{"0":"Initialising","1":"Bulk","2":"Absorption","3":"Float","4":"Storage","5":"Absorb repeat","6":"Forced absorb","7":"Equalise","8":"Bulk stopped","9":"Unknown"}},"id":"victron-gx-vebus","kind":"inverter","manufacturer":"Victron Energy","modbusspec":0,"name":"GX Modbus-TCP: VE.Bus inverter/charger (com.victronenergy.vebus)","points":[{"address":3,"key":"x.ac_active_in_l1_v","label":"Input voltage phase 1","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":4,"key":"x.ac_active_in_l2_v","label":"Input voltage phase 2","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":5,"key":"x.ac_active_in_l3_v","label":"Input voltage phase 3","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":6,"key":"x.ac_active_in_l1_i","label":"Input current phase 1","positive":"import","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":7,"key":"x.ac_active_in_l2_i","label":"Input current phase 2","positive":"import","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":8,"key":"x.ac_active_in_l3_i","label":"Input current phase 3","positive":"import","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":9,"key":"x.ac_active_in_l1_f","label":"Input frequency 1","scale":0.01,"table":"holding","type":"s16","unit":"Hz"},{"address":10,"key":"x.ac_active_in_l2_f","label":"Input frequency 2","scale":0.01,"table":"holding","type":"s16","unit":"Hz"},{"address":11,"key":"x.ac_active_in_l3_f","label":"Input frequency 3","scale":0.01,"table":"holding","type":"s16","unit":"Hz"},{"address":12,"key":"x.ac_active_in_l1_p","label":"Input power 1","positive":"import","scale":10,"table":"holding","type":"s16","unit":"W"},{"address":13,"key":"x.ac_active_in_l2_p","label":"Input power 2","positive":"import","scale":10,"table":"holding","type":"s16","unit":"W"},{"address":14,"key":"x.ac_active_in_l3_p","label":"Input power 3","positive":"import","scale":10,"table":"holding","type":"s16","unit":"W"},{"address":15,"key":"x.ac_out_l1_v","label":"Output voltage phase 1","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":16,"key":"x.ac_out_l2_v","label":"Output voltage phase 2","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":17,"key":"x.ac_out_l3_v","label":"Output voltage phase 3","scale":0.1,"table":"holding","type":"u16","unit":"V"},{"address":18,"key":"x.ac_out_l1_i","label":"Output current phase 1","positive":"generation","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":19,"key":"x.ac_out_l2_i","label":"Output current phase 2","positive":"generation","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":20,"key":"x.ac_out_l3_i","label":"Output current phase 3","positive":"generation","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":21,"key":"x.ac_out_l1_f","label":"Output frequency","scale":0.01,"table":"holding","type":"s16","unit":"Hz"},{"address":23,"key":"x.ac_out_l1_p","label":"Output power 1","positive":"generation","scale":10,"table":"holding","type":"s16","unit":"W"},{"address":24,"key":"x.ac_out_l2_p","label":"Output power 2","positive":"generation","scale":10,"table":"holding","type":"s16","unit":"W"},{"address":25,"key":"x.ac_out_l3_p","label":"Output power 3","positive":"generation","scale":10,"table":"holding","type":"s16","unit":"W"},{"address":26,"key":"battery_voltage","label":"Battery voltage","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":27,"key":"x.dc_0_current","label":"Battery current","positive":"charge","scale":0.1,"table":"holding","type":"s16","unit":"A"},{"address":28,"key":"x.ac_number_of_phases","label":"Phase count","table":"holding","type":"u16"},{"address":29,"enum":"ac_active_in_active_input","key":"x.ac_active_in_active_input","label":"Active input","table":"holding","type":"u16"},{"address":31,"enum":"state","key":"state","label":"VE.Bus state","table":"holding","type":"u16"},{"address":32,"enum":"error_code","key":"error_code","label":"VE.Bus Error","table":"holding","type":"u16"},{"address":34,"enum":"alarms_high_temperature","key":"x.alarms_high_temperature","label":"Temperature alarm","table":"holding","type":"u16"},{"address":35,"enum":"alarms_high_temperature","key":"x.alarms_low_battery","label":"Low battery alarm","table":"holding","type":"u16"},{"address":36,"enum":"alarms_high_temperature","key":"x.alarms_overload","label":"Overload alarm","table":"holding","type":"u16"},{"address":42,"enum":"alarms_high_temperature","key":"x.alarms_temperature_sensor","label":"Temperatur sensor alarm","table":"holding","type":"u16"},{"address":43,"enum":"alarms_high_temperature","key":"x.alarms_voltage_sensor","label":"Voltage sensor alarm","table":"holding","type":"u16"},{"address":44,"enum":"alarms_high_temperature","key":"x.alarms_l1_high_temperature","label":"Temperature alarm L1","table":"holding","type":"u16"},{"address":45,"enum":"alarms_high_temperature","key":"x.alarms_l1_low_battery","label":"Low battery alarm L1","table":"holding","type":"u16"},{"address":46,"enum":"alarms_high_temperature","key":"x.alarms_l1_overload","label":"Overload alarm L1","table":"holding","type":"u16"},{"address":47,"enum":"alarms_high_temperature","key":"x.alarms_l1_ripple","label":"Ripple alarm L1","table":"holding","type":"u16"},{"address":48,"enum":"alarms_high_temperature","key":"x.alarms_l2_high_temperature","label":"Temperature alarm L2","table":"holding","type":"u16"},{"address":49,"enum":"alarms_high_temperature","key":"x.alarms_l2_low_battery","label":"Low battery alarm L2","table":"holding","type":"u16"},{"address":50,"enum":"alarms_high_temperature","key":"x.alarms_l2_overload","label":"Overload alarm L2","table":"holding","type":"u16"},{"address":51,"enum":"alarms_high_temperature","key":"x.alarms_l2_ripple","label":"Ripple alarm L2","table":"holding","type":"u16"},{"address":52,"enum":"alarms_high_temperature","key":"x.alarms_l3_high_temperature","label":"Temperature alarm L3","table":"holding","type":"u16"},{"address":53,"enum":"alarms_high_temperature","key":"x.alarms_l3_low_battery","label":"Low battery alarm L3","table":"holding","type":"u16"},{"address":54,"enum":"alarms_high_temperature","key":"x.alarms_l3_overload","label":"Overload alarm L3","table":"holding","type":"u16"},{"address":55,"enum":"alarms_high_temperature","key":"x.alarms_l3_ripple","label":"Ripple alarm L3","table":"holding","type":"u16"},{"address":57,"enum":"bms_allow_to_charge","key":"x.bms_allow_to_charge","label":"VE.Bus BMS allows battery to be charged","table":"holding","type":"u16"},{"address":58,"enum":"bms_allow_to_charge","key":"x.bms_allow_to_discharge","label":"VE.Bus BMS allows battery to be discharged","table":"holding","type":"u16"},{"address":59,"enum":"bms_allow_to_charge","key":"x.bms_bms_expected","label":"VE.Bus BMS is expected","table":"holding","type":"u16"},{"address":60,"enum":"bms_allow_to_charge","key":"x.bms_error","label":"VE.Bus BMS error","table":"holding","type":"u16"},{"address":61,"key":"battery_temperature","label":"Battery temperature","scale":0.1,"table":"holding","type":"s16","unit":"°C"},{"address":63,"enum":"alarms_phase_rotation","key":"x.alarms_phase_rotation","label":"Phase rotation warning","table":"holding","type":"u16"},{"address":64,"enum":"alarms_grid_lost","key":"x.alarms_grid_lost","label":"Grid lost alarm","table":"holding","type":"u16"},{"address":69,"enum":"ac_state_ignore_ac_in1","key":"x.ac_state_ignore_ac_in1","label":"AC input 1 ignored","table":"holding","type":"u16"},{"address":70,"enum":"ac_state_ignore_ac_in1","key":"x.ac_state_ignore_ac_in2","label":"AC input 2 ignored","table":"holding","type":"u16"},{"address":73,"enum":"hub4_sustain","key":"x.hub4_sustain","label":"Sustain active","table":"holding","type":"u16"},{"address":74,"key":"x.energy_ac_in1_to_ac_out","label":"Energy from AC-In 1 to AC-out","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":76,"key":"x.energy_ac_in1_to_inverter","label":"Energy from AC-In 1 to battery","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":78,"key":"x.energy_ac_in2_to_ac_out","label":"Energy from AC-In 2 to AC-out","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":80,"key":"x.energy_ac_in2_to_inverter","label":"Energy from AC-In 2 to battery","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":82,"key":"x.energy_ac_out_to_ac_in1","label":"Energy from AC-out to AC-in 1 (reverse fed PV)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":84,"key":"x.energy_ac_out_to_ac_in2","label":"Energy from AC-out to AC-in 2 (reverse fed PV)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":86,"key":"x.energy_inverter_to_ac_in1","label":"Energy from battery to AC-in 1","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":88,"key":"x.energy_inverter_to_ac_in2","label":"Energy from battery to AC-in 2","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":90,"key":"x.energy_inverter_to_ac_out","label":"Energy from battery to AC-out","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":92,"key":"x.energy_out_to_inverter","label":"Energy from AC-out to battery (typically from PV-inverter)","poll":"slow","scale":0.01,"table":"holding","type":"u32","unit":"kWh"},{"address":94,"enum":"alarms_bms_pre_alarm","key":"x.alarms_bms_pre_alarm","label":"Low cell voltage imminent","table":"holding","type":"u16"},{"address":95,"enum":"vebus_charge_state","key":"x.vebus_charge_state","label":"Charge state","table":"holding","type":"u16"},{"address":104,"enum":"ac_control_remote_generator_selected","key":"x.ac_state_remote_generator_selected","label":"Remote generator selected","table":"holding","type":"u16"},{"address":110,"enum":"bms_allow_to_charge","key":"x.devices_0_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L1 master","table":"holding","type":"u16"},{"address":111,"enum":"bms_allow_to_charge","key":"x.devices_1_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L2 master","table":"holding","type":"u16"},{"address":112,"enum":"bms_allow_to_charge","key":"x.devices_2_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L3 master","table":"holding","type":"u16"},{"address":113,"enum":"bms_allow_to_charge","key":"x.devices_3_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L1 parallel unit 1","table":"holding","type":"u16"},{"address":114,"enum":"bms_allow_to_charge","key":"x.devices_4_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L2 parallel unit 1","table":"holding","type":"u16"},{"address":115,"enum":"bms_allow_to_charge","key":"x.devices_5_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L3 parallel unit 1","table":"holding","type":"u16"},{"address":116,"enum":"bms_allow_to_charge","key":"x.devices_6_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L1 parallel unit 2","table":"holding","type":"u16"},{"address":117,"enum":"bms_allow_to_charge","key":"x.devices_7_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L2 parallel unit 2","table":"holding","type":"u16"},{"address":118,"enum":"bms_allow_to_charge","key":"x.devices_8_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L3 parallel unit 2","table":"holding","type":"u16"},{"address":119,"enum":"bms_allow_to_charge","key":"x.devices_9_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L1 parallel unit 3","table":"holding","type":"u16"},{"address":120,"enum":"bms_allow_to_charge","key":"x.devices_10_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L2 parallel unit 3","table":"holding","type":"u16"},{"address":121,"enum":"bms_allow_to_charge","key":"x.devices_11_extend_status_relay_test_ok","label":"Relay test OK, VE.Bus unit L3 parallel unit 3","table":"holding","type":"u16"},{"address":130,"key":"x.ac_out_nominal_inverter_power","label":"Nominal inverter power – Total","table":"holding","type":"u32","unit":"W"},{"address":132,"key":"x.ac_out_l1_nominal_inverter_power","label":"Nominal inverter power – L1","table":"holding","type":"u32","unit":"W"},{"address":134,"key":"x.ac_out_l2_nominal_inverter_power","label":"Nominal inverter power – L2","table":"holding","type":"u32","unit":"W"},{"address":136,"key":"x.ac_out_l3_nominal_inverter_power","label":"Nominal inverter power – L3","table":"holding","type":"u32","unit":"W"},{"address":200,"enum":"micro_grid_mode","key":"x.micro_grid_mode","label":"Micro grid mode","table":"holding","type":"u16"},{"address":213,"key":"x.micro_grid_direct_drive_pq_fmin","label":"Grid-following (P-Q) range minimum frequency Fmin","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":214,"key":"x.micro_grid_direct_drive_pq_fmax","label":"Grid-following (P-Q) range maximum frequency Fmax","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":215,"key":"x.micro_grid_direct_drive_pq_p","label":"Grid-following (P-Q) power setpoint P","scale":0.01,"table":"holding","type":"s16","unit":"%"},{"address":216,"key":"x.micro_grid_direct_drive_pq_q","label":"Grid-following (P-Q) reactive power setpoint Q","scale":0.01,"table":"holding","type":"s16","unit":"%"},{"address":217,"key":"x.micro_grid_direct_drive_pq_umin","label":"Grid-following (P-Q) range minimum voltage Umin","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":218,"key":"x.micro_grid_direct_drive_pq_umax","label":"Grid-following (P-Q) range maximum voltage Umax","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":219,"enum":"micro_grid_droop_mode_parameters_activate","key":"x.micro_grid_direct_drive_pq_activate","label":"Activate Grid-following (P-Q) mode parameters","table":"holding","type":"u16"},{"address":220,"key":"x.micro_grid_direct_drive_vf_f","label":"Grid-forming (V-f) frequency setpoint f","scale":0.01,"table":"holding","type":"u16","unit":"Hz"},{"address":221,"key":"x.micro_grid_direct_drive_vf_u","label":"Grid-forming (V-f) voltage setpoint U","scale":0.01,"table":"holding","type":"u16","unit":"V"},{"address":222,"enum":"micro_grid_droop_mode_parameters_activate","key":"x.micro_grid_direct_drive_vf_activate","label":"Activate Grid-forming (V-f) mode parameters","table":"holding","type":"u16"},{"address":231,"enum":"micro_grid_error","key":"x.micro_grid_error","label":"Microgrid error","table":"holding","type":"u16"},{"address":233,"enum":"micro_grid_operation_switcher_operation_change_pending_reset","key":"x.micro_grid_operation_switcher_operation_change_pending_reset","label":"Operation change requires reset","table":"holding","type":"u16"},{"address":234,"enum":"micro_grid_operation_switcher_operation_is_adjustable","key":"x.micro_grid_operation_switcher_operation_is_adjustable","label":"Operation can be changed through modbus","table":"holding","type":"u16"},{"address":235,"enum":"micro_grid_allow_black_start","key":"x.micro_grid_allow_black_start","label":"Microgrid black start allowed","table":"holding","type":"u16"},{"address":240,"key":"x.micro_grid_droop_mode_parameters_pref","label":"Microgrid hybrid droop active power reference (100%)","table":"holding","type":"u32","unit":"W"},{"address":242,"key":"x.micro_grid_droop_mode_parameters_qref","label":"Microgrid hybrid droop reactive power reference (100%)","table":"holding","type":"u32","unit":"W"},{"address":244,"key":"x.micro_grid_direct_drive_pq_pref","label":"Grid-following (P-Q) active power reference (100%)","table":"holding","type":"u32","unit":"W"},{"address":246,"key":"x.micro_grid_direct_drive_pq_qref","label":"Grid-following (P-Q) reactive power reference (100%)","table":"holding","type":"u32","unit":"W"}],"problems":[{"kind":"mains_lost","text":"AC input disconnected","when":{"equals":240,"key":"x.ac_active_in_active_input"}},{"kind":"fault","text":"Inverter/charger fault (state 2)","when":{"equals":2,"key":"state"}},{"kind":"fault","text":"VE.Bus error {value}","when":{"key":"error_code","not":0}},{"kind":"fault","text":"Temperature alarm","when":{"equals":2,"key":"x.alarms_high_temperature"}},{"kind":"warning","text":"Temperature alarm (warning)","when":{"equals":1,"key":"x.alarms_high_temperature"}},{"kind":"fault","text":"Low battery alarm","when":{"equals":2,"key":"x.alarms_low_battery"}},{"kind":"warning","text":"Low battery alarm (warning)","when":{"equals":1,"key":"x.alarms_low_battery"}},{"kind":"fault","text":"Overload alarm","when":{"equals":2,"key":"x.alarms_overload"}},{"kind":"warning","text":"Overload alarm (warning)","when":{"equals":1,"key":"x.alarms_overload"}},{"kind":"fault","text":"Temperatur sensor alarm","when":{"equals":2,"key":"x.alarms_temperature_sensor"}},{"kind":"warning","text":"Temperatur sensor alarm (warning)","when":{"equals":1,"key":"x.alarms_temperature_sensor"}},{"kind":"fault","text":"Voltage sensor alarm","when":{"equals":2,"key":"x.alarms_voltage_sensor"}},{"kind":"warning","text":"Voltage sensor alarm (warning)","when":{"equals":1,"key":"x.alarms_voltage_sensor"}},{"kind":"fault","text":"Temperature alarm L1","when":{"equals":2,"key":"x.alarms_l1_high_temperature"}},{"kind":"warning","text":"Temperature alarm L1 (warning)","when":{"equals":1,"key":"x.alarms_l1_high_temperature"}},{"kind":"fault","text":"Low battery alarm L1","when":{"equals":2,"key":"x.alarms_l1_low_battery"}},{"kind":"warning","text":"Low battery alarm L1 (warning)","when":{"equals":1,"key":"x.alarms_l1_low_battery"}},{"kind":"fault","text":"Overload alarm L1","when":{"equals":2,"key":"x.alarms_l1_overload"}},{"kind":"warning","text":"Overload alarm L1 (warning)","when":{"equals":1,"key":"x.alarms_l1_overload"}},{"kind":"fault","text":"Ripple alarm L1","when":{"equals":2,"key":"x.alarms_l1_ripple"}},{"kind":"warning","text":"Ripple alarm L1 (warning)","when":{"equals":1,"key":"x.alarms_l1_ripple"}},{"kind":"fault","text":"Temperature alarm L2","when":{"equals":2,"key":"x.alarms_l2_high_temperature"}},{"kind":"warning","text":"Temperature alarm L2 (warning)","when":{"equals":1,"key":"x.alarms_l2_high_temperature"}},{"kind":"fault","text":"Low battery alarm L2","when":{"equals":2,"key":"x.alarms_l2_low_battery"}},{"kind":"warning","text":"Low battery alarm L2 (warning)","when":{"equals":1,"key":"x.alarms_l2_low_battery"}},{"kind":"fault","text":"Overload alarm L2","when":{"equals":2,"key":"x.alarms_l2_overload"}},{"kind":"warning","text":"Overload alarm L2 (warning)","when":{"equals":1,"key":"x.alarms_l2_overload"}},{"kind":"fault","text":"Ripple alarm L2","when":{"equals":2,"key":"x.alarms_l2_ripple"}},{"kind":"warning","text":"Ripple alarm L2 (warning)","when":{"equals":1,"key":"x.alarms_l2_ripple"}},{"kind":"fault","text":"Temperature alarm L3","when":{"equals":2,"key":"x.alarms_l3_high_temperature"}},{"kind":"warning","text":"Temperature alarm L3 (warning)","when":{"equals":1,"key":"x.alarms_l3_high_temperature"}},{"kind":"fault","text":"Low battery alarm L3","when":{"equals":2,"key":"x.alarms_l3_low_battery"}},{"kind":"warning","text":"Low battery alarm L3 (warning)","when":{"equals":1,"key":"x.alarms_l3_low_battery"}},{"kind":"fault","text":"Overload alarm L3","when":{"equals":2,"key":"x.alarms_l3_overload"}},{"kind":"warning","text":"Overload alarm L3 (warning)","when":{"equals":1,"key":"x.alarms_l3_overload"}},{"kind":"fault","text":"Ripple alarm L3","when":{"equals":2,"key":"x.alarms_l3_ripple"}},{"kind":"warning","text":"Ripple alarm L3 (warning)","when":{"equals":1,"key":"x.alarms_l3_ripple"}},{"kind":"mains_lost","text":"Grid lost","when":{"equals":2,"key":"x.alarms_grid_lost"}}],"sources":[{"title":"Victron GX Modbus-TCP register list (CCGX-Modbus-TCP-register-list)"},{"title":"dbus_modbustcp attributes.csv (Victron's register table in the Modbus-TCP service source)"},{"id":"hass-victron","title":"hass-victron (Home Assistant integration)"},{"id":"openems","title":"OpenEMS Edge (open energy management system)"}]}
