{"connection":{"default_port":502,"default_unit":1},"derived":[{"key":"grid_power","label":"Counter power","positive":"import","sources":["openwb"],"sum":[{"key":"l1_power"},{"key":"l2_power"},{"key":"l3_power"}],"unit":"W","verified":false}],"encoding":{"word_order":"big"},"id":"victron-vm-3p75ct","kind":"meter","manufacturer":"Victron Energy","modbusspec":0,"name":"Energy Meter VM-3P75CT","points":[{"address":12338,"key":"frequency","label":"Counter frequency","scale":0.01,"sources":["openwb"],"table":"holding","type":"u16","unit":"Hz","verified":false},{"address":12340,"key":"grid_import_energy","label":"Counter imported energy","scale":0.01,"sources":["openwb"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12342,"key":"grid_export_energy","label":"Counter exported energy","scale":0.01,"sources":["openwb"],"table":"holding","type":"u32","unit":"kWh","verified":false},{"address":12352,"key":"l1_voltage","label":"Counter voltage L1","scale":0.01,"sources":["openwb"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":12353,"key":"l1_current","label":"Counter current L1","scale":0.01,"sources":["openwb"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":12359,"key":"x.counter_power_factors_l1","label":"Counter power factor L1","scale":0.001,"sources":["openwb"],"table":"holding","type":"s16","verified":false},{"address":12360,"key":"l2_voltage","label":"Counter voltage L2","scale":0.01,"sources":["openwb"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":12361,"key":"l2_current","label":"Counter current L2","scale":0.01,"sources":["openwb"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":12367,"key":"x.counter_power_factors_l2","label":"Counter power factor L2","scale":0.001,"sources":["openwb"],"table":"holding","type":"s16","verified":false},{"address":12368,"key":"l3_voltage","label":"Counter voltage L3","scale":0.01,"sources":["openwb"],"table":"holding","type":"s16","unit":"V","verified":false},{"address":12369,"key":"l3_current","label":"Counter current L3","scale":0.01,"sources":["openwb"],"table":"holding","type":"s16","unit":"A","verified":false},{"address":12375,"key":"x.counter_power_factors_l3","label":"Counter power factor L3","scale":0.001,"sources":["openwb"],"table":"holding","type":"s16","verified":false},{"address":12418,"key":"l1_power","label":"Counter power L1","positive":"import","sources":["openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":12422,"key":"l2_power","label":"Counter power L2","positive":"import","sources":["openwb"],"table":"holding","type":"s32","unit":"W","verified":false},{"address":12426,"key":"l3_power","label":"Counter power L3","positive":"import","sources":["openwb"],"table":"holding","type":"s32","unit":"W","verified":false}],"sources":[{"id":"openwb","title":"openWB 2 (wallbox and energy management)"}]}
